date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-09-25,2004,12,52,268,75.14,0.98,5,Dry,30,6,4,2,30,72,0.96,3.14,0.042,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,74.32,0.98,5,Dry,30,6,4,2,30,72,0.97,2.32,0.031,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,73.5,0.98,5,Dry,30,6,4,2,30,72,0.98,1.5,0.02,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,72.68,0.98,5,Dry,30,6,4,2,30,72,0.99,0.68,0.0094,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,71.86,0.98,5,Dry,29.9,5.99,3.99,2,29.9,71.9,1,0,0,0,0,0,0,0,-2,2,29.9,5.99,3.99,-0.00389,31.9,39.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,71.59,0.98,5,Dry,29.8,5.97,3.98,1.99,29.8,71.6,1,0,0,0,0,0,0,0,-2,2,29.8,5.97,3.98,-0.0114,31.8,39.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,70.77,0.98,5,Dry,24,4,2,2,20,52,0.73,18.77,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,69.95,0.98,5,Dry,24,4,2,2,20,52,0.74,17.95,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,69.29,0.98,5,Dry,24,4,2,2,20,52,0.75,17.29,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,67.88,0.99,5,Dry,24,4,2,2,20,52,0.77,15.88,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,67.46,0.99,5,Dry,24,4,2,2,20,52,0.77,15.46,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,67.25,0.99,5,Dry,24,4,2,2,20,52,0.77,15.25,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,67.15,0.99,5,Dry,24,4,2,2,20,52,0.77,15.15,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,65.77,0.99,5,Dry,24,4,2,2,20,52,0.79,13.77,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,65.36,0.99,5,Dry,24,4,2,2,20,52,0.8,13.36,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,65.16,0.99,5,Dry,24,4,2,2,20,52,0.8,13.16,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,65.07,0.99,5,Dry,24,4,2,2,20,52,0.8,13.07,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,65.02,0.99,5,Dry,24,4,2,2,20,52,0.8,13.02,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,63.69,0.99,5,Dry,24,4,2,2,20,52,0.82,11.69,0.18,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,63.32,0.99,5,Dry,24,4,2,2,20,52,0.82,11.32,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,63.14,0.99,5,Dry,24,4,2,2,20,52,0.82,11.14,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,63.05,0.99,5,Dry,24,4,2,2,20,52,0.82,11.05,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,62.76,0.99,5,Dry,24,4,2,2,20,52,0.83,10.76,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,62.87,0.99,5,Dry,24,4,2,2,20,52,0.83,10.87,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,62.93,0.99,5,Dry,24,4,2,2,20,52,0.83,10.93,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,62.71,0.99,5,Dry,24,4,2,2,20,52,0.83,10.71,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,61.57,0.99,5,Dry,24,4,2,2,20,52,0.84,9.57,0.15,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,61.28,0.99,5,Dry,24,4,2,2,20,52,0.85,9.28,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,61.14,0.99,5,Dry,24,4,2,2,20,52,0.85,9.14,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,61.08,0.99,5,Dry,24,4,2,2,20,52,0.85,9.08,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,61.05,0.99,5,Dry,24,4,2,2,20,52,0.85,9.05,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,61.04,0.99,5,Dry,24,4,2,2,20,52,0.85,9.04,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,59.77,0.99,5,Dry,24,4,2,2,20,52,0.87,7.77,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,59.43,0.99,5,Dry,24,4,2,2,20,52,0.88,7.43,0.13,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,59.27,0.99,5,Dry,24,4,2,2,20,52,0.88,7.27,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,60.21,0.99,5,Dry,24,4,2,2,20,52,0.86,8.21,0.14,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,59.39,0.99,5,Dry,24,4,2,2,20,52,0.88,7.39,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,60.27,0.99,5,Dry,23,4,2,2,19,50,0.83,10.27,0.17,0,10,2,0,0,-2,10,25,4,2,0,29,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,62.47,0.99,5,Dry,23,4,2,2,19,50,0.8,12.47,0.2,0,12,3,0,0,-2,11,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,67.92,0.99,5,Dry,23,4,2,2,19,50,0.74,17.92,0.26,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,71.52,0.98,5,Dry,23,4,2,2,19,50,0.7,21.52,0.3,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,72.89,0.98,5,Dry,23,4,2,2,19,50,0.69,22.89,0.31,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,75.9,0.98,5,Dry,23,4,2,2,19,50,0.66,25.9,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,80,0.98,5,Dry,23,4,2,2,19,50,0.63,30,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,86.29,0.97,5,Dry,23,4,2,2,19,50,0.58,36.29,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,91.48,0.97,5,Dry,23,4,2,2,19,50,0.55,41.48,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,91.76,0.97,5,Dry,23,4,2,2,19,50,0.55,41.76,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-11,2005,2,6,315,95.31,0.96,5,Dry,23,4,2,2,19,50,0.53,45.31,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-12,2005,2,7,316,101.05,0.95,5,Dry,23,4,2,2,19,50,0.49,51.05,0.51,51.05,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.0000892,0.0000035,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2005-11-13,2005,2,7,317,105.15,0.94,5,Dry,23,4,2,2,19,50,0.48,55.15,0.52,55.15,0,0,0,0,-2,2,23,4,2,0,21,84.2,990,964.5,25.5,0.0708,0.000438,0.0000172,0.0713,0.00279,1,0.017,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2005-11-14,2005,2,7,318,105.97,0.94,5,Dry,23,4,2,2,19,50,0.47,55.97,0.53,55.97,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000507,0.0000199,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2005-11-15,2005,2,7,319,105.7,0.94,5,Dry,23,4,2,2,19,50,0.47,55.7,0.53,55.7,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
2005-11-16,2005,2,7,320,103.79,0.95,5,Dry,23,4,2,2,19,50,0.48,53.79,0.52,53.79,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000322,0.0000126,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2005-11-17,2005,2,7,321,104.61,0.95,5,Dry,23,4,2,2,19,50,0.48,54.61,0.52,54.61,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000392,0.0000154,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2005-11-18,2005,2,7,322,106.52,0.94,5,Dry,23,4,2,2,19,50,0.47,56.52,0.53,56.52,0,0,0,0,-2,2,23,4,2,0,21,85.5,990,964.5,25.5,0.0708,0.000554,0.0000217,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
2005-11-19,2005,2,8,323,108.98,0.93,5,Dry,23,4,2,2,19,50,0.46,58.98,0.54,58.98,0,0,0,0,-2,2,23,4,2,0,21,88,990,964.5,25.5,0.0708,0.000763,0.0000299,0.0716,0.00281,1,0.0221,0.0937,0.00367,25.4,0,0,0,0,0,0,0
2005-11-20,2005,2,8,324,111.44,0.93,5,Dry,23,4,2,2,19,50,0.45,61.44,0.55,61.44,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000972,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2005-11-21,2005,2,8,325,109.53,0.93,5,Dry,23,4,2,2,19,50,0.46,59.53,0.54,59.53,0,0,0,0,-2,2,23,4,2,0,21,88.5,990,964.5,25.5,0.0708,0.00081,0.0000318,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2005-11-22,2005,2,8,326,108.16,0.94,5,Dry,23,4,2,2,19,50,0.46,58.16,0.54,58.16,0,0,0,0,-2,2,23,4,2,0,21,87.2,990,964.5,25.5,0.0708,0.000694,0.0000272,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2005-11-23,2005,2,8,327,106.25,0.94,5,Dry,23,4,2,2,19,50,0.47,56.25,0.53,56.25,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000531,0.0000208,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2005-11-24,2005,2,8,328,107.62,0.94,5,Dry,23,4,2,2,19,50,0.47,57.62,0.54,57.62,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000648,0.0000254,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2005-11-25,2005,2,8,329,113.9,0.92,5,Dry,23,4,2,2,19,50,0.44,63.9,0.56,63.9,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2005-11-26,2005,2,9,330,118.55,0.91,5,Dry,23,4,2,2,19,50,0.42,68.55,0.58,68.55,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00158,0.0000618,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2005-11-27,2005,2,9,331,123.2,0.9,5,Dry,23,4,2,2,19,50,0.41,73.2,0.59,73.2,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000773,0.0736,0.00289,1,0.0413,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2005-11-28,2005,2,9,332,127.85,0.89,5,Dry,23,4,2,2,19,50,0.39,77.85,0.61,77.85,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00237,0.0000928,0.0756,0.00297,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2005-11-29,2005,2,9,333,129.22,0.89,5,Dry,23,4,2,2,19,50,0.39,79.22,0.61,79.22,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000974,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2005-11-30,2005,2,9,334,131.13,0.89,5,Dry,23,4,2,2,19,50,0.38,81.13,0.62,81.13,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2005-12-01,2005,3,9,335,131.95,0.88,5,Dry,26,4,3,2,24,59,0.45,72.95,0.55,72.95,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00195,0.0000765,0.0749,0.00294,1,0.041,0.116,0.00454,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2005-12-02,2005,3,9,336,129.49,0.89,5,Dry,26,4,3,2,24,59,0.46,70.49,0.54,70.49,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0721,0.00174,0.0000683,0.0738,0.00289,1,0.0377,0.111,0.00437,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2005-12-03,2005,3,10,337,130.31,0.89,5,Dry,26,4,3,2,24,59,0.45,71.31,0.55,71.31,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00181,0.000071,0.0742,0.00291,1,0.0388,0.113,0.00443,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
2005-12-04,2005,3,10,338,134.41,0.88,5,Dry,26,4,3,2,24,59,0.44,75.41,0.56,75.41,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000847,0.076,0.00298,1,0.0443,0.12,0.00472,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2005-12-05,2005,3,10,339,138.51,0.86,5,Dry,26,4,3,2,24,59,0.43,79.51,0.57,79.51,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0752,0.00251,0.0000984,0.0777,0.00305,1,0.0498,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-12-06,2005,3,10,340,139.88,0.86,5,Dry,26,4,3,2,24,59,0.42,80.88,0.58,80.88,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0517,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
2005-12-07,2005,3,10,341,137.97,0.87,5,Dry,26,4,3,2,24,59,0.43,78.97,0.57,78.97,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.075,0.00246,0.0000966,0.0775,0.00304,1,0.0491,0.127,0.00497,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2005-12-08,2005,3,10,342,138.24,0.87,5,Dry,26,4,3,2,24,59,0.43,79.24,0.57,79.24,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00249,0.0000975,0.0776,0.00304,1,0.0495,0.127,0.00498,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2005-12-09,2005,3,10,343,140.7,0.86,5,Dry,26,4,3,2,24,59,0.42,81.7,0.58,81.7,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000106,0.0787,0.00309,1,0.0528,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2005-12-10,2005,3,11,344,141.52,0.85,5,Dry,26,4,3,2,24,59,0.42,82.52,0.58,82.52,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00276,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.4,18.4,440
2005-12-11,2005,3,11,345,139.06,0.86,5,Dry,26,4,3,2,24,59,0.42,80.06,0.58,80.06,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00256,0.0001,0.078,0.00306,1,0.0506,0.129,0.00504,25.4,0.933,0.96,0.896,18.6,17.9,17.9,428
2005-12-12,2005,3,11,346,139.88,0.86,5,Dry,26,4,3,2,24,59,0.42,80.88,0.58,80.88,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0517,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
2005-12-13,2005,3,11,347,141.25,0.86,5,Dry,26,4,3,2,24,59,0.42,82.25,0.58,82.25,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.0789,0.0031,1,0.0535,0.132,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-12-14,2005,3,11,348,140.43,0.86,5,Dry,26,4,3,2,24,59,0.42,81.43,0.58,81.43,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00267,0.000105,0.0786,0.00308,1,0.0524,0.131,0.00514,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-12-15,2005,3,11,349,138.51,0.86,5,Dry,26,4,3,2,24,59,0.43,79.51,0.57,79.51,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0752,0.00251,0.0000984,0.0777,0.00305,1,0.0498,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-12-16,2005,3,11,350,140.43,0.86,5,Dry,26,4,3,2,24,59,0.42,81.43,0.58,81.43,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00267,0.000105,0.0786,0.00308,1,0.0524,0.131,0.00514,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-12-17,2005,3,12,351,143.98,0.85,5,Dry,26,4,3,2,24,59,0.41,84.98,0.59,84.98,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00297,0.000117,0.0801,0.00314,1,0.0572,0.137,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2005-12-18,2005,3,12,352,147.54,0.83,5,Dry,26,4,3,2,24,59,0.4,88.54,0.6,88.54,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0784,0.00328,0.000128,0.0817,0.0032,1,0.062,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2005-12-19,2005,3,12,353,147.81,0.83,5,Dry,26,4,3,2,24,59,0.4,88.81,0.6,88.81,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2005-12-20,2005,3,12,354,148.63,0.83,5,Dry,26,4,3,2,24,59,0.4,89.63,0.6,89.63,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0635,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2005-12-21,2005,3,12,355,152.73,0.82,5,Dry,26,4,3,2,24,59,0.39,93.73,0.61,93.73,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
2005-12-22,2005,3,12,356,154.1,0.81,5,Dry,26,4,3,2,24,59,0.38,95.1,0.62,95.1,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0709,0.155,0.00609,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
2005-12-23,2005,3,12,357,152.19,0.82,5,Dry,26,4,3,2,24,59,0.39,93.19,0.61,93.19,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2005-12-24,2005,3,13,358,149.72,0.83,5,Dry,26,4,3,2,24,59,0.39,90.72,0.61,90.72,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0827,0.00324,1,0.065,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
2005-12-25,2005,3,13,359,150,0.82,5,Dry,26,4,3,2,24,59,0.39,91,0.61,91,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00349,0.000137,0.0828,0.00325,1,0.0654,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2005-12-26,2005,3,13,360,152.46,0.82,5,Dry,26,4,3,2,24,59,0.39,93.46,0.61,93.46,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0802,0.00369,0.000145,0.0839,0.00329,1,0.0687,0.153,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2005-12-27,2005,3,13,361,155.47,0.81,5,Dry,26,4,3,2,24,59,0.38,96.47,0.62,96.47,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.914,0.967,0.884,21.9,21.2,21.2,509
2005-12-28,2005,3,13,362,158.47,0.8,5,Dry,26,4,3,2,24,59,0.37,99.47,0.63,99.47,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0768,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2005-12-29,2005,3,13,363,159.29,0.8,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000168,0.0868,0.0034,1,0.0779,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,528
2005-12-30,2005,3,13,364,159.57,0.8,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0783,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-31,2005,3,14,365,162.03,0.79,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.088,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2006-01-01,2005,4,14,1,163.94,0.78,5,Dry,29,5,4,2,33,73,0.45,90.94,0.56,90.94,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0653,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2006-01-02,2005,4,14,2,165.31,0.78,5,Dry,29,5,4,2,33,73,0.44,92.31,0.56,92.31,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2006-01-03,2005,4,14,3,165.58,0.78,5,Dry,29,5,4,2,33,73,0.44,92.58,0.56,92.58,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2006-01-04,2005,4,14,4,166.4,0.78,5,Dry,29,5,4,2,33,73,0.44,93.4,0.56,93.4,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2006-01-05,2005,4,14,5,169.41,0.77,5,Dry,29,5,4,2,33,73,0.43,96.41,0.57,96.41,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2006-01-06,2005,4,14,6,172.42,0.76,5,Dry,29,5,4,2,33,73,0.42,99.42,0.58,99.42,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.6,21.8,21.8,524
2006-01-07,2005,4,15,7,175.43,0.75,5,Dry,29,5,4,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000174,0.0895,0.0035,1,0.0808,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2006-01-08,2005,4,15,8,176.79,0.74,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2006-01-09,2005,4,15,9,178.16,0.74,5,Dry,29,5,4,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00469,0.000183,0.0907,0.00355,1,0.0845,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2006-01-10,2005,4,15,10,180.08,0.73,5,Dry,29,5,4,2,33,73,0.41,107.1,0.59,107.1,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.0871,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2006-01-11,2005,4,15,11,181.44,0.73,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2006-01-12,2005,4,15,12,185.54,0.72,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0944,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2006-01-13,2005,4,15,13,189.1,0.71,5,Dry,29,5,4,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2006-01-14,2005,4,16,14,191.56,0.7,5,Dry,29,5,4,2,33,73,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2006-01-15,2005,4,16,15,191.83,0.7,5,Dry,29,5,4,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-01-16,2005,4,16,16,195.39,0.68,5,Dry,29,5,4,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-01-17,2005,4,16,17,201.13,0.66,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2006-01-18,2005,4,16,18,206.87,0.65,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2006-01-19,2005,4,16,19,212.07,0.63,5,Dry,29,5,4,2,33,73,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000297,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2006-01-20,2005,4,16,20,214.53,0.62,5,Dry,29,5,4,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.134,0.24,0.00942,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-01-21,2005,4,17,21,219.72,0.61,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000323,0.109,0.00428,1,0.141,0.25,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2006-01-22,2005,4,17,22,227.11,0.59,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2006-01-23,2005,4,17,23,231.76,0.58,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.7,35.7,858
2006-01-24,2005,4,17,24,236.4,0.57,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2006-01-25,2005,4,17,25,242.15,0.56,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2006-01-26,2005,4,17,26,248.44,0.55,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2006-01-27,2005,4,17,27,252.54,0.54,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2006-01-28,2005,4,18,28,255.54,0.53,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2006-01-29,2005,4,18,29,259.1,0.53,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2006-01-30,2005,4,18,30,265.39,0.52,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2006-01-31,2005,4,18,31,271.13,0.51,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2006-02-01,2005,5,18,32,276.33,0.5,5,Dry,31,6,4,3,41,85,0.31,191.3,0.69,191.3,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.118,0.012,0.000477,0.13,0.00514,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-02-02,2005,5,18,33,278.24,0.5,5,Dry,31,6,4,3,41,85,0.3,193.2,0.69,193.2,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0122,0.000483,0.13,0.00518,1,0.203,0.334,0.0133,24.9,0.953,0.98,0.934,44.9,44,44,1060
2006-02-03,2005,5,18,34,282.34,0.49,5,Dry,31,6,4,3,41,85,0.3,197.3,0.7,197.3,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00525,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
2006-02-04,2005,5,19,35,288.08,0.48,5,Dry,31,6,4,3,41,85,0.29,203.1,0.7,203.1,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000517,0.135,0.00536,1,0.217,0.351,0.014,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2006-02-05,2005,5,19,36,294.37,0.48,5,Dry,31,6,4,3,41,85,0.29,209.4,0.71,209.4,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000539,0.137,0.00547,1,0.225,0.363,0.0144,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2006-02-06,2005,5,19,37,300.66,0.47,5,Dry,31,6,4,3,41,85,0.28,215.7,0.72,215.7,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000561,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
2006-02-07,2005,5,19,38,306.95,0.46,5,Dry,31,6,4,3,41,85,0.28,221.9,0.72,221.9,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000583,0.143,0.0057,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2006-02-08,2005,5,19,39,309.41,0.46,5,Dry,31,6,4,3,41,85,0.28,224.4,0.72,224.4,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000592,0.144,0.00575,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2006-02-09,2005,5,19,40,312.42,0.45,5,Dry,31,6,4,3,41,85,0.27,227.4,0.73,227.4,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
2006-02-10,2005,5,19,41,318.71,0.45,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2006-02-11,2005,5,20,42,324.45,0.44,5,Dry,31,6,4,3,41,85,0.26,239.4,0.74,239.4,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.135,0.0161,0.000645,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
2006-02-12,2005,5,20,43,331.29,0.43,5,Dry,31,6,4,3,41,85,0.26,246.3,0.74,246.3,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2006-02-13,2005,5,20,44,335.94,0.43,5,Dry,31,6,4,3,41,85,0.25,250.9,0.75,250.9,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.0007,0.156,0.00626,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.7,1310
2006-02-14,2005,5,20,45,340.58,0.42,5,Dry,31,6,4,3,41,85,0.25,255.6,0.75,255.6,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0196,0.000789,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.9,55.7,1340
2006-02-15,2005,5,20,46,347.42,0.41,5,Dry,31,6,4,3,41,85,0.24,262.4,0.76,262.4,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0229,0.00092,0.165,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2006-02-16,2005,5,20,47,355.9,0.4,5,Dry,31,6,4,3,41,85,0.24,270.9,0.76,270.9,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0269,0.00108,0.172,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2006-02-17,2005,5,20,48,363.83,0.4,5,Dry,31,6,4,3,41,85,0.23,278.8,0.77,278.8,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0306,0.00124,0.179,0.00722,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.7,1460
2006-02-18,2005,5,21,49,371.76,0.39,5,Dry,31,6,4,3,41,85,0.23,286.8,0.77,286.8,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0344,0.00139,0.186,0.0075,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2006-02-19,2005,5,21,50,379.14,0.38,5,Dry,31,6,4,3,41,85,0.22,294.1,0.78,294.1,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0378,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2006-02-20,2005,5,21,51,385.43,0.38,5,Dry,31,6,4,3,41,85,0.22,300.4,0.78,300.4,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0408,0.00165,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2006-02-21,2005,5,21,52,393.36,0.37,5,Dry,31,6,4,3,41,85,0.22,308.4,0.78,308.4,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0445,0.00181,0.203,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67.1,1610
2006-02-22,2005,5,21,53,404.57,0.36,5,Dry,31,6,4,3,41,85,0.21,319.6,0.79,319.6,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0498,0.00203,0.213,0.00865,2,0.158,0.371,0.0151,24.2,0.943,0.97,0.915,35.8,34.7,69.4,1670
2006-02-23,2005,5,21,54,416.87,0.35,5,Dry,31,6,4,3,41,85,0.2,331.9,0.8,331.9,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.167,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2006-02-24,2005,5,21,55,430.27,0.34,5,Dry,31,6,4,3,41,85,0.2,345.3,0.8,345.3,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.062,0.00253,0.234,0.00956,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2006-02-25,2005,5,22,56,441.48,0.33,5,Dry,31,6,4,3,41,85,0.19,356.5,0.81,356.5,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0673,0.00275,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2006-02-26,2005,5,22,57,453.24,0.32,5,Dry,31,6,4,3,41,85,0.19,368.2,0.81,368.2,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
2006-02-27,2005,5,22,58,470.47,0.31,5,Dry,31,6,4,3,41,85,0.18,385.5,0.82,385.5,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0809,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2006-02-28,2005,5,22,59,489.33,0.3,5,Dry,31,6,4,3,41,85,0.17,404.3,0.83,404.3,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2006-03-01,2005,6,22,60,509.84,0.28,5,Dry,36,8,6,4,53,107,0.21,402.8,0.79,402.8,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.0891,0.0037,0.284,0.0118,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.3,2100
2006-03-02,2005,6,22,61,529.26,0.27,5,Dry,36,8,6,4,53,107,0.2,422.3,0.8,422.3,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0983,0.00409,0.301,0.0125,2,0.228,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.2,2190
2006-03-03,2005,6,22,62,547.58,0.26,5,Dry,36,8,6,4,53,107,0.2,440.6,0.81,440.6,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00447,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.8,2280
2006-03-04,2005,6,23,63,568.63,0.25,5,Dry,36,8,6,4,53,107,0.19,461.6,0.81,461.6,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-03-05,2005,6,23,64,591.87,0.24,5,Dry,36,8,6,4,53,107,0.18,484.9,0.82,484.9,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00539,0.358,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2006-03-06,2005,6,23,65,614.02,0.23,5,Dry,36,8,6,4,53,107,0.17,507,0.83,507,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.2,105,2530
2006-03-07,2005,6,23,66,636.72,0.22,5,Dry,36,8,6,4,53,107,0.17,529.7,0.83,529.7,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00657,0.411,0.0174,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.7,36.7,110,2640
2006-03-08,2005,6,23,67,659.96,0.21,5,Dry,36,8,6,4,53,107,0.16,553,0.84,553,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00726,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2006-03-09,2005,6,23,68,687.03,0.2,5,Dry,36,8,6,4,53,107,0.16,580,0.84,580,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.285,0.188,0.00807,0.473,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2006-03-10,2005,6,23,69,712.46,0.19,5,Dry,36,8,6,4,53,107,0.15,605.5,0.85,605.5,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00884,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2006-03-11,2005,6,24,70,734.61,0.18,5,Dry,36,8,6,4,53,107,0.15,627.6,0.85,627.6,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.22,0.00951,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43,129,3100
2006-03-12,2005,6,24,71,758.4,0.17,5,Dry,36,8,6,4,53,107,0.14,651.4,0.86,651.4,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.4,44.4,133,3200
2006-03-13,2005,6,24,72,775.31,0.17,5,Dry,36,8,6,4,53,107,0.14,668.3,0.86,668.3,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2006-03-14,2005,6,24,73,787.22,0.16,5,Dry,36,8,6,4,53,107,0.14,680.2,0.86,680.2,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2006-03-15,2005,6,24,74,797.95,0.16,5,Dry,36,8,6,4,53,107,0.13,691,0.87,691,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.263,0.0115,0.61,0.0266,3,0.253,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.7,140,3360
2006-03-16,2005,6,24,75,809.6,0.16,5,Dry,36,8,6,4,53,107,0.13,702.6,0.87,702.6,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.27,0.0118,0.625,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2006-03-17,2005,6,24,76,818.38,0.15,5,Dry,36,8,6,4,53,107,0.13,711.4,0.87,711.4,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2006-03-18,2005,6,25,77,831.24,0.15,5,Dry,36,8,6,4,53,107,0.13,724.2,0.87,724.2,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.367,0.285,0.0125,0.651,0.0286,3,0.268,0.92,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2006-03-19,2005,6,25,78,844.68,0.15,5,Dry,36,8,6,4,53,107,0.13,737.7,0.87,737.7,0,0,0,0,-4,4,36,8,6,0,57,788,990,967.3,22.7,0.376,0.294,0.0129,0.67,0.0295,3,0.274,0.944,0.0416,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2006-03-20,2005,6,25,79,854.61,0.15,5,Dry,36,8,6,4,53,107,0.13,747.6,0.88,747.6,0,0,0,0,-4,4,36,8,6,0,57,798,990,967.3,22.7,0.385,0.3,0.0132,0.686,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2006-03-21,2005,6,25,80,864.78,0.14,5,Dry,36,8,6,4,53,107,0.12,757.8,0.88,757.8,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2006-03-22,2005,6,25,81,875.19,0.14,5,Dry,36,8,6,4,53,107,0.12,768.2,0.88,768.2,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0138,0.715,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2006-03-23,2005,6,25,82,885.81,0.14,5,Dry,36,8,6,4,53,107,0.12,778.8,0.88,778.8,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0323,4,0.205,0.935,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2006-03-24,2005,6,25,83,892.29,0.14,5,Dry,36,8,6,4,53,107,0.12,785.3,0.88,785.3,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.42,0.319,0.0142,0.739,0.0328,4,0.208,0.946,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
2006-03-25,2005,6,26,84,898.84,0.14,5,Dry,36,8,6,4,53,107,0.12,791.8,0.88,791.8,0,0,0,0,-4,4,36,8,6,0,57,842,990,967.5,22.5,0.426,0.322,0.0143,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,39.9,38.9,156,3730
2006-03-26,2005,6,26,85,909.91,0.13,5,Dry,36,8,6,4,53,107,0.12,802.9,0.88,802.9,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.436,0.328,0.0146,0.763,0.034,4,0.213,0.977,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
2006-03-27,2005,6,26,86,921.16,0.13,5,Dry,36,8,6,4,53,107,0.12,814.2,0.88,814.2,0,0,0,0,-4,4,36,8,6,0,57,864,990,967.6,22.4,0.446,0.333,0.0149,0.779,0.0348,4,0.217,0.996,0.0444,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2006-03-28,2005,6,26,87,932.6,0.13,5,Dry,36,8,6,4,53,107,0.12,825.6,0.89,825.6,0,0,0,0,-4,4,36,8,6,0,57,876,990,967.6,22.4,0.456,0.339,0.0151,0.795,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.2,40.4,161,3870
2006-03-29,2005,6,26,88,939.55,0.13,5,Dry,36,8,6,4,53,107,0.11,832.5,0.89,832.5,0,0,0,0,-4,4,36,8,6,0,57,883,990,967.7,22.3,0.463,0.342,0.0153,0.805,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,163,3900
2006-03-30,2005,6,26,89,946.55,0.13,5,Dry,36,8,6,4,53,107,0.11,839.5,0.89,839.5,0,0,0,0,-4,4,36,8,6,0,57,890,990,967.7,22.3,0.469,0.345,0.0155,0.815,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2006-03-31,2005,6,26,90,953.62,0.12,5,Dry,36,8,6,4,53,107,0.11,846.6,0.89,846.6,0,0,0,0,-4,4,36,8,6,0,57,897,990,967.7,22.3,0.476,0.349,0.0156,0.824,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2006-04-01,2005,7,27,91,960.74,0.12,5,Dry,40,10,8,5,62,125,0.13,835.7,0.87,835.7,0,0,0,0,-5,5,40,10,8,0,67,894,990,967.7,22.3,0.473,0.343,0.0154,0.817,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2006-04-02,2005,7,27,92,963.12,0.12,5,Dry,40,10,8,5,62,125,0.13,838.1,0.87,838.1,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.225,1.05,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2006-04-03,2005,7,27,93,960.74,0.12,5,Dry,40,10,8,5,62,125,0.13,835.7,0.87,835.7,0,0,0,0,-5,5,40,10,8,0,67,894,990,967.7,22.3,0.473,0.343,0.0154,0.817,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2006-04-04,2005,7,27,94,958.36,0.12,5,Dry,40,10,8,5,62,125,0.13,833.4,0.87,833.4,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2006-04-05,2005,7,27,95,951.25,0.12,5,Dry,40,10,8,5,62,125,0.13,826.3,0.87,826.3,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.046,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2006-04-06,2005,7,27,96,944.21,0.13,5,Dry,40,10,8,5,62,125,0.13,819.2,0.87,819.2,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0355,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2006-04-07,2005,7,27,97,937.22,0.13,5,Dry,40,10,8,5,62,125,0.13,812.2,0.87,812.2,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.452,0.332,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2006-04-08,2005,7,28,98,930.3,0.13,5,Dry,40,10,8,5,62,125,0.13,805.3,0.87,805.3,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0442,21.4,0.953,0.977,0.931,40.3,39.3,157,3780
2006-04-09,2005,7,28,99,928.01,0.13,5,Dry,40,10,8,5,62,125,0.14,803,0.86,803,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
2006-04-10,2005,7,28,100,925.72,0.13,5,Dry,40,10,8,5,62,125,0.14,800.7,0.86,800.7,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
2006-04-11,2005,7,28,101,923.44,0.13,5,Dry,40,10,8,5,62,125,0.14,798.4,0.86,798.4,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2006-04-12,2005,7,28,102,921.16,0.13,5,Dry,40,10,8,5,62,125,0.14,796.2,0.86,796.2,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.761,0.034,4,0.211,0.972,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
2006-04-13,2005,7,28,103,918.9,0.13,5,Dry,40,10,8,5,62,125,0.14,793.9,0.86,793.9,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.435,0.323,0.0144,0.758,0.0338,4,0.21,0.968,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
2006-04-14,2005,7,28,104,916.64,0.13,5,Dry,40,10,8,5,62,125,0.14,791.6,0.86,791.6,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.322,0.0144,0.755,0.0336,4,0.21,0.965,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2006-04-15,2005,7,29,105,918.9,0.13,5,Dry,40,10,8,5,62,125,0.14,793.9,0.86,793.9,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.435,0.323,0.0144,0.758,0.0338,4,0.21,0.968,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
2006-04-16,2005,7,29,106,921.16,0.13,5,Dry,40,10,8,5,62,125,0.14,796.2,0.86,796.2,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.761,0.034,4,0.211,0.972,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
2006-04-17,2005,7,29,107,923.44,0.13,5,Dry,40,10,8,5,62,125,0.14,798.4,0.86,798.4,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2006-04-18,2005,7,29,108,925.72,0.13,5,Dry,40,10,8,5,62,125,0.14,800.7,0.86,800.7,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
2006-04-19,2005,7,29,109,928.01,0.13,5,Dry,40,10,8,5,62,125,0.14,803,0.86,803,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
2006-04-20,2005,7,29,110,930.3,0.13,5,Dry,40,10,8,5,62,125,0.13,805.3,0.87,805.3,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0442,21.4,0.953,0.977,0.931,40.3,39.3,157,3780
2006-04-21,2005,7,29,111,932.6,0.13,5,Dry,40,10,8,5,62,125,0.13,807.6,0.87,807.6,0,0,0,0,-5,5,40,10,8,0,67,866,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0347,4,0.215,0.992,0.0444,21.4,0.953,0.977,0.931,40.4,39.4,158,3780
2006-04-22,2005,7,30,112,930.3,0.13,5,Dry,40,10,8,5,62,125,0.13,805.3,0.87,805.3,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0442,21.4,0.953,0.977,0.931,40.3,39.3,157,3780
2006-04-23,2005,7,30,113,928.01,0.13,5,Dry,40,10,8,5,62,125,0.14,803,0.86,803,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
2006-04-24,2005,7,30,114,921.16,0.13,5,Dry,40,10,8,5,62,125,0.14,796.2,0.86,796.2,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.761,0.034,4,0.211,0.972,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
2006-04-25,2005,7,30,115,914.39,0.13,5,Dry,40,10,8,5,62,125,0.14,789.4,0.86,789.4,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.431,0.321,0.0143,0.752,0.0335,4,0.209,0.961,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,155,3710
2006-04-26,2005,7,30,116,903.24,0.13,5,Dry,40,10,8,5,62,125,0.14,778.2,0.86,778.2,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.42,0.316,0.014,0.736,0.0327,3,0.288,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2006-04-27,2005,7,30,117,892.29,0.14,5,Dry,40,10,8,5,62,125,0.14,767.3,0.86,767.3,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.721,0.032,3,0.285,1.01,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2006-04-28,2005,7,30,118,881.54,0.14,5,Dry,40,10,8,5,62,125,0.14,756.5,0.86,756.5,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.706,0.0313,3,0.282,0.988,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2006-04-29,2005,7,31,119,871,0.14,5,Dry,40,10,8,5,62,125,0.14,746,0.86,746,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.968,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2006-04-30,2005,7,31,120,860.68,0.14,5,Dry,40,10,8,5,62,125,0.14,735.7,0.85,735.7,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.292,0.0129,0.674,0.0297,3,0.274,0.948,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
2006-05-01,2005,8,31,121,850.61,0.15,5,Dry,42,9,8,6,82,147,0.17,703.6,0.83,703.6,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.0119,0.631,0.0278,3,0.259,0.89,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2006-05-02,2005,8,31,122,836.93,0.15,5,Dry,42,9,8,6,82,147,0.18,689.9,0.82,689.9,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.867,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2006-05-03,2005,8,31,123,823.81,0.15,5,Dry,42,9,8,6,82,147,0.18,676.8,0.82,676.8,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.845,0.037,22,0.957,0.98,0.938,46.5,45.6,137,3280
2006-05-04,2005,8,31,124,811.32,0.16,5,Dry,42,9,8,6,82,147,0.18,664.3,0.82,664.3,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.338,0.245,0.0107,0.582,0.0255,3,0.241,0.824,0.036,22,0.957,0.98,0.937,45.8,44.9,135,3230
2006-05-05,2005,8,31,125,799.56,0.16,5,Dry,42,9,8,6,82,147,0.18,652.6,0.82,652.6,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0103,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2006-05-06,2005,8,32,126,788.69,0.16,5,Dry,42,9,8,6,82,147,0.19,641.7,0.81,641.7,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.554,0.0242,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2006-05-07,2005,8,32,127,778.98,0.17,5,Dry,42,9,8,6,82,147,0.19,632,0.81,632,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00971,0.542,0.0236,3,0.227,0.769,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3090
2006-05-08,2005,8,32,128,771.16,0.17,5,Dry,42,9,8,6,82,147,0.19,624.2,0.81,624.2,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.315,0.218,0.00947,0.533,0.0231,3,0.223,0.756,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2006-05-09,2005,8,32,129,760.04,0.17,5,Dry,42,9,8,6,82,147,0.19,613,0.81,613,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.211,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
