date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-05-10,2005,8,32,130,746.09,0.18,5,Dry,42,9,8,6,82,147,0.2,599.1,0.8,599.1,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.301,0.201,0.0087,0.502,0.0217,3,0.212,0.714,0.0309,22.4,0.954,0.98,0.935,41.9,41,123,2950
2006-05-11,2005,8,32,131,732.69,0.18,5,Dry,42,9,8,6,82,147,0.2,585.7,0.8,585.7,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.0083,0.485,0.0209,3,0.206,0.691,0.0298,22.5,0.953,0.978,0.933,41,40.1,120,2890
2006-05-12,2005,8,32,132,719.29,0.19,5,Dry,42,9,8,6,82,147,0.2,572.3,0.8,572.3,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2006-05-13,2005,8,33,133,706.99,0.19,5,Dry,42,9,8,6,82,147,0.21,560,0.79,560,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00752,0.453,0.0195,3,0.194,0.648,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
2006-05-14,2005,8,33,134,694.14,0.2,5,Dry,42,9,8,6,82,147,0.21,547.1,0.79,547.1,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00714,0.437,0.0188,3,0.189,0.626,0.0268,22.7,0.95,0.973,0.925,38.6,37.5,113,2700
2006-05-15,2005,8,33,135,681.29,0.2,5,Dry,42,9,8,6,82,147,0.22,534.3,0.78,534.3,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00676,0.422,0.018,3,0.183,0.605,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
2006-05-16,2005,8,33,136,668.98,0.21,5,Dry,42,9,8,6,82,147,0.22,522,0.78,522,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.00639,0.406,0.0173,3,0.177,0.584,0.0249,22.8,0.948,0.97,0.92,37,35.9,108,2580
2006-05-17,2005,8,33,137,657.77,0.21,5,Dry,42,9,8,6,82,147,0.22,510.8,0.78,510.8,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00606,0.393,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2006-05-18,2005,8,33,138,646.01,0.22,5,Dry,42,9,8,6,82,147,0.23,499,0.77,499,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.244,0.135,0.00572,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2006-05-19,2005,8,33,139,634.26,0.22,5,Dry,42,9,8,6,82,147,0.23,487.3,0.77,487.3,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-05-20,2005,8,34,140,622.5,0.23,5,Dry,42,9,8,6,82,147,0.24,475.5,0.76,475.5,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2006-05-21,2005,8,34,141,612.38,0.23,5,Dry,42,9,8,6,82,147,0.24,465.4,0.76,465.4,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.225,0.119,0.00502,0.343,0.0145,2,0.257,0.6,0.0254,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2006-05-22,2005,8,34,142,601.72,0.24,5,Dry,42,9,8,6,82,147,0.24,454.7,0.76,454.7,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.218,0.114,0.0048,0.332,0.014,2,0.249,0.582,0.0245,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
2006-05-23,2005,8,34,143,591.05,0.24,5,Dry,42,9,8,6,82,147,0.25,444.1,0.75,444.1,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00457,0.322,0.0135,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.3,47.4,94.7,2270
2006-05-24,2005,8,34,144,580.39,0.25,5,Dry,42,9,8,6,82,147,0.25,433.4,0.75,433.4,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0132,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2006-05-25,2005,8,34,145,570.27,0.25,5,Dry,42,9,8,6,82,147,0.26,423.3,0.74,423.3,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0988,0.00414,0.305,0.0128,2,0.228,0.533,0.0224,23.3,0.956,0.98,0.937,46.3,45.3,90.7,2180
2006-05-26,2005,8,34,146,561.25,0.26,5,Dry,42,9,8,6,82,147,0.26,414.3,0.74,414.3,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.203,0.0945,0.00396,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.9,2130
2006-05-27,2005,8,35,147,551.68,0.26,5,Dry,42,9,8,6,82,147,0.27,404.7,0.73,404.7,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.09,0.00376,0.289,0.0121,2,0.216,0.505,0.0211,23.4,0.955,0.98,0.936,44.4,43.5,87,2090
2006-05-28,2005,8,35,148,542.11,0.27,5,Dry,42,9,8,6,82,147,0.27,395.1,0.73,395.1,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0855,0.00357,0.281,0.0117,2,0.209,0.49,0.0205,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2006-05-29,2005,8,35,149,533.08,0.27,5,Dry,42,9,8,6,82,147,0.28,386.1,0.72,386.1,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0812,0.00338,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
2006-05-30,2005,8,35,150,525.15,0.27,5,Dry,42,9,8,6,82,147,0.28,378.1,0.72,378.1,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0775,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.979,0.933,41.6,40.8,81.5,1960
2006-05-31,2005,8,35,151,516.68,0.28,5,Dry,42,9,8,6,82,147,0.28,369.7,0.71,369.7,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0735,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2006-06-01,2005,9,35,152,508.2,0.28,5,Dry,39,9,7,5,59,119,0.23,389.2,0.77,389.2,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0827,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.3,2020
2006-06-02,2005,9,35,153,501.37,0.29,5,Dry,39,9,7,5,59,119,0.24,382.4,0.76,382.4,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0795,0.00329,0.269,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2006-06-03,2005,9,36,154,493.98,0.29,5,Dry,39,9,7,5,59,119,0.24,375,0.76,375,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.076,0.00314,0.263,0.0109,2,0.196,0.459,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.3,1950
2006-06-04,2005,9,36,155,486.6,0.3,5,Dry,39,9,7,5,59,119,0.24,367.6,0.76,367.6,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2006-06-05,2005,9,36,156,479.76,0.3,5,Dry,39,9,7,5,59,119,0.25,360.8,0.75,360.8,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0693,0.00286,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39,78.1,1870
2006-06-06,2005,9,36,157,472.93,0.31,5,Dry,39,9,7,5,59,119,0.25,353.9,0.75,353.9,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0661,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
2006-06-07,2005,9,36,158,467.19,0.31,5,Dry,39,9,7,5,59,119,0.26,348.2,0.74,348.2,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0633,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.2,1810
2006-06-08,2005,9,36,159,460.9,0.31,5,Dry,39,9,7,5,59,119,0.26,341.9,0.74,341.9,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0604,0.00248,0.236,0.0097,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.8,1770
2006-06-09,2005,9,36,160,454.61,0.32,5,Dry,39,9,7,5,59,119,0.26,335.6,0.74,335.6,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0574,0.00236,0.231,0.00948,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2006-06-10,2005,9,37,161,448.32,0.33,5,Dry,39,9,7,5,59,119,0.27,329.3,0.73,329.3,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0544,0.00223,0.226,0.00925,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
2006-06-11,2005,9,37,162,442.03,0.33,5,Dry,39,9,7,5,59,119,0.27,323,0.73,323,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0515,0.00211,0.22,0.00903,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,35.9,34.9,69.7,1670
2006-06-12,2005,9,37,163,436.29,0.34,5,Dry,39,9,7,5,59,119,0.27,317.3,0.73,317.3,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0488,0.002,0.216,0.00883,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2006-06-13,2005,9,37,164,430.54,0.34,5,Dry,39,9,7,5,59,119,0.28,311.5,0.72,311.5,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.046,0.00188,0.211,0.00862,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.7,33.7,67.3,1620
2006-06-14,2005,9,37,165,424.8,0.35,5,Dry,39,9,7,5,59,119,0.28,305.8,0.72,305.8,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0433,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2006-06-15,2005,9,37,166,420.15,0.35,5,Dry,39,9,7,5,59,119,0.28,301.1,0.72,301.1,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00168,0.202,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.1,1560
2006-06-16,2005,9,37,167,414.96,0.36,5,Dry,39,9,7,5,59,119,0.29,296,0.71,296,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0387,0.00158,0.198,0.00807,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2006-06-17,2005,9,38,168,409.76,0.36,5,Dry,39,9,7,5,59,119,0.29,290.8,0.71,290.8,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00148,0.194,0.00789,2,0.139,0.333,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
2006-06-18,2005,9,38,169,404.57,0.36,5,Dry,39,9,7,5,59,119,0.29,285.6,0.71,285.6,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0338,0.00137,0.19,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
2006-06-19,2005,9,38,170,399.37,0.37,5,Dry,39,9,7,5,59,119,0.3,280.4,0.7,280.4,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0313,0.00127,0.185,0.00753,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.6,1460
2006-06-20,2005,9,38,171,394.72,0.37,5,Dry,39,9,7,5,59,119,0.3,275.7,0.7,275.7,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2006-06-21,2005,9,38,172,390.08,0.37,5,Dry,39,9,7,5,59,119,0.3,271.1,0.69,271.1,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.0269,0.00109,0.178,0.0072,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.7,1410
2006-06-22,2005,9,38,173,385.43,0.38,5,Dry,39,9,7,5,59,119,0.31,266.4,0.69,266.4,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0248,0.001,0.174,0.00704,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2006-06-23,2005,9,38,174,380.78,0.38,5,Dry,39,9,7,5,59,119,0.31,261.8,0.69,261.8,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0226,0.000914,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
2006-06-24,2005,9,39,175,376.13,0.39,5,Dry,39,9,7,5,59,119,0.32,257.1,0.68,257.1,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0204,0.000824,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
2006-06-25,2005,9,39,176,372.58,0.39,5,Dry,39,9,7,5,59,119,0.32,253.6,0.68,253.6,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0187,0.000756,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2006-06-26,2005,9,39,177,368.47,0.39,5,Dry,39,9,7,5,59,119,0.32,249.5,0.68,249.5,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.8,27,54,1300
2006-06-27,2005,9,39,178,364.37,0.4,5,Dry,39,9,7,5,59,119,0.33,245.4,0.67,245.4,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.142,0.0166,0.00067,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
2006-06-28,2005,9,39,179,360.27,0.4,5,Dry,39,9,7,5,59,119,0.33,241.3,0.67,241.3,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.0063,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2006-06-29,2005,9,39,180,356.17,0.4,5,Dry,39,9,7,5,59,119,0.33,237.2,0.67,237.2,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
2006-06-30,2005,9,39,181,352.07,0.41,5,Dry,39,9,7,5,59,119,0.34,233.1,0.66,233.1,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0156,0.000626,0.153,0.00615,2,0.0998,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2006-07-01,2005,10,40,182,347.97,0.41,5,Dry,37,8,6,4,53,108,0.31,240,0.69,240,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.00065,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2006-07-02,2005,10,40,183,343.87,0.42,5,Dry,37,8,6,4,53,108,0.31,235.9,0.69,235.9,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2006-07-03,2005,10,40,184,339.76,0.42,5,Dry,37,8,6,4,53,108,0.32,231.8,0.68,231.8,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2006-07-04,2005,10,40,185,336.21,0.43,5,Dry,37,8,6,4,53,108,0.32,228.2,0.68,228.2,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2006-07-05,2005,10,40,186,332.65,0.43,5,Dry,37,8,6,4,53,108,0.33,224.7,0.68,224.7,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2006-07-06,2005,10,40,187,329.1,0.43,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2006-07-07,2005,10,40,188,325.54,0.44,5,Dry,37,8,6,4,53,108,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0142,0.00057,0.145,0.00579,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-07-08,2005,10,41,189,321.99,0.44,5,Dry,37,8,6,4,53,108,0.34,214,0.67,214,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-07-09,2005,10,41,190,319.53,0.45,5,Dry,37,8,6,4,53,108,0.34,211.5,0.66,211.5,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2006-07-10,2005,10,41,191,316.52,0.45,5,Dry,37,8,6,4,53,108,0.34,208.5,0.66,208.5,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-07-11,2005,10,41,192,313.51,0.45,5,Dry,37,8,6,4,53,108,0.34,205.5,0.66,205.5,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0144,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2006-07-12,2005,10,41,193,310.51,0.46,5,Dry,37,8,6,4,53,108,0.35,202.5,0.65,202.5,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2006-07-13,2005,10,41,194,307.5,0.46,5,Dry,37,8,6,4,53,108,0.35,199.5,0.65,199.5,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
2006-07-14,2005,10,41,195,304.49,0.46,5,Dry,37,8,6,4,53,108,0.35,196.5,0.65,196.5,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.5,44.5,1070
2006-07-15,2005,10,42,196,301.48,0.47,5,Dry,37,8,6,4,53,108,0.36,193.5,0.64,193.5,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2006-07-16,2005,10,42,197,298.47,0.47,5,Dry,37,8,6,4,53,108,0.36,190.5,0.64,190.5,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.2,43.2,1040
2006-07-17,2005,10,42,198,295.47,0.47,5,Dry,37,8,6,4,53,108,0.37,187.5,0.63,187.5,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2006-07-18,2005,10,42,199,292.46,0.48,5,Dry,37,8,6,4,53,108,0.37,184.5,0.63,184.5,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2006-07-19,2005,10,42,200,289.45,0.48,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2006-07-20,2005,10,42,201,286.99,0.49,5,Dry,37,8,6,4,53,108,0.38,179,0.62,179,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2006-07-21,2005,10,42,202,284.53,0.49,5,Dry,37,8,6,4,53,108,0.38,176.5,0.62,176.5,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,957
2006-07-22,2005,10,43,203,282.07,0.49,5,Dry,37,8,6,4,53,108,0.38,174.1,0.62,174.1,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.126,0.00499,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2006-07-23,2005,10,43,204,279.61,0.5,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2006-07-24,2005,10,43,205,277.15,0.5,5,Dry,37,8,6,4,53,108,0.39,169.2,0.61,169.2,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2006-07-25,2005,10,43,206,274.69,0.5,5,Dry,37,8,6,4,53,108,0.39,166.7,0.61,166.7,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2006-07-26,2005,10,43,207,272.22,0.51,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2006-07-27,2005,10,43,208,269.76,0.51,5,Dry,37,8,6,4,53,108,0.4,161.8,0.6,161.8,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2006-07-28,2005,10,43,209,267.3,0.51,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2006-07-29,2005,10,44,210,264.84,0.52,5,Dry,37,8,6,4,53,108,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2006-07-30,2005,10,44,211,262.38,0.52,5,Dry,37,8,6,4,53,108,0.41,154.4,0.59,154.4,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2006-07-31,2005,10,44,212,261.01,0.52,5,Dry,37,8,6,4,53,108,0.41,153,0.59,153,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2006-08-01,2005,11,44,213,258.01,0.53,5,Dry,34,7,5,3,44,93,0.36,165,0.64,165,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00978,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.2,37.1,37.1,890
2006-08-02,2005,11,44,214,255.54,0.53,5,Dry,34,7,5,3,44,93,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00957,0.000378,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2006-08-03,2005,11,44,215,252.54,0.54,5,Dry,34,7,5,3,44,93,0.37,159.5,0.63,159.5,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2006-08-04,2005,11,44,216,249.53,0.54,5,Dry,34,7,5,3,44,93,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00906,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2006-08-05,2005,11,45,217,246.52,0.55,5,Dry,34,7,5,3,44,93,0.38,153.5,0.62,153.5,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.0088,0.000348,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2006-08-06,2005,11,45,218,243.51,0.56,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2006-08-07,2005,11,45,219,240.51,0.56,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00829,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
2006-08-08,2005,11,45,220,237.5,0.57,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00803,0.000317,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,776
2006-08-09,2005,11,45,221,235.04,0.57,5,Dry,34,7,5,3,44,93,0.4,142,0.6,142,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2006-08-10,2005,11,45,222,232.58,0.58,5,Dry,34,7,5,3,44,93,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2006-08-11,2005,11,45,223,230.12,0.58,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2006-08-12,2005,11,46,224,227.65,0.59,5,Dry,34,7,5,3,44,93,0.41,134.7,0.59,134.7,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,723
2006-08-13,2005,11,46,225,225.19,0.6,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00699,0.000275,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2006-08-14,2005,11,46,226,222.73,0.6,5,Dry,34,7,5,3,44,93,0.42,129.7,0.58,129.7,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00678,0.000266,0.104,0.0041,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2006-08-15,2005,11,46,227,221.37,0.61,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00666,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2006-08-16,2005,11,46,228,219.45,0.61,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.0065,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2006-08-17,2005,11,46,229,217.54,0.62,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-08-18,2005,11,46,230,215.62,0.62,5,Dry,34,7,5,3,44,93,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00617,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2006-08-19,2005,11,47,231,213.71,0.63,5,Dry,34,7,5,3,44,93,0.43,120.7,0.56,120.7,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000236,0.1,0.00393,1,0.105,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2006-08-20,2005,11,47,232,211.79,0.63,5,Dry,34,7,5,3,44,93,0.44,118.8,0.56,118.8,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00585,0.000229,0.0995,0.0039,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2006-08-21,2005,11,47,233,209.88,0.64,5,Dry,34,7,5,3,44,93,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000223,0.0987,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2006-08-22,2005,11,47,234,207.97,0.64,5,Dry,34,7,5,3,44,93,0.45,115,0.55,115,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00552,0.000216,0.0979,0.00383,1,0.0977,0.196,0.00765,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2006-08-23,2005,11,47,235,206.05,0.65,5,Dry,34,7,5,3,44,93,0.45,113,0.55,113,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00536,0.00021,0.097,0.0038,1,0.0951,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2006-08-24,2005,11,47,236,204.14,0.65,5,Dry,34,7,5,3,44,93,0.46,111.1,0.54,111.1,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000203,0.0962,0.00376,1,0.0925,0.189,0.00738,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2006-08-25,2005,11,47,237,202.22,0.66,5,Dry,34,7,5,3,44,93,0.46,109.2,0.54,109.2,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00503,0.000197,0.0953,0.00373,1,0.0899,0.185,0.00724,25.4,0,0,0,0,0,0,0
2006-08-26,2005,11,48,238,200.31,0.67,5,Dry,34,7,5,3,44,93,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00487,0.00019,0.0945,0.00369,1,0.0874,0.182,0.00711,25.4,0,0,0,0,0,0,0
2006-08-27,2005,11,48,239,198.4,0.67,5,Dry,34,7,5,3,44,93,0.47,105.4,0.53,105.4,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.089,0.00471,0.000184,0.0937,0.00366,1,0.0848,0.178,0.00697,25.4,0,0,0,0,0,0,0
2006-08-28,2005,11,48,240,197.03,0.68,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00688,25.4,0,0,0,0,0,0,0
2006-08-29,2005,11,48,241,195.66,0.68,5,Dry,34,7,5,3,44,93,0.47,102.7,0.53,102.7,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00448,0.000175,0.0925,0.00361,1,0.0811,0.174,0.00678,25.4,0,0,0,0,0,0,0
2006-08-30,2005,11,48,242,194.29,0.69,5,Dry,34,7,5,3,44,93,0.48,101.3,0.52,101.3,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00436,0.00017,0.0919,0.00359,1,0.0792,0.171,0.00669,25.4,0,0,0,0,0,0,0
2006-08-31,2005,11,48,243,192.93,0.69,5,Dry,34,7,5,3,44,93,0.48,99.93,0.52,99.93,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0913,0.00357,1,0.0774,0.169,0.00659,25.4,0,0,0,0,0,0,0
2006-09-01,2005,12,48,244,190.47,0.7,5,Dry,30,6,4,2,30,72,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0915,0.00582,0.000228,0.0973,0.0038,1,0.102,0.2,0.00781,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-09-02,2005,12,49,245,188.01,0.71,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.0991,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2006-09-03,2005,12,49,246,185,0.72,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00536,0.000209,0.0949,0.00371,1,0.095,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2006-09-04,2005,12,49,247,181.99,0.73,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-09-05,2005,12,49,248,178.98,0.74,5,Dry,30,6,4,2,30,72,0.4,107,0.6,107,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.00019,0.0922,0.00361,1,0.0869,0.179,0.00701,25.4,0.916,0.97,0.888,24.4,23.6,23.6,568
2006-09-06,2005,12,49,249,176.52,0.74,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0865,0.00463,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2006-09-07,2005,12,49,250,174.06,0.75,5,Dry,30,6,4,2,30,72,0.41,102.1,0.59,102.1,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000173,0.0901,0.00353,1,0.0803,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2006-09-08,2005,12,49,251,171.6,0.76,5,Dry,30,6,4,2,30,72,0.42,99.6,0.58,99.6,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.089,0.00348,1,0.077,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2006-09-09,2005,12,50,252,170.23,0.76,5,Dry,30,6,4,2,30,72,0.42,98.23,0.58,98.23,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.000161,0.0884,0.00346,1,0.0751,0.164,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2006-09-10,2005,12,50,253,168.32,0.77,5,Dry,30,6,4,2,30,72,0.43,96.32,0.57,96.32,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00394,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2006-09-11,2005,12,50,254,166.4,0.78,5,Dry,30,6,4,2,30,72,0.43,94.4,0.57,94.4,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.0699,0.157,0.00614,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2006-09-12,2005,12,50,255,164.49,0.78,5,Dry,30,6,4,2,30,72,0.44,92.49,0.56,92.49,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.00361,0.000141,0.0859,0.00336,1,0.0674,0.153,0.006,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2006-09-13,2005,12,50,256,162.58,0.79,5,Dry,30,6,4,2,30,72,0.44,90.58,0.56,90.58,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.0851,0.00333,1,0.0648,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
2006-09-14,2005,12,50,257,160.66,0.79,5,Dry,30,6,4,2,30,72,0.45,88.66,0.55,88.66,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00329,0.000129,0.0842,0.0033,1,0.0622,0.146,0.00574,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2006-09-15,2005,12,50,258,158.75,0.8,5,Dry,30,6,4,2,30,72,0.45,86.75,0.55,86.75,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00312,0.000122,0.0834,0.00327,1,0.0596,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2006-09-16,2005,12,51,259,156.83,0.8,5,Dry,30,6,4,2,30,72,0.46,84.83,0.54,84.83,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00324,1,0.057,0.14,0.00547,25.4,0.928,0.962,0.893,19.6,18.9,18.9,452
2006-09-17,2005,12,51,260,154.92,0.81,5,Dry,30,6,4,2,30,72,0.47,82.92,0.54,82.92,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.0028,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00534,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2006-09-18,2005,12,51,261,153.01,0.82,5,Dry,30,6,4,2,30,72,0.47,81.01,0.53,81.01,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00264,0.000103,0.0809,0.00317,1,0.0519,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18.1,18.1,433
2006-09-19,2005,12,51,262,151.64,0.82,5,Dry,30,6,4,2,30,72,0.47,79.64,0.53,79.64,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00252,0.0000988,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2006-09-20,2005,12,51,263,150.27,0.82,5,Dry,30,6,4,2,30,72,0.48,78.27,0.52,78.27,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000942,0.0797,0.00312,1,0.0482,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2006-09-21,2005,12,51,264,148.9,0.83,5,Dry,30,6,4,2,30,72,0.48,76.9,0.52,76.9,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00229,0.0000897,0.0791,0.0031,1,0.0463,0.125,0.00492,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
2006-09-22,2005,12,51,265,147.54,0.83,5,Dry,30,6,4,2,30,72,0.49,75.54,0.51,75.54,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.0000851,0.0785,0.00308,1,0.0445,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,17,17,407
2006-09-23,2005,12,52,266,146.17,0.84,5,Dry,30,6,4,2,30,72,0.49,74.17,0.51,74.17,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000806,0.0779,0.00305,1,0.0426,0.121,0.00473,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2006-09-24,2005,12,52,267,144.8,0.84,5,Dry,30,6,4,2,30,72,0.5,72.8,0.5,72.8,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00194,0.000076,0.0773,0.00303,1,0.0408,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,388
2006-09-25,2005,12,52,268,143.44,0.85,5,Dry,30,6,4,2,30,72,0.5,71.44,0.5,71.44,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0749,0.00182,0.0000715,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2006-09-26,2005,12,52,269,142.07,0.85,5,Dry,30,6,4,2,30,72,0.51,70.07,0.49,70.07,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00171,0.0000669,0.0761,0.00298,1,0.0371,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2006-09-27,2005,12,52,270,141.79,0.85,5,Dry,30,6,4,2,30,72,0.51,69.79,0.49,69.79,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.000066,0.076,0.00298,1,0.0367,0.113,0.00442,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2006-09-28,2005,12,52,271,140.97,0.86,5,Dry,30,6,4,2,30,72,0.51,68.97,0.49,68.97,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000632,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,15,15,359
2006-09-29,2005,12,52,272,140.15,0.86,5,Dry,30,6,4,2,30,72,0.51,68.15,0.49,68.15,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000605,0.0752,0.00295,1,0.0345,0.11,0.0043,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2006-09-30,2005,12,53,273,138.24,0.87,5,Dry,30,6,4,2,30,72,0.52,66.24,0.48,66.24,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.0000541,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2006-10-01,2006,1,1,274,137.97,0.87,5,Dry,24,4,2,2,20,52,0.38,85.97,0.62,85.97,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2006-10-02,2006,1,1,275,137.15,0.87,5,Dry,24,4,2,2,20,52,0.38,85.15,0.62,85.15,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2006-10-03,2006,1,1,276,136.33,0.87,5,Dry,24,4,2,2,20,52,0.38,84.33,0.62,84.33,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2006-10-04,2006,1,1,277,135.51,0.87,5,Dry,24,4,2,2,20,52,0.38,83.51,0.62,83.51,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2006-10-05,2006,1,1,278,139.06,0.86,5,Dry,24,4,2,2,20,52,0.37,87.06,0.63,87.06,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000124,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2006-10-06,2006,1,1,279,143.16,0.85,5,Dry,24,4,2,2,20,52,0.36,91.16,0.64,91.16,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0656,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2006-10-07,2006,1,1,280,141.25,0.86,5,Dry,24,4,2,2,20,52,0.37,89.25,0.63,89.25,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2006-10-08,2006,1,2,281,139.88,0.86,5,Dry,24,4,2,2,20,52,0.37,87.88,0.63,87.88,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2006-10-09,2006,1,2,282,138.51,0.86,5,Dry,24,4,2,2,20,52,0.38,86.51,0.63,86.51,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.0031,0.000122,0.0798,0.00313,1,0.0593,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2006-10-10,2006,1,2,283,137.15,0.87,5,Dry,24,4,2,2,20,52,0.38,85.15,0.62,85.15,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2006-10-11,2006,1,2,284,135.78,0.87,5,Dry,24,4,2,2,20,52,0.38,83.78,0.62,83.78,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2006-10-12,2006,1,2,285,134.41,0.88,5,Dry,24,4,2,2,20,52,0.39,82.41,0.61,82.41,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.078,0.00306,1,0.0538,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2006-10-13,2006,1,2,286,133.04,0.88,5,Dry,24,4,2,2,20,52,0.39,81.04,0.61,81.04,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0774,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2006-10-14,2006,1,2,287,132.77,0.88,5,Dry,24,4,2,2,20,52,0.39,80.77,0.61,80.77,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00262,0.000103,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2006-10-15,2006,1,3,288,131.95,0.88,5,Dry,24,4,2,2,20,52,0.39,79.95,0.61,79.95,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00255,0.0000998,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2006-10-16,2006,1,3,289,130.04,0.89,5,Dry,24,4,2,2,20,52,0.4,78.04,0.6,78.04,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00238,0.0000935,0.076,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2006-10-17,2006,1,3,290,129.76,0.89,5,Dry,24,4,2,2,20,52,0.4,77.76,0.6,77.76,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000925,0.0759,0.00298,1,0.0475,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2006-10-18,2006,1,3,291,130.58,0.89,5,Dry,24,4,2,2,20,52,0.4,78.58,0.6,78.58,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2006-10-19,2006,1,3,292,132.5,0.88,5,Dry,24,4,2,2,20,52,0.39,80.5,0.61,80.5,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0512,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2006-10-20,2006,1,3,293,131.68,0.88,5,Dry,24,4,2,2,20,52,0.4,79.68,0.6,79.68,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000989,0.0768,0.00301,1,0.0501,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2006-10-21,2006,1,3,294,131.4,0.89,5,Dry,24,4,2,2,20,52,0.4,79.4,0.6,79.4,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.000098,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2006-10-22,2006,1,4,295,130.58,0.89,5,Dry,24,4,2,2,20,52,0.4,78.58,0.6,78.58,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2006-10-23,2006,1,4,296,128.67,0.89,5,Dry,24,4,2,2,20,52,0.4,76.67,0.6,76.67,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000889,0.0754,0.00296,1,0.046,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2006-10-24,2006,1,4,297,127.3,0.9,5,Dry,24,4,2,2,20,52,0.41,75.3,0.59,75.3,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000843,0.0748,0.00294,1,0.0442,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2006-10-25,2006,1,4,298,125.94,0.9,5,Dry,24,4,2,2,20,52,0.41,73.94,0.59,73.94,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000798,0.0742,0.00291,1,0.0423,0.117,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2006-10-26,2006,1,4,299,125.66,0.9,5,Dry,24,4,2,2,20,52,0.41,73.66,0.59,73.66,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000789,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2006-10-27,2006,1,4,300,123.75,0.9,5,Dry,24,4,2,2,20,52,0.42,71.75,0.58,71.75,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000725,0.0733,0.00287,1,0.0394,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2006-10-28,2006,1,4,301,122.38,0.91,5,Dry,24,4,2,2,20,52,0.42,70.38,0.57,70.38,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.071,0.00173,0.0000679,0.0727,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2006-10-29,2006,1,5,302,122.11,0.91,5,Dry,24,4,2,2,20,52,0.43,70.11,0.57,70.11,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00171,0.000067,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,16,15.3,15.3,368
2006-10-30,2006,1,5,303,121.83,0.91,5,Dry,24,4,2,2,20,52,0.43,69.83,0.57,69.83,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2006-10-31,2006,1,5,304,124.84,0.9,5,Dry,24,4,2,2,20,52,0.42,72.84,0.58,72.84,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.0000761,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2006-11-01,2006,2,5,305,127.3,0.9,5,Dry,23,4,2,2,19,50,0.39,77.3,0.61,77.3,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.000091,0.0754,0.00296,1,0.0469,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2006-11-02,2006,2,5,306,129.22,0.89,5,Dry,23,4,2,2,19,50,0.39,79.22,0.61,79.22,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000974,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2006-11-03,2006,2,5,307,132.77,0.88,5,Dry,23,4,2,2,19,50,0.38,82.77,0.62,82.77,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00279,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00518,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2006-11-04,2006,2,5,308,135.78,0.87,5,Dry,23,4,2,2,19,50,0.37,85.78,0.63,85.78,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0583,0.137,0.00539,25.4,0.926,0.963,0.892,19.8,19,19,457
2006-11-05,2006,2,6,309,137.69,0.87,5,Dry,23,4,2,2,19,50,0.36,87.69,0.64,87.69,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00552,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2006-11-06,2006,2,6,310,139.06,0.86,5,Dry,23,4,2,2,19,50,0.36,89.06,0.64,89.06,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2006-11-07,2006,2,6,311,140.97,0.86,5,Dry,23,4,2,2,19,50,0.35,90.97,0.65,90.97,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2006-11-08,2006,2,6,312,146.17,0.84,5,Dry,23,4,2,2,19,50,0.34,96.17,0.66,96.17,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00612,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2006-11-09,2006,2,6,313,148.63,0.83,5,Dry,23,4,2,2,19,50,0.34,98.63,0.66,98.63,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0757,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.6,21.6,520
2006-11-10,2006,2,6,314,146.72,0.84,5,Dry,23,4,2,2,19,50,0.34,96.72,0.66,96.72,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2006-11-11,2006,2,6,315,145.35,0.84,5,Dry,23,4,2,2,19,50,0.34,95.35,0.66,95.35,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00327,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2006-11-12,2006,2,7,316,143.98,0.85,5,Dry,23,4,2,2,19,50,0.35,93.98,0.65,93.98,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00374,0.000147,0.0827,0.00324,1,0.0694,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2006-11-13,2006,2,7,317,144.8,0.84,5,Dry,23,4,2,2,19,50,0.34,94.8,0.66,94.8,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0705,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2006-11-14,2006,2,7,318,146.72,0.84,5,Dry,23,4,2,2,19,50,0.34,96.72,0.66,96.72,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2006-11-15,2006,2,7,319,145.9,0.84,5,Dry,23,4,2,2,19,50,0.34,95.9,0.66,95.9,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2006-11-16,2006,2,7,320,145.62,0.84,5,Dry,23,4,2,2,19,50,0.34,95.62,0.66,95.62,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0716,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21,21,505
2006-11-17,2006,2,7,321,148.08,0.83,5,Dry,23,4,2,2,19,50,0.34,98.08,0.66,98.08,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2006-11-18,2006,2,7,322,150.54,0.82,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.0043,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
2006-11-19,2006,2,8,323,153.01,0.82,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0866,0.0034,1,0.0816,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2006-11-20,2006,2,8,324,154.37,0.81,5,Dry,23,4,2,2,19,50,0.32,104.4,0.68,104.4,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0834,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2006-11-21,2006,2,8,325,153.01,0.82,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0866,0.0034,1,0.0816,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2006-11-22,2006,2,8,326,151.09,0.82,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2006-11-23,2006,2,8,327,149.18,0.83,5,Dry,23,4,2,2,19,50,0.34,99.18,0.67,99.18,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2006-11-24,2006,2,8,328,147.81,0.83,5,Dry,23,4,2,2,19,50,0.34,97.81,0.66,97.81,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0844,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2006-11-25,2006,2,8,329,150.82,0.82,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2006-11-26,2006,2,9,330,155.47,0.81,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2006-11-27,2006,2,9,331,160.66,0.79,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-11-28,2006,2,9,332,161.48,0.79,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-11-29,2006,2,9,333,159.02,0.8,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2006-11-30,2006,2,9,334,156.01,0.81,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000187,0.0879,0.00345,1,0.0856,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2006-12-01,2006,3,9,335,153.01,0.82,5,Dry,26,4,3,2,24,59,0.39,94.01,0.61,94.01,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2006-12-02,2006,3,9,336,151.64,0.82,5,Dry,26,4,3,2,24,59,0.39,92.64,0.61,92.64,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0676,0.151,0.00592,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
2006-12-03,2006,3,10,337,150.27,0.82,5,Dry,26,4,3,2,24,59,0.39,91.27,0.61,91.27,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2006-12-04,2006,3,10,338,151.64,0.82,5,Dry,26,4,3,2,24,59,0.39,92.64,0.61,92.64,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0676,0.151,0.00592,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
2006-12-05,2006,3,10,339,156.29,0.81,5,Dry,26,4,3,2,24,59,0.38,97.29,0.62,97.29,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0738,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2006-12-06,2006,3,10,340,159.84,0.79,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.9,22.1,22.1,532
2006-12-07,2006,3,10,341,160.12,0.79,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2006-12-08,2006,3,10,342,162.03,0.79,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.088,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2006-12-09,2006,3,10,343,164.49,0.78,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2006-12-10,2006,3,11,344,166.95,0.77,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2006-12-11,2006,3,11,345,167.22,0.77,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
