date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-12-12,2006,3,11,346,168.04,0.77,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000197,0.0907,0.00355,1,0.0897,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2006-12-13,2006,3,11,347,172.15,0.76,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2006-12-14,2006,3,11,348,174.61,0.75,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000218,0.0936,0.00366,1,0.0986,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-12-15,2006,3,11,349,177.62,0.74,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2006-12-16,2006,3,11,350,178.98,0.74,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2006-12-17,2006,3,12,351,180.9,0.73,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2006-12-18,2006,3,12,352,182.81,0.73,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-12-19,2006,3,12,353,185.82,0.72,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2006-12-20,2006,3,12,354,188.83,0.71,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2006-12-21,2006,3,12,355,191.83,0.7,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.9,29.9,716
2006-12-22,2006,3,12,356,194.29,0.69,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2006-12-23,2006,3,12,357,194.57,0.68,5,Dry,26,4,3,2,24,59,0.3,135.6,0.7,135.6,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.126,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2006-12-24,2006,3,13,358,191.56,0.7,5,Dry,26,4,3,2,24,59,0.31,132.6,0.69,132.6,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2006-12-25,2006,3,13,359,190.74,0.7,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2006-12-26,2006,3,13,360,194.84,0.68,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2006-12-27,2006,3,13,361,195.12,0.68,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-12-28,2006,3,13,362,197.03,0.68,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2006-12-29,2006,3,13,363,200.58,0.66,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-12-30,2006,3,13,364,204.14,0.65,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.106,0.00416,1,0.138,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,786
2006-12-31,2006,3,14,365,208.24,0.64,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2007-01-01,2006,4,14,1,211.25,0.63,5,Dry,29,5,4,2,33,73,0.35,138.3,0.65,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2007-01-02,2006,4,14,2,215.35,0.62,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.907,33,32,32,768
2007-01-03,2006,4,14,3,220,0.61,5,Dry,29,5,4,2,33,73,0.33,147,0.67,147,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00825,0.000324,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
2007-01-04,2006,4,14,4,225.19,0.6,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2007-01-05,2006,4,14,5,231.48,0.58,5,Dry,29,5,4,2,33,73,0.32,158.5,0.69,158.5,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.271,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2007-01-06,2006,4,14,6,237.22,0.57,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,889
2007-01-07,2006,4,15,7,243.51,0.56,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2007-01-08,2006,4,15,8,250.9,0.54,5,Dry,29,5,4,2,33,73,0.29,177.9,0.71,177.9,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,971
2007-01-09,2006,4,15,9,256.64,0.53,5,Dry,29,5,4,2,33,73,0.28,183.6,0.72,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2007-01-10,2006,4,15,10,261.83,0.52,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2007-01-11,2006,4,15,11,264.29,0.52,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2007-01-12,2006,4,15,12,267.3,0.51,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2007-01-13,2006,4,15,13,271.4,0.51,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2007-01-14,2006,4,16,14,278.79,0.5,5,Dry,29,5,4,2,33,73,0.26,205.8,0.74,205.8,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-01-15,2006,4,16,15,288.36,0.48,5,Dry,29,5,4,2,33,73,0.25,215.4,0.75,215.4,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2007-01-16,2006,4,16,16,297.38,0.47,5,Dry,29,5,4,2,33,73,0.24,224.4,0.76,224.4,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2007-01-17,2006,4,16,17,307.5,0.46,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2007-01-18,2006,4,16,18,318.71,0.45,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2007-01-19,2006,4,16,19,329.92,0.43,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0203,0.000812,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2007-01-20,2006,4,16,20,341.13,0.42,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2007-01-21,2006,4,17,21,353.44,0.41,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0314,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2007-01-22,2006,4,17,22,366.29,0.39,5,Dry,29,5,4,2,33,73,0.2,293.3,0.8,293.3,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2007-01-23,2006,4,17,23,377.5,0.38,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2007-01-24,2006,4,17,24,388.16,0.38,5,Dry,29,5,4,2,33,73,0.19,315.2,0.81,315.2,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2007-01-25,2006,4,17,25,398.83,0.37,5,Dry,29,5,4,2,33,73,0.18,325.8,0.82,325.8,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0528,0.00215,0.217,0.00881,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,70.9,1700
2007-01-26,2006,4,17,26,410.58,0.36,5,Dry,29,5,4,2,33,73,0.18,337.6,0.82,337.6,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0583,0.00238,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.8,73.5,1760
2007-01-27,2006,4,17,27,420.7,0.35,5,Dry,29,5,4,2,33,73,0.17,347.7,0.83,347.7,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00258,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2007-01-28,2006,4,18,28,431.37,0.34,5,Dry,29,5,4,2,33,73,0.17,358.4,0.83,358.4,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0682,0.00279,0.244,0.00996,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.3,1880
2007-01-29,2006,4,18,29,443.12,0.33,5,Dry,29,5,4,2,33,73,0.17,370.1,0.83,370.1,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0737,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2007-01-30,2006,4,18,30,455.43,0.32,5,Dry,29,5,4,2,33,73,0.16,382.4,0.84,382.4,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00327,0.263,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
2007-01-31,2006,4,18,31,468.28,0.31,5,Dry,29,5,4,2,33,73,0.16,395.3,0.84,395.3,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0856,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
2007-02-01,2006,5,18,32,479.49,0.3,5,Dry,31,6,4,3,41,85,0.18,394.5,0.82,394.5,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0852,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2007-02-02,2006,5,18,33,489.61,0.3,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2007-02-03,2006,5,18,34,499.72,0.29,5,Dry,31,6,4,3,41,85,0.17,414.7,0.83,414.7,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.0121,2,0.222,0.514,0.0213,23.6,0.956,0.98,0.937,46,45,90.1,2160
2007-02-04,2006,5,19,35,515.86,0.28,5,Dry,31,6,4,3,41,85,0.17,430.9,0.83,430.9,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2007-02-05,2006,5,19,36,535.82,0.27,5,Dry,31,6,4,3,41,85,0.16,450.8,0.84,450.8,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2007-02-06,2006,5,19,37,558.51,0.26,5,Dry,31,6,4,3,41,85,0.15,473.5,0.85,473.5,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.122,0.00513,0.341,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-02-07,2006,5,19,38,583.4,0.25,5,Dry,31,6,4,3,41,85,0.15,498.4,0.85,498.4,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0154,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2007-02-08,2006,5,19,39,610.47,0.23,5,Dry,31,6,4,3,41,85,0.14,525.5,0.86,525.5,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00643,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2007-02-09,2006,5,19,40,639.72,0.22,5,Dry,31,6,4,3,41,85,0.13,554.7,0.87,554.7,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00729,0.437,0.0185,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2007-02-10,2006,5,19,41,667.34,0.21,5,Dry,31,6,4,3,41,85,0.13,582.3,0.87,582.3,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2007-02-11,2006,5,20,42,697.69,0.19,5,Dry,31,6,4,3,41,85,0.12,612.7,0.88,612.7,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00902,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2007-02-12,2006,5,20,43,732.42,0.18,5,Dry,31,6,4,3,41,85,0.12,647.4,0.88,647.4,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.318,0.233,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2007-02-13,2006,5,20,44,764.41,0.17,5,Dry,31,6,4,3,41,85,0.11,679.4,0.89,679.4,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.336,0.255,0.0111,0.591,0.0256,3,0.248,0.839,0.0364,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2007-02-14,2006,5,20,45,785.78,0.17,5,Dry,31,6,4,3,41,85,0.11,700.8,0.89,700.8,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3420
2007-02-15,2006,5,20,46,816.59,0.15,5,Dry,31,6,4,3,41,85,0.1,731.6,0.9,731.6,0,0,0,0,-3,3,31,6,4,0,44,773,990,967.2,22.8,0.366,0.29,0.0127,0.655,0.0287,3,0.272,0.927,0.0406,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2007-02-16,2006,5,20,47,856.62,0.14,5,Dry,31,6,4,3,41,85,0.099,771.6,0.9,771.6,0,0,0,0,-3,3,31,6,4,0,44,813,990,967.3,22.7,0.399,0.312,0.0138,0.711,0.0314,3,0.286,0.997,0.044,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
2007-02-17,2006,5,20,48,901.04,0.13,5,Dry,31,6,4,3,41,85,0.094,816,0.91,816,0,0,0,0,-3,3,31,6,4,0,44,857,990,967.5,22.5,0.439,0.334,0.0148,0.773,0.0344,4,0.218,0.991,0.0441,21.5,0.954,0.978,0.933,41,40.1,161,3850
2007-02-18,2006,5,21,49,948.9,0.12,5,Dry,31,6,4,3,41,85,0.09,863.9,0.91,863.9,0,0,0,0,-3,3,31,6,4,0,44,905,990,967.7,22.3,0.483,0.357,0.016,0.84,0.0377,4,0.234,1.07,0.0482,21.2,0.955,0.98,0.936,42.9,42.1,168,4040
2007-02-19,2006,5,21,50,1004.6,0.11,5,Dry,31,6,4,3,41,85,0.085,919.6,0.92,919.6,0,0,0,0,-3,3,31,6,4,0,44,961,990,967.9,22.1,0.534,0.384,0.0174,0.918,0.0416,4,0.253,1.17,0.053,20.9,0.956,0.98,0.937,45.1,44.2,177,4240
2007-02-20,2006,5,21,51,1063.3,0.11,5,Dry,31,6,4,3,41,85,0.08,978.3,0.92,978.3,0,0,0,0,-3,3,31,6,4,0,44,1020,990,968.1,21.9,0.588,0.413,0.0188,1,0.0457,4,0.273,1.27,0.0581,20.6,0.956,0.98,0.937,47.3,46.3,185,4450
2007-02-21,2006,5,21,52,1130.1,0.098,3,Normal,43,7,5,4,78,137,0.12,993.1,0.88,993.1,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.622,0.42,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.936,47.4,46.5,186,4460
2007-02-22,2006,5,21,53,1199.7,0.091,3,Normal,43,7,5,4,78,137,0.11,1063,0.89,1063,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.724,0.564,0.0263,1.29,0.06,4,0.293,1.58,0.0736,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2007-02-23,2006,5,21,54,1277.6,0.081,3,Normal,43,7,5,4,78,137,0.11,1141,0.89,1100,41,9,1,1,-3,33,52,8,6,1,111,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2007-02-24,2006,5,21,55,1358.2,0.071,3,Normal,43,7,5,4,78,137,0.1,1221,0.9,1100,121,27,4,4,0,86,70,11,9,4,164,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-25,2006,5,22,56,1410.2,0.064,3,Normal,43,7,5,4,78,137,0.097,1273,0.9,1100,173,39,5,5,1,123,82,12,10,5,201,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2007-02-26,2006,5,22,57,1444.4,0.058,3,Normal,43,7,5,4,78,137,0.095,1307,0.91,1100,207,47,6,6,2,146,90,13,11,6,224,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-02-27,2006,5,22,58,1478.9,0.051,3,Normal,43,7,5,4,78,137,0.093,1342,0.91,1100,242,55,7,7,3,170,98,14,12,7,248,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2007-02-28,2006,5,22,59,1507.4,0.047,3,Normal,43,7,5,4,78,137,0.091,1370,0.91,1100,270,57,8,8,4,193,100,15,13,8,271,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2007-03-01,2006,6,22,60,1529.8,0.044,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2007-03-02,2006,6,22,61,1545.8,0.042,3,Normal,49,9,9,9,107,183,0.12,1363,0.88,1100,263,51,8,8,-1,197,100,17,17,8,304,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2007-03-03,2006,6,22,62,1562,0.04,3,Normal,49,9,9,9,107,183,0.12,1379,0.88,1100,279,51,8,9,-1,212,100,17,18,8,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2007-03-04,2006,6,23,63,1578.2,0.039,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4450
2007-03-05,2006,6,23,64,1587.9,0.038,3,Normal,49,9,9,9,107,183,0.12,1405,0.89,1100,305,51,9,9,0,236,100,18,18,9,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-03-06,2006,6,23,65,1597.7,0.037,3,Normal,49,9,9,9,107,183,0.12,1415,0.89,1100,315,51,9,10,0,245,100,18,19,9,352,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2007-03-07,2006,6,23,66,1607.5,0.037,3,Normal,49,9,9,9,107,183,0.11,1425,0.89,1100,325,51,9,10,1,254,100,18,19,10,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-03-08,2006,6,23,67,1617.3,0.036,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2007-03-09,2006,6,23,68,1627.2,0.036,3,Normal,49,9,9,9,107,183,0.11,1444,0.89,1100,344,51,9,10,1,273,100,18,19,10,380,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2007-03-10,2006,6,23,69,1637.1,0.035,3,Normal,49,9,9,9,107,183,0.11,1454,0.89,1100,354,51,9,11,2,281,100,18,20,11,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2007-03-11,2006,6,24,70,1647,0.034,3,Normal,49,9,9,9,107,183,0.11,1464,0.89,1100,364,51,9,11,2,291,100,18,20,11,398,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2007-03-12,2006,6,24,71,1656.9,0.034,3,Normal,49,9,9,9,107,183,0.11,1474,0.89,1100,374,51,9,11,2,301,100,18,20,11,408,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2007-03-13,2006,6,24,72,1666.8,0.033,3,Normal,49,9,9,9,107,183,0.11,1484,0.89,1100,384,51,9,12,3,309,100,18,21,12,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2007-03-14,2006,6,24,73,1683.5,0.032,3,Normal,49,9,9,9,107,183,0.11,1500,0.89,1100,400,51,9,12,3,325,100,18,21,12,432,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2007-03-15,2006,6,24,74,1700.2,0.031,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-03-16,2006,6,24,75,1717,0.03,3,Normal,49,9,9,9,107,183,0.11,1534,0.89,1100,434,51,9,13,4,357,100,18,22,13,464,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-03-17,2006,6,24,76,1733.8,0.029,3,Normal,49,9,9,9,107,183,0.11,1551,0.89,1100,451,51,9,14,5,372,100,18,23,14,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-03-18,2006,6,25,77,1750.7,0.027,3,Normal,49,9,9,9,107,183,0.1,1568,0.9,1100,468,51,9,14,5,389,100,18,23,14,496,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-03-19,2006,6,25,78,1767.7,0.026,3,Normal,49,9,9,9,107,183,0.1,1585,0.9,1100,485,51,9,15,6,404,100,18,24,15,511,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-03-20,2006,6,25,79,1784.7,0.025,3,Normal,49,9,9,9,107,183,0.1,1602,0.9,1100,502,51,9,15,6,421,100,18,24,15,528,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-03-21,2006,6,25,80,1795,0.024,3,Normal,49,9,9,9,107,183,0.1,1612,0.9,1100,512,51,9,16,6,430,100,18,25,15,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-03-22,2006,6,25,81,1805.2,0.024,3,Normal,49,9,9,9,107,183,0.1,1622,0.9,1100,522,51,9,16,7,439,100,18,25,16,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-03-23,2006,6,25,82,1815.5,0.023,3,Normal,49,9,9,9,107,183,0.1,1633,0.9,1100,533,51,9,16,7,450,100,18,25,16,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.2,177,4250
2007-03-24,2006,6,25,83,1825.8,0.022,3,Normal,49,9,9,9,107,183,0.1,1643,0.9,1100,543,51,9,16,7,460,100,18,25,16,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-03-25,2006,6,26,84,1836.2,0.021,3,Normal,49,9,9,9,107,183,0.1,1653,0.9,1100,553,51,9,16,8,469,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-03-26,2006,6,26,85,1846.5,0.021,3,Normal,49,9,9,9,107,183,0.099,1664,0.9,1100,564,51,9,16,8,480,100,18,25,17,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2007-03-27,2006,6,26,86,1856.9,0.02,3,Normal,49,9,9,9,107,183,0.099,1674,0.9,1100,574,51,9,16,8,490,100,18,25,17,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-03-28,2006,6,26,87,1867.3,0.02,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.949,0.98,0.931,44.7,43.8,175,4210
2007-03-29,2006,6,26,88,1877.7,0.019,3,Normal,49,9,9,9,107,183,0.098,1695,0.9,1100,595,51,9,16,9,510,100,18,25,18,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-03-30,2006,6,26,89,1881.2,0.019,3,Normal,49,9,9,9,107,183,0.097,1698,0.9,1100,598,51,9,16,9,513,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-03-31,2006,6,26,90,1884.7,0.019,3,Normal,49,9,9,9,107,183,0.097,1702,0.9,1100,602,51,9,16,9,517,100,18,25,18,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2007-04-01,2006,7,27,91,1881.2,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-04-02,2006,7,27,92,1877.7,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1730,0.92,1100,630,55,7,15,9,544,100,18,25,19,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-04-03,2006,7,27,93,1867.3,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1719,0.92,1100,619,55,7,15,9,533,100,18,25,19,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.949,0.98,0.931,44.7,43.8,175,4210
2007-04-04,2006,7,27,94,1856.9,0.02,4,Mod_Dry,45,11,10,10,72,148,0.08,1709,0.92,1100,609,55,7,15,8,524,100,18,25,18,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-04-05,2006,7,27,95,1839.6,0.021,4,Mod_Dry,45,11,10,10,72,148,0.081,1692,0.92,1100,592,55,7,15,8,507,100,18,25,18,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2007-04-06,2006,7,27,96,1822.4,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-04-07,2006,7,27,97,1805.2,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-04-08,2006,7,28,98,1788.1,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-04-09,2006,7,28,99,1771.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1623,0.92,1100,523,55,7,15,6,440,100,18,25,16,512,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2007-04-10,2006,7,28,100,1754.1,0.027,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-11,2006,7,28,101,1737.2,0.028,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2007-04-12,2006,7,28,102,1720.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-04-13,2006,7,28,103,1710.3,0.03,4,Mod_Dry,45,11,10,10,72,148,0.086,1562,0.91,1100,462,55,7,14,4,382,100,18,24,14,454,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-04-14,2006,7,28,104,1706.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-04-15,2006,7,29,105,1703.5,0.031,4,Mod_Dry,45,11,10,10,72,148,0.087,1556,0.91,1100,456,55,7,14,4,376,100,18,24,14,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-04-16,2006,7,29,106,1700.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2007-04-17,2006,7,29,107,1703.5,0.031,4,Mod_Dry,45,11,10,10,72,148,0.087,1556,0.91,1100,456,55,7,14,4,376,100,18,24,14,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-04-18,2006,7,29,108,1706.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-04-19,2006,7,29,109,1717,0.03,4,Mod_Dry,45,11,10,10,72,148,0.086,1569,0.91,1100,469,55,7,14,4,389,100,18,24,14,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-04-20,2006,7,29,110,1727.1,0.029,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-04-21,2006,7,29,111,1743.9,0.028,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2007-04-22,2006,7,30,112,1760.9,0.027,4,Mod_Dry,45,11,10,10,72,148,0.084,1613,0.92,1100,513,55,7,15,5,431,100,18,25,15,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-04-23,2006,7,30,113,1777.9,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1630,0.92,1100,530,55,7,15,6,447,100,18,25,16,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2007-04-24,2006,7,30,114,1795,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1647,0.92,1100,547,55,7,15,6,464,100,18,25,16,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-04-25,2006,7,30,115,1805.2,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-04-26,2006,7,30,116,1808.7,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1661,0.92,1100,561,55,7,15,7,477,100,18,25,17,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-04-27,2006,7,30,117,1812.1,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-04-28,2006,7,30,118,1808.7,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1661,0.92,1100,561,55,7,15,7,477,100,18,25,17,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-04-29,2006,7,31,119,1805.2,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-04-30,2006,7,31,120,1801.8,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1654,0.92,1100,554,55,7,15,7,470,100,18,25,17,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2007-05-01,2006,8,31,121,1798.4,0.024,4,Mod_Dry,47,10,10,10,115,192,0.11,1606,0.89,1100,506,53,8,15,5,425,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-05-02,2006,8,31,122,1795,0.024,4,Mod_Dry,47,10,10,10,115,192,0.11,1603,0.89,1100,503,53,8,15,5,422,100,18,25,15,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-05-03,2006,8,31,123,1791.5,0.025,4,Mod_Dry,47,10,10,10,115,192,0.11,1600,0.89,1100,500,53,8,15,5,419,100,18,25,15,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-04,2006,8,31,124,1788.1,0.025,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-05,2006,8,31,125,1777.9,0.025,4,Mod_Dry,47,10,10,10,115,192,0.11,1586,0.89,1100,486,53,8,15,5,405,100,18,25,15,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2007-05-06,2006,8,32,126,1760.9,0.027,4,Mod_Dry,47,10,10,10,115,192,0.11,1569,0.89,1100,469,53,8,14,4,390,100,18,24,14,505,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-05-07,2006,8,32,127,1743.9,0.028,4,Mod_Dry,47,10,10,10,115,192,0.11,1552,0.89,1100,452,53,8,14,4,373,100,18,24,14,488,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2007-05-08,2006,8,32,128,1720.3,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1528,0.89,1100,428,53,8,13,3,351,100,18,23,13,466,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-05-09,2006,8,32,129,1696.8,0.031,4,Mod_Dry,47,10,10,10,115,192,0.11,1505,0.89,1100,405,53,8,12,2,330,100,18,22,12,445,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-10,2006,8,32,130,1673.5,0.033,4,Mod_Dry,47,10,10,10,115,192,0.12,1482,0.89,1100,382,53,8,12,1,308,100,18,22,11,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-05-11,2006,8,32,131,1650.3,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2007-05-12,2006,8,32,132,1620.6,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1429,0.88,1100,329,53,8,10,0,258,100,18,20,10,373,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2007-05-13,2006,8,33,133,1591.2,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2007-05-14,2006,8,33,134,1562,0.04,4,Mod_Dry,47,10,10,10,115,192,0.12,1370,0.88,1100,270,53,8,8,-2,203,100,18,18,8,318,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2007-05-15,2006,8,33,135,1533,0.043,4,Mod_Dry,47,10,10,10,115,192,0.13,1341,0.88,1100,241,53,7,7,-3,177,100,17,17,7,292,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2007-05-16,2006,8,33,136,1504.2,0.047,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2007-05-17,2006,8,33,137,1475.7,0.051,4,Mod_Dry,47,10,10,10,115,192,0.13,1284,0.87,1100,184,42,6,6,-4,134,89,16,16,6,249,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2007-05-18,2006,8,33,138,1447.5,0.057,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-05-19,2006,8,33,139,1419.5,0.062,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2007-05-20,2006,8,34,140,1391.7,0.067,4,Mod_Dry,47,10,10,10,115,192,0.14,1200,0.86,1100,100,23,3,3,-7,78,70,13,13,3,193,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2007-05-21,2006,8,34,141,1340,0.073,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2007-05-22,2006,8,34,142,1295.3,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2007-05-23,2006,8,34,143,1251.3,0.084,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.737,0.556,0.0261,1.29,0.0607,4,0.292,1.59,0.0744,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2007-05-24,2006,8,34,144,1208.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.674,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20,0.955,0.98,0.936,47.7,46.7,187,4480
2007-05-25,2006,8,34,145,1171.5,0.094,4,Mod_Dry,47,10,10,10,115,192,0.16,979.5,0.84,979.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.62,0.413,0.0192,1.03,0.0479,4,0.273,1.31,0.0606,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
2007-05-26,2006,8,34,146,1135.6,0.098,4,Mod_Dry,47,10,10,10,115,192,0.17,943.6,0.83,943.6,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.396,0.0183,0.976,0.045,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2007-05-27,2006,8,35,147,1105.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,913.7,0.83,913.7,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2007-05-28,2006,8,35,148,1076.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,884.5,0.82,884.5,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0519,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
2007-05-29,2006,8,35,149,1047.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,855.8,0.82,855.8,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.353,0.0161,0.853,0.0389,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2007-05-30,2006,8,35,150,1024.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,832.7,0.81,832.7,0,0,0,0,-10,10,47,10,10,0,125,900,990,968,22,0.479,0.342,0.0155,0.821,0.0373,4,0.224,1.04,0.0474,21,0.954,0.978,0.933,40.8,39.9,160,3830
2007-05-31,2006,8,35,151,1002.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,810.1,0.81,810.1,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.458,0.331,0.015,0.789,0.0357,4,0.216,1,0.0455,21.1,0.953,0.976,0.93,39.9,39,156,3740
2007-06-01,2006,9,35,152,980.01,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,819,0.84,819,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.799,0.036,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2007-06-02,2006,9,35,153,958.36,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,797.4,0.83,797.4,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.212,0.98,0.044,21.3,0.953,0.975,0.929,39.7,38.7,155,3710
2007-06-03,2006,9,36,154,937.22,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,776.2,0.83,776.2,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.739,0.0331,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2007-06-04,2006,9,36,155,921.16,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,760.2,0.82,760.2,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.032,3,0.283,0.999,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2007-06-05,2006,9,36,156,905.46,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,744.5,0.82,744.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.278,0.971,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2007-06-06,2006,9,36,157,890.12,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,729.1,0.82,729.1,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2007-06-07,2006,9,36,158,875.19,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,714.2,0.82,714.2,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.911,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2007-06-08,2006,9,36,159,860.68,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,699.7,0.81,699.7,0,0,0,0,-9,9,45,10,9,0,97,764,990,967.3,22.7,0.361,0.268,0.0118,0.629,0.0278,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2007-06-09,2006,9,36,160,846.65,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,685.6,0.81,685.6,0,0,0,0,-9,9,45,10,9,0,97,750,990,967.3,22.7,0.353,0.259,0.0114,0.612,0.0269,3,0.251,0.863,0.038,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2007-06-10,2006,9,37,161,833.12,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,672.1,0.81,672.1,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.84,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3250
2007-06-11,2006,9,37,162,820.18,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,659.2,0.8,659.2,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2007-06-12,2006,9,37,163,807.88,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,646.9,0.8,646.9,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0246,3,0.234,0.797,0.0349,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2007-06-13,2006,9,37,164,796.36,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,635.4,0.8,635.4,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00984,0.549,0.024,3,0.228,0.778,0.0339,22.1,0.956,0.98,0.936,43.9,43.1,129,3100
2007-06-14,2006,9,37,165,785.78,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,624.8,0.8,624.8,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.00951,0.536,0.0234,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3060
2007-06-15,2006,9,37,166,778.98,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,618,0.79,618,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.221,0.748,0.0326,22.2,0.955,0.98,0.936,42.9,42,126,3030
2007-06-16,2006,9,37,167,773.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,612.1,0.79,612.1,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2007-06-17,2006,9,38,168,764.96,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,604,0.79,604,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2007-06-18,2006,9,38,169,752.11,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,591.1,0.79,591.1,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2007-06-19,2006,9,38,170,739.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,578.8,0.78,578.8,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00811,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2007-06-20,2006,9,38,171,728.59,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,567.6,0.78,567.6,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.285,0.18,0.00777,0.466,0.0201,3,0.198,0.664,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2007-06-21,2006,9,38,172,716.83,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,555.8,0.78,555.8,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00742,0.451,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
2007-06-22,2006,9,38,173,705.08,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,544.1,0.77,544.1,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.437,0.0188,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2007-06-23,2006,9,38,174,694.96,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,534,0.77,534,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00676,0.424,0.0182,3,0.183,0.607,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2007-06-24,2006,9,39,175,684.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,523.3,0.77,523.3,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.151,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,37,35.8,108,2580
2007-06-25,2006,9,39,176,673.63,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,512.6,0.76,512.6,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.143,0.00613,0.398,0.017,3,0.173,0.571,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
2007-06-26,2006,9,39,177,662.97,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,502,0.76,502,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.136,0.00581,0.384,0.0164,3,0.168,0.553,0.0236,22.9,0.946,0.97,0.918,35.6,34.5,103,2480
2007-06-27,2006,9,39,178,652.85,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,491.9,0.75,491.9,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.242,0.131,0.00558,0.374,0.0159,2,0.274,0.648,0.0276,22.8,0.956,0.98,0.937,52.7,48.2,96.4,2310
2007-06-28,2006,9,39,179,643.83,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,482.8,0.75,482.8,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.237,0.127,0.00539,0.364,0.0155,2,0.268,0.633,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2007-06-29,2006,9,39,180,634.26,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,473.3,0.75,473.3,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2007-06-30,2006,9,39,181,624.69,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,463.7,0.74,463.7,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.226,0.118,0.00499,0.344,0.0146,2,0.255,0.6,0.0254,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2007-07-01,2006,10,40,182,615.66,0.23,4,Mod_Dry,42,9,8,6,70,135,0.22,480.7,0.78,480.7,0,0,0,0,-6,6,42,9,8,0,76,540,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2007-07-02,2006,10,40,183,606.64,0.24,4,Mod_Dry,42,9,8,6,70,135,0.22,471.6,0.78,471.6,0,0,0,0,-6,6,42,9,8,0,76,531,990,966.3,23.7,0.228,0.122,0.00514,0.35,0.0148,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2007-07-03,2006,10,40,184,598.71,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,463.7,0.78,463.7,0,0,0,0,-6,6,42,9,8,0,76,523,990,966.3,23.7,0.224,0.118,0.00497,0.341,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-07-04,2006,10,40,185,590.23,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,455.2,0.77,455.2,0,0,0,0,-6,6,42,9,8,0,76,514,990,966.3,23.7,0.219,0.114,0.0048,0.333,0.014,2,0.25,0.582,0.0245,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2007-07-05,2006,10,40,186,581.76,0.25,4,Mod_Dry,42,9,8,6,70,135,0.23,446.8,0.77,446.8,0,0,0,0,-6,6,42,9,8,0,76,506,990,966.2,23.8,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
2007-07-06,2006,10,40,187,573.83,0.25,4,Mod_Dry,42,9,8,6,70,135,0.23,438.8,0.77,438.8,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00446,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
2007-07-07,2006,10,40,188,565.9,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,430.9,0.76,430.9,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.4,2220
2007-07-08,2006,10,41,189,559.06,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,424.1,0.76,424.1,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0992,0.00415,0.305,0.0128,2,0.229,0.534,0.0224,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2007-07-09,2006,10,41,190,551.68,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,416.7,0.76,416.7,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0957,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
2007-07-10,2006,10,41,191,544.29,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,409.3,0.75,409.3,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0922,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
2007-07-11,2006,10,41,192,536.91,0.27,3,Normal,50,10,9,9,108,186,0.35,350.9,0.65,350.9,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.5,37.4,74.8,1800
2007-07-12,2006,10,41,193,529.53,0.27,3,Normal,50,10,9,9,108,186,0.35,343.5,0.65,343.5,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0611,0.00255,0.242,0.0101,2,0.174,0.417,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2007-07-13,2006,10,41,194,522.69,0.28,3,Normal,50,10,9,9,108,186,0.36,336.7,0.64,336.7,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
