date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-07-14,2006,10,41,195,515.86,0.28,3,Normal,50,10,9,9,108,186,0.36,329.9,0.64,329.9,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0547,0.00227,0.231,0.00959,2,0.165,0.396,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2007-07-15,2006,10,42,196,510.12,0.28,3,Normal,50,10,9,9,108,186,0.36,324.1,0.64,324.1,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.052,0.00216,0.226,0.00939,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2007-07-16,2006,10,42,197,503.83,0.29,3,Normal,50,10,9,9,108,186,0.37,317.8,0.63,317.8,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.049,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2007-07-17,2006,10,42,198,497.54,0.29,3,Normal,50,10,9,9,108,186,0.37,311.5,0.63,311.5,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.046,0.00191,0.216,0.00894,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2007-07-18,2006,10,42,199,491.25,0.29,3,Normal,50,10,9,9,108,186,0.38,305.3,0.62,305.3,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00871,2,0.149,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2007-07-19,2006,10,42,200,484.96,0.3,3,Normal,50,10,9,9,108,186,0.38,299,0.62,299,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0401,0.00166,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2007-07-20,2006,10,42,201,479.22,0.3,3,Normal,50,10,9,9,108,186,0.39,293.2,0.61,293.2,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0374,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2007-07-21,2006,10,42,202,473.47,0.31,3,Normal,50,10,9,9,108,186,0.39,287.5,0.61,287.5,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0347,0.00143,0.196,0.00808,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2007-07-22,2006,10,43,203,467.73,0.31,3,Normal,50,10,9,9,108,186,0.4,281.7,0.6,281.7,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.032,0.00132,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2007-07-23,2006,10,43,204,461.99,0.31,3,Normal,50,10,9,9,108,186,0.4,276,0.6,276,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0293,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2007-07-24,2006,10,43,205,457.34,0.32,3,Normal,50,10,9,9,108,186,0.41,271.3,0.59,271.3,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0271,0.00111,0.183,0.00751,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2007-07-25,2006,10,43,206,452.15,0.32,3,Normal,50,10,9,9,108,186,0.41,266.1,0.59,266.1,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0246,0.00101,0.178,0.00732,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2007-07-26,2006,10,43,207,446.95,0.33,3,Normal,50,10,9,9,108,186,0.42,260.9,0.58,260.9,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0222,0.000909,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.8,1340
2007-07-27,2006,10,43,208,441.76,0.33,3,Normal,50,10,9,9,108,186,0.42,255.8,0.58,255.8,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0197,0.000808,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2007-07-28,2006,10,43,209,436.56,0.34,3,Normal,50,10,9,9,108,186,0.43,250.6,0.57,250.6,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.000707,0.166,0.00678,2,0.112,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2007-07-29,2006,10,44,210,431.37,0.34,3,Normal,50,10,9,9,108,186,0.43,245.4,0.57,245.4,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2007-07-30,2006,10,44,211,426.72,0.35,3,Normal,50,10,9,9,108,186,0.44,240.7,0.56,240.7,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000662,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2007-07-31,2006,10,44,212,422.07,0.35,3,Normal,50,10,9,9,108,186,0.44,236.1,0.56,236.1,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000646,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2007-08-01,2006,11,44,213,417.42,0.35,3,Normal,47,8,6,5,89,155,0.37,262.4,0.63,262.4,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0229,0.000932,0.173,0.00704,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2007-08-02,2006,11,44,214,411.13,0.36,3,Normal,47,8,6,5,89,155,0.38,256.1,0.62,256.1,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.147,0.0199,0.00081,0.167,0.00682,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2007-08-03,2006,11,44,215,405.39,0.36,3,Normal,47,8,6,5,89,155,0.38,250.4,0.62,250.4,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0172,0.000699,0.163,0.00662,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2007-08-04,2006,11,44,216,399.65,0.37,3,Normal,47,8,6,5,89,155,0.39,244.7,0.61,244.7,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000673,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2007-08-05,2006,11,45,217,395,0.37,3,Normal,47,8,6,5,89,155,0.39,240,0.61,240,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00641,2,0.104,0.262,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2007-08-06,2006,11,45,218,389.8,0.37,3,Normal,47,8,6,5,89,155,0.4,234.8,0.6,234.8,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2007-08-07,2006,11,45,219,384.61,0.38,3,Normal,47,8,6,5,89,155,0.4,229.6,0.6,229.6,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2007-08-08,2006,11,45,220,379.41,0.38,3,Normal,47,8,6,5,89,155,0.41,224.4,0.59,224.4,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00612,1,0.245,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2007-08-09,2006,11,45,221,374.22,0.39,3,Normal,47,8,6,5,89,155,0.41,219.2,0.59,219.2,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2007-08-10,2006,11,45,222,369.57,0.39,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2007-08-11,2006,11,45,223,364.92,0.4,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48.1,47.1,47.1,1130
2007-08-12,2006,11,46,224,360.27,0.4,3,Normal,47,8,6,5,89,155,0.43,205.3,0.57,205.3,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2007-08-13,2006,11,46,225,356.72,0.4,3,Normal,47,8,6,5,89,155,0.43,201.7,0.56,201.7,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2007-08-14,2006,11,46,226,352.62,0.41,3,Normal,47,8,6,5,89,155,0.44,197.6,0.56,197.6,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2007-08-15,2006,11,46,227,348.51,0.41,3,Normal,47,8,6,5,89,155,0.45,193.5,0.56,193.5,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.5,43.5,1040
2007-08-16,2006,11,46,228,344.41,0.42,3,Normal,47,8,6,5,89,155,0.45,189.4,0.55,189.4,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2007-08-17,2006,11,46,229,340.31,0.42,3,Normal,47,8,6,5,89,155,0.46,185.3,0.55,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.931,42.4,41.6,41.6,998
2007-08-18,2006,11,46,230,336.21,0.43,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2007-08-19,2006,11,47,231,332.65,0.43,3,Normal,47,8,6,5,89,155,0.47,177.7,0.53,177.7,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2007-08-20,2006,11,47,232,329.1,0.43,3,Normal,47,8,6,5,89,155,0.47,174.1,0.53,174.1,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0105,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,933
2007-08-21,2006,11,47,233,325.54,0.44,3,Normal,47,8,6,5,89,155,0.48,170.5,0.52,170.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0102,0.00041,0.127,0.00511,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2007-08-22,2006,11,47,234,321.99,0.44,3,Normal,47,8,6,5,89,155,0.48,167,0.52,167,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00994,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,892
2007-08-23,2006,11,47,235,318.44,0.45,3,Normal,47,8,6,5,89,155,0.49,163.4,0.51,163.4,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00964,0.000386,0.124,0.00497,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,871
2007-08-24,2006,11,47,236,314.88,0.45,3,Normal,47,8,6,5,89,155,0.49,159.9,0.51,159.9,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00934,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,851
2007-08-25,2006,11,47,237,312.42,0.45,3,Normal,47,8,6,5,89,155,0.5,157.4,0.5,157.4,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00913,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,34.9,34.9,838
2007-08-26,2006,11,48,238,309.41,0.46,3,Normal,47,8,6,5,89,155,0.5,154.4,0.5,154.4,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,822
2007-08-27,2006,11,48,239,306.4,0.46,3,Normal,47,8,6,5,89,155,0.51,151.4,0.49,151.4,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00862,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
2007-08-28,2006,11,48,240,303.4,0.46,3,Normal,47,8,6,5,89,155,0.51,148.4,0.49,148.4,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00836,0.000333,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,790
2007-08-29,2006,11,48,241,300.39,0.47,3,Normal,47,8,6,5,89,155,0.52,145.4,0.48,145.4,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00811,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2007-08-30,2006,11,48,242,297.38,0.47,3,Normal,47,8,6,5,89,155,0.52,142.4,0.48,142.4,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00785,0.000313,0.115,0.00459,1,0.135,0.25,0.00995,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
2007-08-31,2006,11,48,243,294.37,0.48,3,Normal,47,8,6,5,89,155,0.53,139.4,0.47,139.4,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.0076,0.000302,0.114,0.00453,1,0.131,0.244,0.00973,24.9,0.935,0.97,0.907,31.8,30.8,30.8,740
2007-09-01,2006,12,48,244,290.27,0.48,3,Normal,40,6,4,3,65,118,0.41,172.3,0.59,172.3,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,930
2007-09-02,2006,12,49,245,286.72,0.49,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,908
2007-09-03,2006,12,49,246,282.62,0.49,3,Normal,40,6,4,3,65,118,0.42,164.6,0.58,164.6,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2007-09-04,2006,12,49,247,278.51,0.5,3,Normal,40,6,4,3,65,118,0.42,160.5,0.58,160.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00939,0.000373,0.119,0.00473,1,0.159,0.278,0.0111,24.9,0.943,0.97,0.914,37,35.8,35.8,860
2007-09-05,2006,12,49,248,274.41,0.5,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2007-09-06,2006,12,49,249,270.86,0.51,3,Normal,40,6,4,3,65,118,0.44,152.9,0.56,152.9,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2007-09-07,2006,12,49,250,267.3,0.51,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000335,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2007-09-08,2006,12,49,251,263.75,0.52,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-09-09,2006,12,50,252,260.19,0.53,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.00031,0.111,0.0044,1,0.134,0.246,0.00973,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2007-09-10,2006,12,50,253,257.73,0.53,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2007-09-11,2006,12,50,254,254.72,0.54,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000292,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2007-09-12,2006,12,50,255,251.72,0.54,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00712,0.000281,0.107,0.00425,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2007-09-13,2006,12,50,256,248.71,0.55,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,29.9,29,29,697
2007-09-14,2006,12,50,257,245.7,0.55,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2007-09-15,2006,12,50,258,242.69,0.56,3,Normal,40,6,4,3,65,118,0.49,124.7,0.51,124.7,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00635,0.000251,0.104,0.00409,1,0.111,0.214,0.00846,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
2007-09-16,2006,12,51,259,239.69,0.56,3,Normal,40,6,4,3,65,118,0.49,121.7,0.51,121.7,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,648
2007-09-17,2006,12,51,260,237.22,0.57,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00588,0.000232,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2007-09-18,2006,12,51,261,234.76,0.57,3,Normal,40,6,4,3,65,118,0.5,116.8,0.5,116.8,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2007-09-19,2006,12,51,262,232.3,0.58,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00547,0.000215,0.099,0.0039,1,0.0968,0.196,0.00771,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2007-09-20,2006,12,51,263,229.84,0.58,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00526,0.000207,0.0979,0.00385,1,0.0935,0.191,0.00753,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2007-09-21,2006,12,51,264,227.38,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,136.4,0.6,136.4,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2007-09-22,2006,12,51,265,224.92,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2007-09-23,2006,12,52,266,222.46,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0975,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2007-09-24,2006,12,52,267,221.09,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,130.1,0.59,130.1,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2007-09-25,2006,12,52,268,219.18,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2007-09-26,2006,12,52,269,217.26,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,126.3,0.58,126.3,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2007-09-27,2006,12,52,270,215.35,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2007-09-28,2006,12,52,271,213.44,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-09-29,2006,12,52,272,211.52,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2007-09-30,2006,12,53,273,209.61,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0988,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2007-10-01,2007,1,1,274,207.69,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2007-10-02,2007,1,1,275,208.51,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0968,0.00727,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
2007-10-03,2007,1,1,276,209.33,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0971,0.00734,0.000287,0.104,0.00409,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2007-10-04,2007,1,1,277,207.97,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00722,0.000283,0.104,0.00406,1,0.125,0.229,0.00894,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2007-10-05,2007,1,1,278,206.6,0.65,4,Mod_Dry,31,4,3,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.00711,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2007-10-06,2007,1,1,279,205.23,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00875,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2007-10-07,2007,1,1,280,203.32,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2007-10-08,2007,1,2,281,201.95,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2007-10-09,2007,1,2,282,200.58,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00659,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2007-10-10,2007,1,2,283,199.22,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00648,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2007-10-11,2007,1,2,284,197.85,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.9,28,28,672
2007-10-12,2007,1,2,285,196.48,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2007-10-13,2007,1,2,286,195.12,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2007-10-14,2007,1,2,287,193.2,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2007-10-15,2007,1,3,288,191.83,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2007-10-16,2007,1,3,289,190.47,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2007-10-17,2007,1,3,290,189.1,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2007-10-18,2007,1,3,291,187.73,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2007-10-19,2007,1,3,292,186.37,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2007-10-20,2007,1,3,293,185,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2007-10-21,2007,1,3,294,183.63,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2007-10-22,2007,1,4,295,182.26,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2007-10-23,2007,1,4,296,180.9,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000193,0.0919,0.0036,1,0.0882,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2007-10-24,2007,1,4,297,180.62,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2007-10-25,2007,1,4,298,179.8,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2007-10-26,2007,1,4,299,183.36,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2007-10-27,2007,1,4,300,186.91,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
2007-10-28,2007,1,4,301,185,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2007-10-29,2007,1,5,302,188.01,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2007-10-30,2007,1,5,303,191.56,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2007-10-31,2007,1,5,304,189.65,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000221,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,624
2007-11-01,2007,2,5,305,190.47,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0915,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2007-11-02,2007,2,5,306,191.83,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2007-11-03,2007,2,5,307,189.92,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2007-11-04,2007,2,5,308,189.65,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000241,0.0973,0.00381,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-11-05,2007,2,6,309,188.83,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00611,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2007-11-06,2007,2,6,310,190.19,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2007-11-07,2007,2,6,311,194.84,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2007-11-08,2007,2,6,312,196.76,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00393,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2007-11-09,2007,2,6,313,195.39,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2007-11-10,2007,2,6,314,193.47,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2007-11-11,2007,2,6,315,191.56,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,124.6,0.65,124.6,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00634,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2007-11-12,2007,2,7,316,189.65,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000241,0.0973,0.00381,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-11-13,2007,2,7,317,187.73,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2007-11-14,2007,2,7,318,189.1,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.00024,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2007-11-15,2007,2,7,319,191.01,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2007-11-16,2007,2,7,320,192.38,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,125.4,0.65,125.4,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00641,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2007-11-17,2007,2,7,321,192.65,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,125.7,0.65,125.7,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2007-11-18,2007,2,7,322,191.29,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.0981,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2007-11-19,2007,2,8,323,189.37,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.4,0.65,122.4,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00615,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2007-11-20,2007,2,8,324,190.74,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00627,0.000245,0.0978,0.00382,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2007-11-21,2007,2,8,325,192.11,0.69,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2007-11-22,2007,2,8,326,191.83,0.7,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00781,0.000305,0.104,0.00405,1,0.134,0.238,0.00929,25.3,0.935,0.97,0.907,33,32,32,768
2007-11-23,2007,2,8,327,191.56,0.7,5,Dry,23,4,2,2,19,50,0.26,141.6,0.74,141.6,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0957,0.00778,0.000304,0.104,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2007-11-24,2007,2,8,328,192.93,0.69,5,Dry,23,4,2,2,19,50,0.26,142.9,0.74,142.9,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.0079,0.000309,0.104,0.00407,1,0.135,0.24,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2007-11-25,2007,2,8,329,194.84,0.68,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00806,0.000315,0.105,0.0041,1,0.138,0.243,0.0095,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2007-11-26,2007,2,9,330,191.83,0.7,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00781,0.000305,0.104,0.00405,1,0.134,0.238,0.00929,25.3,0.935,0.97,0.907,33,32,32,768
2007-11-27,2007,2,9,331,193.75,0.69,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00797,0.000311,0.104,0.00408,1,0.137,0.241,0.00942,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2007-11-28,2007,2,9,332,195.12,0.68,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.8,32.8,786
2007-11-29,2007,2,9,333,192.11,0.69,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2007-11-30,2007,2,9,334,189.1,0.71,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2007-12-01,2007,3,9,335,189.92,0.7,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2007-12-02,2007,3,9,336,193.47,0.69,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2007-12-03,2007,3,10,337,198.67,0.67,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2007-12-04,2007,3,10,338,202.77,0.66,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2007-12-05,2007,3,10,339,205.78,0.65,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2007-12-06,2007,3,10,340,207.15,0.65,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.143,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
2007-12-07,2007,3,10,341,206.33,0.65,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2007-12-08,2007,3,10,342,208.24,0.64,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2007-12-09,2007,3,10,343,211.79,0.63,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2007-12-10,2007,3,11,344,215.35,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2007-12-11,2007,3,11,345,217.81,0.62,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2007-12-12,2007,3,11,346,220.82,0.61,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2007-12-13,2007,3,11,347,223.83,0.6,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2007-12-14,2007,3,11,348,225.74,0.6,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2007-12-15,2007,3,11,349,227.65,0.59,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2007-12-16,2007,3,11,350,229.02,0.59,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2007-12-17,2007,3,12,351,229.29,0.59,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2007-12-18,2007,3,12,352,231.21,0.58,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2007-12-19,2007,3,12,353,234.22,0.58,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2007-12-20,2007,3,12,354,236.68,0.57,5,Dry,26,4,3,2,24,59,0.25,177.7,0.75,177.7,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2007-12-21,2007,3,12,355,239.14,0.57,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2007-12-22,2007,3,12,356,241.6,0.56,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2007-12-23,2007,3,12,357,244.06,0.56,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-12-24,2007,3,13,358,246.52,0.55,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2007-12-25,2007,3,13,359,245.7,0.55,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2007-12-26,2007,3,13,360,246.52,0.55,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2007-12-27,2007,3,13,361,248.98,0.55,5,Dry,26,4,3,2,24,59,0.24,190,0.76,190,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2007-12-28,2007,3,13,362,251.99,0.54,5,Dry,26,4,3,2,24,59,0.23,193,0.77,193,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2007-12-29,2007,3,13,363,254.45,0.54,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2007-12-30,2007,3,13,364,256.91,0.53,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2007-12-31,2007,3,14,365,259.92,0.53,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2008-01-01,2007,4,14,1,262.93,0.52,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2008-01-02,2007,4,14,2,265.39,0.52,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2008-01-03,2007,4,14,3,267.85,0.51,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2008-01-04,2007,4,14,4,270.31,0.51,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2008-01-05,2007,4,14,5,273.32,0.5,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2008-01-06,2007,4,14,6,277.42,0.5,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2008-01-07,2007,4,15,7,280.97,0.49,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2008-01-08,2007,4,15,8,282.34,0.49,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2008-01-09,2007,4,15,9,285.35,0.49,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-01-10,2007,4,15,10,290,0.48,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-01-11,2007,4,15,11,293.01,0.48,5,Dry,29,5,4,2,33,73,0.25,220,0.75,220,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2008-01-12,2007,4,15,12,296.01,0.47,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-01-13,2007,4,15,13,301.76,0.47,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2008-01-14,2007,4,16,14,310.78,0.46,5,Dry,29,5,4,2,33,73,0.23,237.8,0.77,237.8,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,25.9,51.9,1250
2008-01-15,2007,4,16,15,321.44,0.44,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2008-01-16,2007,4,16,16,329.92,0.43,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0203,0.000812,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2008-01-17,2007,4,16,17,339.49,0.42,5,Dry,29,5,4,2,33,73,0.21,266.5,0.79,266.5,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0248,0.000995,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2008-01-18,2007,4,16,18,353.44,0.41,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0314,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2008-01-19,2007,4,16,19,367.38,0.39,5,Dry,29,5,4,2,33,73,0.2,294.4,0.8,294.4,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2008-01-20,2007,4,16,20,382.42,0.38,5,Dry,29,5,4,2,33,73,0.19,309.4,0.81,309.4,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2008-01-21,2007,4,17,21,396.37,0.37,5,Dry,29,5,4,2,33,73,0.18,323.4,0.82,323.4,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.0021,0.215,0.00872,2,0.161,0.375,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2008-01-22,2007,4,17,22,409.22,0.36,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2008-01-23,2007,4,17,23,424.8,0.35,5,Dry,29,5,4,2,33,73,0.17,351.8,0.83,351.8,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2008-01-24,2007,4,17,24,444.22,0.33,5,Dry,29,5,4,2,33,73,0.16,371.2,0.84,371.2,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0742,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2008-01-25,2007,4,17,25,463.08,0.31,5,Dry,29,5,4,2,33,73,0.16,390.1,0.84,390.1,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2008-01-26,2007,4,17,26,480.86,0.3,5,Dry,29,5,4,2,33,73,0.15,407.9,0.85,407.9,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0915,0.00378,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.4,44.4,88.9,2130
2008-01-27,2007,4,17,27,497.54,0.29,5,Dry,29,5,4,2,33,73,0.15,424.5,0.85,424.5,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0994,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.2,2210
2008-01-28,2007,4,18,28,513.12,0.28,5,Dry,29,5,4,2,33,73,0.14,440.1,0.86,440.1,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.938,48.7,47.7,95.4,2290
2008-01-29,2007,4,18,29,528.16,0.27,5,Dry,29,5,4,2,33,73,0.14,455.2,0.86,455.2,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.323,0.0135,2,0.25,0.573,0.0239,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2008-01-30,2007,4,18,30,542.65,0.27,5,Dry,29,5,4,2,33,73,0.14,469.6,0.86,469.6,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00504,0.336,0.014,2,0.26,0.595,0.0248,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2008-01-31,2007,4,18,31,557.15,0.26,5,Dry,29,5,4,2,33,73,0.13,484.1,0.87,484.1,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.128,0.00534,0.351,0.0147,3,0.16,0.511,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
2008-02-01,2007,5,18,32,572.19,0.25,5,Dry,31,6,4,3,41,85,0.15,487.2,0.85,487.2,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2008-02-02,2007,5,18,33,586.68,0.24,5,Dry,31,6,4,3,41,85,0.14,501.7,0.85,501.7,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,35,105,2520
2008-02-03,2007,5,18,34,601.17,0.24,5,Dry,31,6,4,3,41,85,0.14,516.2,0.86,516.2,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2008-02-04,2007,5,19,35,615.66,0.23,5,Dry,31,6,4,3,41,85,0.14,530.7,0.86,530.7,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.251,0.155,0.00658,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2008-02-05,2007,5,19,36,629.61,0.23,5,Dry,31,6,4,3,41,85,0.14,544.6,0.86,544.6,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.259,0.165,0.00699,0.424,0.018,3,0.188,0.612,0.0259,23,0.95,0.974,0.925,38.9,37.8,114,2720
2008-02-06,2007,5,19,37,639.72,0.22,5,Dry,31,6,4,3,41,85,0.13,554.7,0.87,554.7,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00729,0.437,0.0185,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2008-02-07,2007,5,19,38,651.48,0.22,5,Dry,31,6,4,3,41,85,0.13,566.5,0.87,566.5,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2008-02-08,2007,5,19,39,668.16,0.21,5,Dry,31,6,4,3,41,85,0.13,583.2,0.87,583.2,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.191,0.00813,0.472,0.0201,3,0.205,0.677,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2008-02-09,2007,5,19,40,691.95,0.2,5,Dry,31,6,4,3,41,85,0.12,607,0.88,607,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2008-02-10,2007,5,19,41,717.38,0.19,5,Dry,31,6,4,3,41,85,0.12,632.4,0.88,632.4,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2008-02-11,2007,5,20,42,746.09,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,641.1,0.86,641.1,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.318,0.229,0.00992,0.547,0.0237,3,0.231,0.778,0.0336,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2008-02-12,2007,5,20,43,774.18,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,669.2,0.86,669.2,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
