date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-02-13,2007,5,20,44,797.95,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,693,0.87,693,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.8,46.8,140,3370
2008-02-14,2007,5,20,45,831.24,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,726.2,0.87,726.2,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0405,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2008-02-15,2007,5,20,46,868.92,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,763.9,0.88,763.9,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.99,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2008-02-16,2007,5,20,47,914.39,0.13,4,Mod_Dry,36,6,5,4,54,105,0.12,809.4,0.89,809.4,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.77,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2008-02-17,2007,5,20,48,967.92,0.12,4,Mod_Dry,36,6,5,4,54,105,0.11,862.9,0.89,862.9,0,0,0,0,-4,4,36,6,5,0,58,910,990,967.8,22.2,0.488,0.357,0.016,0.845,0.038,4,0.234,1.08,0.0485,21.2,0.955,0.98,0.936,42.7,41.9,167,4020
2008-02-18,2007,5,21,49,1024.7,0.11,4,Mod_Dry,36,6,5,4,54,105,0.1,919.7,0.9,919.7,0,0,0,0,-4,4,36,6,5,0,58,967,990,968,22,0.54,0.384,0.0174,0.924,0.042,4,0.253,1.18,0.0534,20.8,0.956,0.98,0.937,44.9,44,176,4230
2008-02-19,2007,5,21,50,1089.7,0.1,4,Mod_Dry,36,6,5,4,54,105,0.096,984.7,0.9,984.7,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.599,0.416,0.019,1.01,0.0465,4,0.275,1.29,0.0591,20.5,0.956,0.98,0.937,47.4,46.4,186,4460
2008-02-20,2007,5,21,51,1157.6,0.095,4,Mod_Dry,36,6,5,4,54,105,0.091,1053,0.91,1053,0,0,0,0,-4,4,36,6,5,0,58,1100,990,968.4,21.6,0.698,0.541,0.0251,1.24,0.0574,4,0.291,1.53,0.0708,20.1,0.955,0.98,0.936,49.5,48.2,193,4630
2008-02-21,2007,5,21,52,1222.5,0.088,3,Normal,43,7,5,4,78,137,0.11,1085,0.89,1085,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.758,0.615,0.0287,1.37,0.0642,4,0.297,1.67,0.078,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-22,2007,5,21,53,1283.5,0.08,3,Normal,43,7,5,4,78,137,0.11,1146,0.89,1100,46,10,1,1,-3,37,53,8,6,1,115,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-23,2007,5,21,54,1340,0.073,3,Normal,43,7,5,4,78,137,0.1,1203,0.9,1100,103,23,3,3,-1,75,66,10,8,3,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-02-24,2007,5,21,55,1391.7,0.067,3,Normal,43,7,5,4,78,137,0.098,1255,0.9,1100,155,35,5,5,1,109,78,12,10,5,187,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2008-02-25,2007,5,22,56,1413.3,0.063,3,Normal,43,7,5,4,78,137,0.097,1276,0.9,1100,176,40,5,5,1,125,83,12,10,5,203,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2008-02-26,2007,5,22,57,1428.8,0.061,3,Normal,43,7,5,4,78,137,0.096,1292,0.9,1100,192,43,6,6,2,135,86,13,11,6,213,1210,990,969.3,20.7,0.86,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2008-02-27,2007,5,22,58,1444.4,0.058,3,Normal,43,7,5,4,78,137,0.095,1307,0.91,1100,207,47,6,6,2,146,90,13,11,6,224,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-02-28,2007,5,22,59,1460,0.054,3,Normal,43,7,5,4,78,137,0.094,1323,0.91,1100,223,50,7,7,3,156,93,14,12,7,234,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2008-02-29,2007,5,22,60,1475.7,0.051,3,Normal,43,7,5,4,78,137,0.093,1339,0.91,1100,239,54,7,7,3,168,97,14,12,7,246,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-03-01,2007,6,22,61,1485.2,0.05,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-03-02,2007,6,22,62,1494.7,0.048,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-03-03,2007,6,23,63,1504.2,0.047,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-03-04,2007,6,23,64,1507.4,0.047,3,Normal,49,9,9,9,107,183,0.12,1324,0.88,1100,224,51,7,7,-2,161,100,16,16,7,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-03-05,2007,6,23,65,1504.2,0.047,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-03-06,2007,6,23,66,1501.1,0.048,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-03-07,2007,6,23,67,1497.9,0.048,3,Normal,49,9,9,9,107,183,0.12,1315,0.88,1100,215,49,6,7,-3,156,98,15,16,6,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2008-03-08,2007,6,23,68,1494.7,0.048,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-03-09,2007,6,23,69,1491.5,0.049,3,Normal,49,9,9,9,107,183,0.12,1309,0.88,1100,209,47,6,6,-3,153,96,15,15,6,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-03-10,2007,6,24,70,1488.4,0.049,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2008-03-11,2007,6,24,71,1485.2,0.05,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-03-12,2007,6,24,72,1482,0.05,3,Normal,49,9,9,9,107,183,0.12,1299,0.88,1100,199,45,6,6,-3,145,94,15,15,6,252,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-03-13,2007,6,24,73,1478.9,0.051,3,Normal,49,9,9,9,107,183,0.12,1296,0.88,1100,196,44,6,6,-3,143,93,15,15,6,250,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-03-14,2007,6,24,74,1475.7,0.051,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-03-15,2007,6,24,75,1472.6,0.052,3,Normal,49,9,9,9,107,183,0.12,1290,0.88,1100,190,43,6,6,-3,138,92,15,15,6,245,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2008-03-16,2007,6,24,76,1469.4,0.053,3,Normal,49,9,9,9,107,183,0.13,1286,0.88,1100,186,42,6,6,-3,135,91,15,15,6,242,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-03-17,2007,6,25,77,1466.3,0.053,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-03-18,2007,6,25,78,1463.2,0.054,3,Normal,49,9,9,9,107,183,0.13,1280,0.88,1100,180,41,5,5,-4,133,90,14,14,5,240,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2008-03-19,2007,6,25,79,1460,0.054,3,Normal,49,9,9,9,107,183,0.13,1277,0.88,1100,177,40,5,5,-4,131,89,14,14,5,238,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-03-20,2007,6,25,80,1450.6,0.056,3,Normal,49,9,9,9,107,183,0.13,1268,0.87,1100,168,38,5,5,-4,124,87,14,14,5,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-03-21,2007,6,25,81,1441.2,0.058,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2008-03-22,2007,6,25,82,1431.9,0.06,3,Normal,49,9,9,9,107,183,0.13,1249,0.87,1100,149,34,4,5,-5,111,83,13,14,4,218,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2008-03-23,2007,6,25,83,1422.6,0.062,3,Normal,49,9,9,9,107,183,0.13,1240,0.87,1100,140,32,4,4,-5,105,81,13,13,4,212,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-03-24,2007,6,26,84,1413.3,0.063,3,Normal,49,9,9,9,107,183,0.13,1230,0.87,1100,130,29,4,4,-5,98,78,13,13,4,205,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2008-03-25,2007,6,26,85,1404,0.065,3,Normal,49,9,9,9,107,183,0.13,1221,0.87,1100,121,27,4,4,-5,91,76,13,13,4,198,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-03-26,2007,6,26,86,1394.8,0.066,3,Normal,49,9,9,9,107,183,0.13,1212,0.87,1100,112,25,3,3,-6,87,74,12,12,3,194,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2008-03-27,2007,6,26,87,1379.5,0.069,3,Normal,49,9,9,9,107,183,0.13,1196,0.87,1100,96,22,3,3,-6,74,71,12,12,3,181,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2008-03-28,2007,6,26,88,1358.2,0.071,3,Normal,49,9,9,9,107,183,0.14,1175,0.86,1100,75,17,2,2,-7,61,66,11,11,2,168,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-03-29,2007,6,26,89,1337,0.074,3,Normal,49,9,9,9,107,183,0.14,1154,0.86,1100,54,12,2,2,-7,45,61,11,11,2,152,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-03-30,2007,6,26,90,1322,0.076,3,Normal,49,9,9,9,107,183,0.14,1139,0.86,1100,39,9,1,1,-8,36,58,10,10,1,143,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-03-31,2007,6,27,91,1307.1,0.077,3,Normal,49,9,9,9,107,183,0.14,1124,0.86,1100,24,5,1,1,-8,25,54,10,10,1,132,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-04-01,2007,7,27,92,1292.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2008-04-02,2007,7,27,93,1277.6,0.081,4,Mod_Dry,45,11,10,10,72,148,0.12,1130,0.88,1100,30,7,1,1,-9,30,52,12,11,1,102,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2008-04-03,2007,7,27,94,1262.9,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1115,0.88,1100,15,3,0,0,-10,22,48,11,10,0,94,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-04,2007,7,27,95,1248.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-04-05,2007,7,27,96,1234,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.775,0.616,0.0289,1.39,0.0651,4,0.297,1.69,0.079,19.7,0.954,0.98,0.935,50,48.2,193,4630
2008-04-06,2007,7,27,97,1219.6,0.088,4,Mod_Dry,45,11,10,10,72,148,0.12,1072,0.88,1072,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.754,0.584,0.0273,1.34,0.0625,4,0.294,1.63,0.0762,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
2008-04-07,2007,7,28,98,1205.3,0.09,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.733,0.552,0.0257,1.28,0.0599,4,0.291,1.58,0.0735,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2008-04-08,2007,7,28,99,1191.2,0.092,4,Mod_Dry,45,11,10,10,72,148,0.12,1043,0.88,1043,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.712,0.52,0.0242,1.23,0.0573,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,48.8,47.8,191,4590
2008-04-09,2007,7,28,100,1177.1,0.093,4,Mod_Dry,45,11,10,10,72,148,0.13,1029,0.87,1029,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.691,0.489,0.0227,1.18,0.0548,4,0.286,1.47,0.068,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2008-04-10,2007,7,28,101,1157.6,0.095,4,Mod_Dry,45,11,10,10,72,148,0.13,1010,0.87,1010,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.663,0.445,0.0206,1.11,0.0513,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.8,46.9,187,4500
2008-04-11,2007,7,28,102,1138.3,0.097,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.656,0.453,0.0209,1.11,0.0512,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2008-04-12,2007,7,28,103,1119.2,0.099,5,Dry,40,10,8,5,62,125,0.11,994.2,0.89,994.2,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.628,0.42,0.0193,1.05,0.0483,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2008-04-13,2007,7,28,104,1100.4,0.1,5,Dry,40,10,8,5,62,125,0.11,975.4,0.89,975.4,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.601,0.411,0.0189,1.01,0.0465,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2008-04-14,2007,7,29,105,1081.7,0.1,5,Dry,40,10,8,5,62,125,0.12,956.7,0.88,956.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.584,0.402,0.0184,0.986,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2008-04-15,2007,7,29,106,1063.3,0.11,5,Dry,40,10,8,5,62,125,0.12,938.3,0.88,938.3,0,0,0,0,-5,5,40,10,8,0,67,996,990,968.1,21.9,0.567,0.393,0.018,0.96,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2008-04-16,2007,7,29,107,1045.2,0.11,5,Dry,40,10,8,5,62,125,0.12,920.2,0.88,920.2,0,0,0,0,-5,5,40,10,8,0,67,978,990,968,22,0.55,0.384,0.0175,0.935,0.0426,4,0.253,1.19,0.0541,20.8,0.956,0.98,0.936,44.8,43.9,176,4210
2008-04-17,2007,7,29,108,1027.3,0.11,5,Dry,40,10,8,5,62,125,0.12,902.3,0.88,902.3,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.91,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2008-04-18,2007,7,29,109,1009.6,0.11,5,Dry,40,10,8,5,62,125,0.12,884.6,0.88,884.6,0,0,0,0,-5,5,40,10,8,0,67,943,990,967.9,22.1,0.518,0.367,0.0166,0.885,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2008-04-19,2007,7,29,110,992.24,0.12,5,Dry,40,10,8,5,62,125,0.13,867.2,0.87,867.2,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.502,0.359,0.0162,0.861,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.9,167,4020
2008-04-20,2007,7,29,111,975.15,0.12,5,Dry,40,10,8,5,62,125,0.13,850.1,0.87,850.1,0,0,0,0,-5,5,40,10,8,0,67,908,990,967.8,22.2,0.486,0.35,0.0158,0.837,0.0377,4,0.229,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3960
2008-04-21,2007,7,30,112,958.36,0.12,5,Dry,40,10,8,5,62,125,0.13,833.4,0.87,833.4,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2008-04-22,2007,7,30,113,941.87,0.13,5,Dry,40,10,8,5,62,125,0.13,816.9,0.87,816.9,0,0,0,0,-5,5,40,10,8,0,67,875,990,967.7,22.3,0.456,0.334,0.015,0.79,0.0354,4,0.218,1.01,0.0452,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2008-04-23,2007,7,30,114,925.72,0.13,5,Dry,40,10,8,5,62,125,0.14,800.7,0.86,800.7,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
2008-04-24,2007,7,30,115,909.91,0.13,5,Dry,40,10,8,5,62,125,0.14,784.9,0.86,784.9,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.427,0.319,0.0142,0.745,0.0332,4,0.207,0.953,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2008-04-25,2007,7,30,116,894.46,0.14,5,Dry,40,10,8,5,62,125,0.14,769.5,0.86,769.5,0,0,0,0,-5,5,40,10,8,0,67,827,990,967.5,22.5,0.412,0.311,0.0138,0.724,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2008-04-26,2007,7,30,117,879.41,0.14,5,Dry,40,10,8,5,62,125,0.14,754.4,0.86,754.4,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.399,0.304,0.0135,0.703,0.0311,3,0.281,0.984,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
2008-04-27,2007,7,30,118,864.78,0.14,5,Dry,40,10,8,5,62,125,0.14,739.8,0.85,739.8,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.385,0.295,0.013,0.68,0.0301,3,0.275,0.956,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2008-04-28,2007,7,31,119,850.61,0.15,5,Dry,40,10,8,5,62,125,0.15,725.6,0.85,725.6,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.269,0.927,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2008-04-29,2007,7,31,120,836.93,0.15,5,Dry,40,10,8,5,62,125,0.15,711.9,0.85,711.9,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
2008-04-30,2007,7,31,121,823.81,0.15,5,Dry,40,10,8,5,62,125,0.15,698.8,0.85,698.8,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0117,0.624,0.0274,3,0.257,0.881,0.0386,21.9,0.957,0.98,0.938,47.9,47,141,3380
2008-05-01,2007,8,31,122,811.32,0.16,5,Dry,42,9,8,6,82,147,0.18,664.3,0.82,664.3,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.338,0.245,0.0107,0.582,0.0255,3,0.241,0.824,0.036,22,0.957,0.98,0.937,45.8,44.9,135,3230
2008-05-02,2007,8,31,123,802.84,0.16,5,Dry,42,9,8,6,82,147,0.18,655.8,0.82,655.8,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.809,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3190
2008-05-03,2007,8,31,124,794.78,0.16,5,Dry,42,9,8,6,82,147,0.18,647.8,0.81,647.8,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-05-04,2007,8,31,125,787.22,0.16,5,Dry,42,9,8,6,82,147,0.19,640.2,0.81,640.2,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00996,0.553,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.5,130,3130
2008-05-05,2007,8,32,126,780.28,0.17,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
2008-05-06,2007,8,32,127,774.18,0.17,5,Dry,42,9,8,6,82,147,0.19,627.2,0.81,627.2,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2008-05-07,2007,8,32,128,768.51,0.17,5,Dry,42,9,8,6,82,147,0.19,621.5,0.81,621.5,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.00939,0.529,0.023,3,0.222,0.752,0.0326,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2008-05-08,2007,8,32,129,756.76,0.18,5,Dry,42,9,8,6,82,147,0.19,609.8,0.81,609.8,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.208,0.00903,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2008-05-09,2007,8,32,130,745,0.18,5,Dry,42,9,8,6,82,147,0.2,598,0.8,598,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2008-05-10,2007,8,32,131,733.24,0.18,5,Dry,42,9,8,6,82,147,0.2,586.2,0.8,586.2,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.193,0.00831,0.486,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2008-05-11,2007,8,32,132,722.03,0.19,5,Dry,42,9,8,6,82,147,0.2,575,0.8,575,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00798,0.472,0.0203,3,0.201,0.673,0.029,22.5,0.952,0.977,0.93,40.4,39.4,118,2840
2008-05-12,2007,8,33,133,710.82,0.19,5,Dry,42,9,8,6,82,147,0.21,563.8,0.79,563.8,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.28,0.178,0.00764,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.7,116,2780
2008-05-13,2007,8,33,134,699.61,0.19,5,Dry,42,9,8,6,82,147,0.21,552.6,0.79,552.6,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.0073,0.444,0.0191,3,0.191,0.635,0.0273,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2008-05-14,2007,8,33,135,689.49,0.2,5,Dry,42,9,8,6,82,147,0.21,542.5,0.79,542.5,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.007,0.432,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2008-05-15,2007,8,33,136,678.83,0.2,5,Dry,42,9,8,6,82,147,0.22,531.8,0.78,531.8,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00668,0.419,0.0179,3,0.182,0.6,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2008-05-16,2007,8,33,137,668.16,0.21,5,Dry,42,9,8,6,82,147,0.22,521.2,0.78,521.2,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00637,0.405,0.0173,3,0.177,0.582,0.0249,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2008-05-17,2007,8,33,138,658.04,0.21,5,Dry,42,9,8,6,82,147,0.22,511,0.78,511,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00607,0.393,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.2,105,2530
2008-05-18,2007,8,33,139,647.93,0.22,5,Dry,42,9,8,6,82,147,0.23,500.9,0.77,500.9,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2480
2008-05-19,2007,8,34,140,637.81,0.22,5,Dry,42,9,8,6,82,147,0.23,490.8,0.77,490.8,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
2008-05-20,2007,8,34,141,628.79,0.23,5,Dry,42,9,8,6,82,147,0.23,481.8,0.77,481.8,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2008-05-21,2007,8,34,142,619.22,0.23,5,Dry,42,9,8,6,82,147,0.24,472.2,0.76,472.2,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2008-05-22,2007,8,34,143,609.65,0.23,5,Dry,42,9,8,6,82,147,0.24,462.6,0.76,462.6,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2008-05-23,2007,8,34,144,600.08,0.24,5,Dry,42,9,8,6,82,147,0.24,453.1,0.76,453.1,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.218,0.113,0.00476,0.33,0.0139,2,0.248,0.579,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2008-05-24,2007,8,34,145,592.15,0.24,5,Dry,42,9,8,6,82,147,0.25,445.1,0.75,445.1,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.0046,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
2008-05-25,2007,8,34,146,583.67,0.25,5,Dry,42,9,8,6,82,147,0.25,436.7,0.75,436.7,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.21,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2008-05-26,2007,8,35,147,575.19,0.25,5,Dry,42,9,8,6,82,147,0.26,428.2,0.74,428.2,0,0,0,0,-6,6,42,9,8,0,88,487,990,966.2,23.8,0.207,0.101,0.00425,0.309,0.013,2,0.232,0.54,0.0227,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2008-05-27,2007,8,35,148,567.26,0.25,5,Dry,42,9,8,6,82,147,0.26,420.3,0.74,420.3,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0974,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,46,45,90.1,2160
2008-05-28,2007,8,35,149,559.33,0.26,5,Dry,42,9,8,6,82,147,0.26,412.3,0.74,412.3,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0936,0.00392,0.295,0.0124,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.2,44.2,88.5,2120
2008-05-29,2007,8,35,150,551.4,0.26,5,Dry,42,9,8,6,82,147,0.27,404.4,0.73,404.4,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0899,0.00376,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.5,86.9,2090
2008-05-30,2007,8,35,151,543.47,0.26,5,Dry,42,9,8,6,82,147,0.27,396.5,0.73,396.5,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0861,0.0036,0.282,0.0118,2,0.21,0.493,0.0206,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2008-05-31,2007,8,35,152,535.54,0.27,5,Dry,42,9,8,6,82,147,0.27,388.5,0.73,388.5,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.193,0.0824,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.5,0.953,0.98,0.934,42.7,41.9,83.7,2010
2008-06-01,2007,9,35,153,527.07,0.27,5,Dry,39,9,7,5,59,119,0.23,408.1,0.77,408.1,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0916,0.00381,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.1,2120
2008-06-02,2007,9,36,154,520.23,0.28,5,Dry,39,9,7,5,59,119,0.23,401.2,0.77,401.2,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0884,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2008-06-03,2007,9,36,155,512.85,0.28,5,Dry,39,9,7,5,59,119,0.23,393.9,0.77,393.9,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0849,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.3,2050
2008-06-04,2007,9,36,156,506.01,0.29,5,Dry,39,9,7,5,59,119,0.23,387,0.77,387,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
2008-06-05,2007,9,36,157,499.18,0.29,5,Dry,39,9,7,5,59,119,0.24,380.2,0.76,380.2,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0784,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.4,1980
2008-06-06,2007,9,36,158,492.34,0.29,5,Dry,39,9,7,5,59,119,0.24,373.3,0.76,373.3,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0752,0.00311,0.262,0.0108,2,0.195,0.456,0.0189,23.7,0.952,0.979,0.931,41.3,40.5,80.9,1940
2008-06-07,2007,9,36,159,486.6,0.3,5,Dry,39,9,7,5,59,119,0.24,367.6,0.76,367.6,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2008-06-08,2007,9,36,160,480.31,0.3,5,Dry,39,9,7,5,59,119,0.25,361.3,0.75,361.3,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0695,0.00287,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.2,1880
2008-06-09,2007,9,37,161,474.02,0.3,5,Dry,39,9,7,5,59,119,0.25,355,0.75,355,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0666,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2008-06-10,2007,9,37,162,471.01,0.31,5,Dry,39,9,7,5,59,119,0.25,352,0.75,352,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
2008-06-11,2007,9,37,163,471.83,0.31,5,Dry,39,9,7,5,59,119,0.25,352.8,0.75,352.8,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0655,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.1,76.3,1830
2008-06-12,2007,9,37,164,467.73,0.31,5,Dry,39,9,7,5,59,119,0.25,348.7,0.75,348.7,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0636,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2008-06-13,2007,9,37,165,461.99,0.31,5,Dry,39,9,7,5,59,119,0.26,343,0.74,343,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0609,0.0025,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2008-06-14,2007,9,37,166,455.7,0.32,5,Dry,39,9,7,5,59,119,0.26,336.7,0.74,336.7,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0579,0.00238,0.232,0.00952,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2008-06-15,2007,9,37,167,449.41,0.32,5,Dry,39,9,7,5,59,119,0.27,330.4,0.73,330.4,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.172,0.055,0.00225,0.227,0.00929,2,0.166,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.3,1710
2008-06-16,2007,9,38,168,443.12,0.33,5,Dry,39,9,7,5,59,119,0.27,324.1,0.73,324.1,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.052,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36.1,35,70,1680
2008-06-17,2007,9,38,169,437.38,0.34,5,Dry,39,9,7,5,59,119,0.27,318.4,0.73,318.4,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0493,0.00202,0.217,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.8,1650
2008-06-18,2007,9,38,170,431.64,0.34,5,Dry,39,9,7,5,59,119,0.28,312.6,0.72,312.6,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.0019,0.212,0.00866,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
2008-06-19,2007,9,38,171,425.9,0.35,5,Dry,39,9,7,5,59,119,0.28,306.9,0.72,306.9,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0439,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.3,1590
2008-06-20,2007,9,38,172,421.25,0.35,5,Dry,39,9,7,5,59,119,0.28,302.3,0.72,302.3,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2008-06-21,2007,9,38,173,416.05,0.35,5,Dry,39,9,7,5,59,119,0.29,297.1,0.71,297.1,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0392,0.0016,0.199,0.00811,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
2008-06-22,2007,9,38,174,410.86,0.36,5,Dry,39,9,7,5,59,119,0.29,291.9,0.71,291.9,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00793,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.6,63.1,1510
2008-06-23,2007,9,39,175,405.66,0.36,5,Dry,39,9,7,5,59,119,0.29,286.7,0.71,286.7,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0343,0.0014,0.19,0.00775,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2008-06-24,2007,9,39,176,400.47,0.37,5,Dry,39,9,7,5,59,119,0.3,281.5,0.7,281.5,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0319,0.00129,0.186,0.00757,2,0.132,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.4,60.9,1460
2008-06-25,2007,9,39,177,395.82,0.37,5,Dry,39,9,7,5,59,119,0.3,276.8,0.7,276.8,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0297,0.0012,0.182,0.0074,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
2008-06-26,2007,9,39,178,391.17,0.37,5,Dry,39,9,7,5,59,119,0.3,272.2,0.7,272.2,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0275,0.00111,0.178,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.4,29.4,58.9,1410
2008-06-27,2007,9,39,179,386.52,0.38,5,Dry,39,9,7,5,59,119,0.31,267.5,0.69,267.5,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00102,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2008-06-28,2007,9,39,180,382.97,0.38,5,Dry,39,9,7,5,59,119,0.31,264,0.69,264,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000956,0.172,0.00696,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2008-06-29,2007,9,39,181,378.87,0.38,5,Dry,39,9,7,5,59,119,0.31,259.9,0.69,259.9,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0217,0.000877,0.168,0.00681,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
2008-06-30,2007,9,40,182,374.76,0.39,5,Dry,39,9,7,5,59,119,0.32,255.8,0.68,255.8,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0197,0.000797,0.165,0.00667,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2008-07-01,2007,10,40,183,370.66,0.39,5,Dry,37,8,6,4,53,108,0.29,262.7,0.71,262.7,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.023,0.000928,0.169,0.00684,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
2008-07-02,2007,10,40,184,366.56,0.39,5,Dry,37,8,6,4,53,108,0.29,258.6,0.7,258.6,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.021,0.00085,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
2008-07-03,2007,10,40,185,362.46,0.4,5,Dry,37,8,6,4,53,108,0.3,254.5,0.7,254.5,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000771,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1320
2008-07-04,2007,10,40,186,358.36,0.4,5,Dry,37,8,6,4,53,108,0.3,250.4,0.7,250.4,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0172,0.000692,0.159,0.00641,2,0.111,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
2008-07-05,2007,10,40,187,354.8,0.41,5,Dry,37,8,6,4,53,108,0.3,246.8,0.7,246.8,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
2008-07-06,2007,10,40,188,351.25,0.41,5,Dry,37,8,6,4,53,108,0.31,243.3,0.69,243.3,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
2008-07-07,2007,10,41,189,347.69,0.41,5,Dry,37,8,6,4,53,108,0.31,239.7,0.69,239.7,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.0062,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2008-07-08,2007,10,41,190,344.14,0.42,5,Dry,37,8,6,4,53,108,0.31,236.1,0.69,236.1,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2008-07-09,2007,10,41,191,340.58,0.42,5,Dry,37,8,6,4,53,108,0.32,232.6,0.68,232.6,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2008-07-10,2007,10,41,192,337.03,0.42,5,Dry,37,8,6,4,53,108,0.32,229,0.68,229,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.006,2,0.0971,0.247,0.0099,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2008-07-11,2007,10,41,193,333.47,0.43,5,Dry,37,8,6,4,53,108,0.32,225.5,0.68,225.5,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2008-07-12,2007,10,41,194,331.01,0.43,5,Dry,37,8,6,4,53,108,0.33,223,0.67,223,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2008-07-13,2007,10,41,195,328.01,0.44,5,Dry,37,8,6,4,53,108,0.33,220,0.67,220,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.000579,0.146,0.00583,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-07-14,2007,10,42,196,325,0.44,5,Dry,37,8,6,4,53,108,0.33,217,0.67,217,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2008-07-15,2007,10,42,197,321.99,0.44,5,Dry,37,8,6,4,53,108,0.34,214,0.67,214,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-07-16,2007,10,42,198,318.98,0.45,5,Dry,37,8,6,4,53,108,0.34,211,0.66,211,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2008-07-17,2007,10,42,199,315.97,0.45,5,Dry,37,8,6,4,53,108,0.34,208,0.66,208,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.223,0.364,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2008-07-18,2007,10,42,200,312.97,0.45,5,Dry,37,8,6,4,53,108,0.34,205,0.66,205,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1110
2008-07-19,2007,10,42,201,309.96,0.46,5,Dry,37,8,6,4,53,108,0.35,202,0.65,202,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2008-07-20,2007,10,42,202,306.95,0.46,5,Dry,37,8,6,4,53,108,0.35,198.9,0.65,198.9,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2008-07-21,2007,10,43,203,303.94,0.46,5,Dry,37,8,6,4,53,108,0.35,195.9,0.65,195.9,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2008-07-22,2007,10,43,204,301.48,0.47,5,Dry,37,8,6,4,53,108,0.36,193.5,0.64,193.5,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-07-23,2007,10,43,205,299.02,0.47,5,Dry,37,8,6,4,53,108,0.36,191,0.64,191,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2008-07-24,2007,10,43,206,296.56,0.47,5,Dry,37,8,6,4,53,108,0.36,188.6,0.64,188.6,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2008-07-25,2007,10,43,207,294.1,0.48,5,Dry,37,8,6,4,53,108,0.37,186.1,0.63,186.1,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.95,0.98,0.931,43,42.2,42.2,1010
2008-07-26,2007,10,43,208,291.64,0.48,5,Dry,37,8,6,4,53,108,0.37,183.6,0.63,183.6,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2008-07-27,2007,10,43,209,289.18,0.48,5,Dry,37,8,6,4,53,108,0.37,181.2,0.63,181.2,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0112,0.000443,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2008-07-28,2007,10,44,210,286.72,0.49,5,Dry,37,8,6,4,53,108,0.38,178.7,0.62,178.7,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2008-07-29,2007,10,44,211,284.26,0.49,5,Dry,37,8,6,4,53,108,0.38,176.3,0.62,176.3,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2008-07-30,2007,10,44,212,281.79,0.49,5,Dry,37,8,6,4,53,108,0.38,173.8,0.62,173.8,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2008-07-31,2007,10,44,213,279.33,0.5,5,Dry,37,8,6,4,53,108,0.39,171.3,0.61,171.3,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2008-08-01,2007,11,44,214,276.87,0.5,5,Dry,34,7,5,3,44,93,0.34,183.9,0.66,183.9,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00508,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
2008-08-02,2007,11,44,215,272.77,0.51,5,Dry,34,7,5,3,44,93,0.34,179.8,0.66,179.8,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00501,1,0.185,0.311,0.0124,24.9,0.948,0.98,0.929,41.6,40.8,40.8,979
2008-08-03,2007,11,44,216,269.22,0.51,5,Dry,34,7,5,3,44,93,0.34,176.2,0.66,176.2,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2008-08-04,2007,11,45,217,266.76,0.51,5,Dry,34,7,5,3,44,93,0.35,173.8,0.65,173.8,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.976,0.924,40.2,39.3,39.3,942
2008-08-05,2007,11,45,218,263.75,0.52,5,Dry,34,7,5,3,44,93,0.35,170.8,0.65,170.8,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00484,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2008-08-06,2007,11,45,219,260.74,0.52,5,Dry,34,7,5,3,44,93,0.36,167.7,0.64,167.7,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2008-08-07,2007,11,45,220,257.73,0.53,5,Dry,34,7,5,3,44,93,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00975,0.000386,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37,37,889
2008-08-08,2007,11,45,221,254.72,0.54,5,Dry,34,7,5,3,44,93,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.0095,0.000376,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2008-08-09,2007,11,45,222,251.72,0.54,5,Dry,34,7,5,3,44,93,0.37,158.7,0.63,158.7,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00924,0.000365,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2008-08-10,2007,11,45,223,248.71,0.55,5,Dry,34,7,5,3,44,93,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2008-08-11,2007,11,46,224,246.25,0.55,5,Dry,34,7,5,3,44,93,0.38,153.3,0.62,153.3,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00878,0.000347,0.115,0.00453,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2008-08-12,2007,11,46,225,243.79,0.56,5,Dry,34,7,5,3,44,93,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00857,0.000338,0.114,0.00448,1,0.146,0.26,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2008-08-13,2007,11,46,226,241.33,0.56,5,Dry,34,7,5,3,44,93,0.39,148.3,0.61,148.3,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00836,0.00033,0.112,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,797
2008-08-14,2007,11,46,227,238.87,0.57,5,Dry,34,7,5,3,44,93,0.39,145.9,0.61,145.9,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00439,1,0.139,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2008-08-15,2007,11,46,228,236.4,0.57,5,Dry,34,7,5,3,44,93,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00435,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2008-08-16,2007,11,46,229,233.94,0.58,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2008-08-17,2007,11,46,230,232.58,0.58,5,Dry,34,7,5,3,44,93,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2008-08-18,2007,11,47,231,230.66,0.58,5,Dry,34,7,5,3,44,93,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2008-08-19,2007,11,47,232,228.75,0.59,5,Dry,34,7,5,3,44,93,0.41,135.8,0.59,135.8,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.00729,0.000287,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2008-08-20,2007,11,47,233,226.83,0.59,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00713,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2008-08-21,2007,11,47,234,224.92,0.6,5,Dry,34,7,5,3,44,93,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000274,0.105,0.00414,1,0.121,0.226,0.00888,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-08-22,2007,11,47,235,223.01,0.6,5,Dry,34,7,5,3,44,93,0.42,130,0.58,130,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.0068,0.000267,0.104,0.0041,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2008-08-23,2007,11,47,236,221.09,0.61,5,Dry,34,7,5,3,44,93,0.42,128.1,0.58,128.1,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00664,0.000261,0.104,0.00407,1,0.115,0.219,0.0086,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-08-24,2007,11,47,237,219.18,0.61,5,Dry,34,7,5,3,44,93,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00648,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2008-08-25,2007,11,48,238,217.26,0.62,5,Dry,34,7,5,3,44,93,0.43,124.3,0.57,124.3,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000248,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2008-08-26,2007,11,48,239,215.35,0.62,5,Dry,34,7,5,3,44,93,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2008-08-27,2007,11,48,240,213.44,0.63,5,Dry,34,7,5,3,44,93,0.44,120.4,0.56,120.4,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0943,0.00599,0.000235,0.1,0.00393,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2008-08-28,2007,11,48,241,211.52,0.63,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-08-29,2007,11,48,242,209.61,0.64,5,Dry,34,7,5,3,44,93,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00566,0.000222,0.0986,0.00386,1,0.0999,0.199,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2008-08-30,2007,11,48,243,207.69,0.64,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00382,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2008-08-31,2007,11,48,244,206.33,0.65,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00538,0.000211,0.0971,0.0038,1,0.0955,0.193,0.00754,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2008-09-01,2007,12,49,245,203.87,0.66,5,Dry,30,6,4,2,30,72,0.35,131.9,0.65,131.9,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00696,0.000272,0.103,0.00403,1,0.121,0.224,0.00875,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-09-02,2007,12,49,246,200.31,0.67,5,Dry,30,6,4,2,30,72,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00666,0.00026,0.102,0.00397,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-09-03,2007,12,49,247,197.85,0.67,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-09-04,2007,12,49,248,194.84,0.68,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.208,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-09-05,2007,12,49,249,191.83,0.7,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2008-09-06,2007,12,49,250,188.83,0.71,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0966,0.00378,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,625
2008-09-07,2007,12,49,251,185.82,0.72,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.0962,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2008-09-08,2007,12,50,252,183.36,0.72,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-09-09,2007,12,50,253,180.9,0.73,5,Dry,30,6,4,2,30,72,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00501,0.000196,0.0931,0.00364,1,0.0895,0.183,0.00714,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2008-09-10,2007,12,50,254,178.44,0.74,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.0048,0.000188,0.092,0.0036,1,0.0862,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2008-09-11,2007,12,50,255,175.97,0.75,5,Dry,30,6,4,2,30,72,0.41,104,0.59,104,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00459,0.00018,0.0909,0.00356,1,0.0829,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2008-09-12,2007,12,50,256,174.61,0.75,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2008-09-13,2007,12,50,257,172.69,0.75,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2008-09-14,2007,12,50,258,170.78,0.76,5,Dry,30,6,4,2,30,72,0.42,98.78,0.58,98.78,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000162,0.0887,0.00347,1,0.0759,0.165,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-09-15,2007,12,51,259,168.87,0.77,5,Dry,30,6,4,2,30,72,0.43,96.87,0.57,96.87,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0733,0.161,0.00631,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2008-09-16,2007,12,51,260,166.95,0.77,5,Dry,30,6,4,2,30,72,0.43,94.95,0.57,94.95,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00382,0.00015,0.087,0.00341,1,0.0707,0.158,0.00617,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
