date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-09-17,2007,12,51,261,165.04,0.78,5,Dry,30,6,4,2,30,72,0.44,93.04,0.56,93.04,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00366,0.000143,0.0861,0.00337,1,0.0681,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2008-09-18,2007,12,51,262,163.12,0.79,5,Dry,30,6,4,2,30,72,0.44,91.12,0.56,91.12,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.0035,0.000137,0.0853,0.00334,1,0.0655,0.151,0.00591,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2008-09-19,2007,12,51,263,161.21,0.79,5,Dry,30,6,4,2,30,72,0.45,89.21,0.55,89.21,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.000131,0.0845,0.00331,1,0.0629,0.147,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2008-09-20,2007,12,51,264,159.29,0.8,5,Dry,30,6,4,2,30,72,0.45,87.29,0.55,87.29,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00317,0.000124,0.0836,0.00328,1,0.0603,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2008-09-21,2007,12,51,265,157.38,0.8,5,Dry,30,6,4,2,30,72,0.46,85.38,0.54,85.38,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00301,0.000118,0.0828,0.00324,1,0.0578,0.141,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
2008-09-22,2007,12,52,266,156.01,0.81,5,Dry,30,6,4,2,30,72,0.46,84.01,0.54,84.01,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2008-09-23,2007,12,52,267,154.65,0.81,5,Dry,30,6,4,2,30,72,0.47,82.65,0.53,82.65,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00278,0.000109,0.0816,0.0032,1,0.0541,0.136,0.00532,25.4,0.931,0.961,0.894,19.1,18.4,18.4,442
2008-09-24,2007,12,52,268,153.28,0.81,5,Dry,30,6,4,2,30,72,0.47,81.28,0.53,81.28,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00266,0.000104,0.081,0.00318,1,0.0522,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2008-09-25,2007,12,52,269,151.91,0.82,5,Dry,30,6,4,2,30,72,0.47,79.91,0.53,79.91,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00254,0.0000997,0.0804,0.00315,1,0.0504,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2008-09-26,2007,12,52,270,150.54,0.82,5,Dry,30,6,4,2,30,72,0.48,78.54,0.52,78.54,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00243,0.0000951,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2008-09-27,2007,12,52,271,149.18,0.83,5,Dry,30,6,4,2,30,72,0.48,77.18,0.52,77.18,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000906,0.0792,0.00311,1,0.0467,0.126,0.00494,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2008-09-28,2007,12,52,272,147.81,0.83,5,Dry,30,6,4,2,30,72,0.49,75.81,0.51,75.81,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.000086,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2008-09-29,2007,12,53,273,146.44,0.84,5,Dry,30,6,4,2,30,72,0.49,74.44,0.51,74.44,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00208,0.0000815,0.078,0.00306,1,0.043,0.121,0.00474,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2008-09-30,2007,12,53,274,145.08,0.84,5,Dry,30,6,4,2,30,72,0.5,73.08,0.5,73.08,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.0000769,0.0774,0.00304,1,0.0412,0.119,0.00465,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2008-10-01,2008,1,1,275,144.8,0.84,5,Dry,24,4,2,2,20,52,0.36,92.8,0.64,92.8,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00364,0.000143,0.0825,0.00324,1,0.0678,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2008-10-02,2008,1,1,276,143.98,0.85,5,Dry,24,4,2,2,20,52,0.36,91.98,0.64,91.98,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00357,0.00014,0.0822,0.00322,1,0.0667,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2008-10-03,2008,1,1,277,143.16,0.85,5,Dry,24,4,2,2,20,52,0.36,91.16,0.64,91.16,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0656,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2008-10-04,2008,1,1,278,142.34,0.85,5,Dry,24,4,2,2,20,52,0.36,90.34,0.64,90.34,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0645,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,20,20,479
2008-10-05,2008,1,1,279,141.52,0.85,5,Dry,24,4,2,2,20,52,0.37,89.52,0.63,89.52,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0634,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2008-10-06,2008,1,1,280,140.7,0.86,5,Dry,24,4,2,2,20,52,0.37,88.7,0.63,88.7,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00317,1,0.0622,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2008-10-07,2008,1,1,281,139.88,0.86,5,Dry,24,4,2,2,20,52,0.37,87.88,0.63,87.88,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2008-10-08,2008,1,2,282,139.06,0.86,5,Dry,24,4,2,2,20,52,0.37,87.06,0.63,87.06,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000124,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2008-10-09,2008,1,2,283,138.24,0.87,5,Dry,24,4,2,2,20,52,0.38,86.24,0.62,86.24,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.139,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2008-10-10,2008,1,2,284,137.42,0.87,5,Dry,24,4,2,2,20,52,0.38,85.42,0.62,85.42,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2008-10-11,2008,1,2,285,137.15,0.87,5,Dry,24,4,2,2,20,52,0.38,85.15,0.62,85.15,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2008-10-12,2008,1,2,286,136.87,0.87,5,Dry,24,4,2,2,20,52,0.38,84.87,0.62,84.87,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2008-10-13,2008,1,2,287,136.05,0.87,5,Dry,24,4,2,2,20,52,0.38,84.05,0.62,84.05,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000114,0.0787,0.00309,1,0.056,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2008-10-14,2008,1,2,288,135.23,0.87,5,Dry,24,4,2,2,20,52,0.39,83.23,0.61,83.23,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0549,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2008-10-15,2008,1,3,289,134.41,0.88,5,Dry,24,4,2,2,20,52,0.39,82.41,0.61,82.41,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.078,0.00306,1,0.0538,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2008-10-16,2008,1,3,290,135.78,0.87,5,Dry,24,4,2,2,20,52,0.38,83.78,0.62,83.78,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2008-10-17,2008,1,3,291,137.15,0.87,5,Dry,24,4,2,2,20,52,0.38,85.15,0.62,85.15,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2008-10-18,2008,1,3,292,135.23,0.87,5,Dry,24,4,2,2,20,52,0.39,83.23,0.61,83.23,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0549,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2008-10-19,2008,1,3,293,133.87,0.88,5,Dry,24,4,2,2,20,52,0.39,81.87,0.61,81.87,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2008-10-20,2008,1,3,294,134.69,0.88,5,Dry,24,4,2,2,20,52,0.39,82.69,0.61,82.69,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2008-10-21,2008,1,3,295,134.96,0.88,5,Dry,24,4,2,2,20,52,0.39,82.96,0.61,82.96,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0545,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2008-10-22,2008,1,4,296,137.42,0.87,5,Dry,24,4,2,2,20,52,0.38,85.42,0.62,85.42,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2008-10-23,2008,1,4,297,140.97,0.86,5,Dry,24,4,2,2,20,52,0.37,88.97,0.63,88.97,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2008-10-24,2008,1,4,298,140.15,0.86,5,Dry,24,4,2,2,20,52,0.37,88.15,0.63,88.15,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2008-10-25,2008,1,4,299,138.79,0.86,5,Dry,24,4,2,2,20,52,0.38,86.79,0.63,86.79,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2008-10-26,2008,1,4,300,137.42,0.87,5,Dry,24,4,2,2,20,52,0.38,85.42,0.62,85.42,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2008-10-27,2008,1,4,301,135.51,0.87,5,Dry,24,4,2,2,20,52,0.38,83.51,0.62,83.51,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2008-10-28,2008,1,4,302,133.59,0.88,5,Dry,24,4,2,2,20,52,0.39,81.59,0.61,81.59,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000105,0.0776,0.00304,1,0.0526,0.13,0.00511,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2008-10-29,2008,1,5,303,131.68,0.88,5,Dry,24,4,2,2,20,52,0.4,79.68,0.6,79.68,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000989,0.0768,0.00301,1,0.0501,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2008-10-30,2008,1,5,304,130.31,0.89,5,Dry,24,4,2,2,20,52,0.4,78.31,0.6,78.31,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000944,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2008-10-31,2008,1,5,305,128.94,0.89,5,Dry,24,4,2,2,20,52,0.4,76.94,0.6,76.94,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000898,0.0756,0.00296,1,0.0464,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2008-11-01,2008,2,5,306,128.67,0.89,5,Dry,23,4,2,2,19,50,0.39,78.67,0.61,78.67,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000956,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2008-11-02,2008,2,5,307,131.68,0.88,5,Dry,23,4,2,2,19,50,0.38,81.68,0.62,81.68,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000106,0.0773,0.00303,1,0.0528,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2008-11-03,2008,2,5,308,139.06,0.86,5,Dry,23,4,2,2,19,50,0.36,89.06,0.64,89.06,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2008-11-04,2008,2,5,309,145.9,0.84,5,Dry,23,4,2,2,19,50,0.34,95.9,0.66,95.9,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2008-11-05,2008,2,6,310,150,0.82,5,Dry,23,4,2,2,19,50,0.33,100,0.67,100,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00425,0.000167,0.0853,0.00335,1,0.0775,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2008-11-06,2008,2,6,311,153.01,0.82,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0866,0.0034,1,0.0816,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2008-11-07,2008,2,6,312,158.2,0.8,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,574
2008-11-08,2008,2,6,313,162.3,0.79,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2008-11-09,2008,2,6,314,162.58,0.79,5,Dry,23,4,2,2,19,50,0.31,112.6,0.69,112.6,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0945,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2008-11-10,2008,2,6,315,164.49,0.78,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-11-11,2008,2,6,316,168.59,0.77,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-11-12,2008,2,7,317,173.24,0.75,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2008-11-13,2008,2,7,318,174.61,0.75,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2008-11-14,2008,2,7,319,172.69,0.75,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-11-15,2008,2,7,320,170.78,0.76,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2008-11-16,2008,2,7,321,169.41,0.77,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2008-11-17,2008,2,7,322,169.14,0.77,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2008-11-18,2008,2,7,323,170.51,0.76,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2008-11-19,2008,2,8,324,175.7,0.75,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0966,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2008-11-20,2008,2,8,325,179.26,0.74,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0981,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2008-11-21,2008,2,8,326,183.36,0.72,5,Dry,23,4,2,2,19,50,0.27,133.4,0.73,133.4,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00709,0.000277,0.0999,0.00391,1,0.123,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
2008-11-22,2008,2,8,327,187.46,0.71,5,Dry,23,4,2,2,19,50,0.27,137.5,0.73,137.5,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2008-11-23,2008,2,8,328,191.01,0.7,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00774,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2008-11-24,2008,2,8,329,193.47,0.69,5,Dry,23,4,2,2,19,50,0.26,143.5,0.74,143.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.000311,0.104,0.00408,1,0.136,0.241,0.0094,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2008-11-25,2008,2,8,330,193.2,0.69,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2008-11-26,2008,2,9,331,192.38,0.69,5,Dry,23,4,2,2,19,50,0.26,142.4,0.74,142.4,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2008-11-27,2008,2,9,332,195.39,0.68,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2008-11-28,2008,2,9,333,198.4,0.67,5,Dry,23,4,2,2,19,50,0.25,148.4,0.75,148.4,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.107,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2008-11-29,2008,2,9,334,199.76,0.67,5,Dry,23,4,2,2,19,50,0.25,149.8,0.75,149.8,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00848,0.000331,0.107,0.00418,1,0.145,0.252,0.00984,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2008-11-30,2008,2,9,335,201.68,0.66,5,Dry,23,4,2,2,19,50,0.25,151.7,0.75,151.7,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2008-12-01,2008,3,9,336,203.59,0.66,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2008-12-02,2008,3,9,337,203.32,0.66,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-12-03,2008,3,10,338,200.86,0.66,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2008-12-04,2008,3,10,339,198.4,0.67,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2008-12-05,2008,3,10,340,196.48,0.68,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2008-12-06,2008,3,10,341,195.12,0.68,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-12-07,2008,3,10,342,192.65,0.69,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00397,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2008-12-08,2008,3,10,343,193.47,0.69,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2008-12-09,2008,3,10,344,193.75,0.69,5,Dry,26,4,3,2,24,59,0.3,134.8,0.69,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000282,0.102,0.00398,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2008-12-10,2008,3,11,345,195.66,0.68,5,Dry,26,4,3,2,24,59,0.3,136.7,0.7,136.7,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2008-12-11,2008,3,11,346,199.76,0.67,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00771,0.000301,0.105,0.00408,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2008-12-12,2008,3,11,347,202.22,0.66,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2008-12-13,2008,3,11,348,205.23,0.65,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,792
2008-12-14,2008,3,11,349,207.15,0.65,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.143,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
2008-12-15,2008,3,11,350,208.51,0.64,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2008-12-16,2008,3,11,351,208.79,0.64,5,Dry,26,4,3,2,24,59,0.28,149.8,0.72,149.8,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2008-12-17,2008,3,12,352,209.61,0.64,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2008-12-18,2008,3,12,353,213.71,0.63,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2008-12-19,2008,3,12,354,216.17,0.62,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2008-12-20,2008,3,12,355,219.18,0.61,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2008-12-21,2008,3,12,356,221.64,0.61,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2008-12-22,2008,3,12,357,223.01,0.6,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-12-23,2008,3,12,358,224.37,0.6,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2008-12-24,2008,3,13,359,225.74,0.6,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2008-12-25,2008,3,13,360,224.37,0.6,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2008-12-26,2008,3,13,361,221.91,0.61,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2008-12-27,2008,3,13,362,223.83,0.6,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2008-12-28,2008,3,13,363,224.1,0.6,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2008-12-29,2008,3,13,364,221.09,0.61,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.8,36.7,36.7,880
2008-12-30,2008,3,13,365,221.91,0.61,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2008-12-31,2008,3,14,366,225.47,0.6,5,Dry,26,4,3,2,24,59,0.26,166.5,0.74,166.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2009-01-01,2008,4,14,1,227.93,0.59,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2009-01-02,2008,4,14,2,227.65,0.59,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2009-01-03,2008,4,14,3,228.47,0.59,5,Dry,29,5,4,2,33,73,0.32,155.5,0.68,155.5,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000353,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
2009-01-04,2008,4,14,4,227.65,0.59,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2009-01-05,2008,4,14,5,226.29,0.59,5,Dry,29,5,4,2,33,73,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.0044,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2009-01-06,2008,4,14,6,229.29,0.59,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2009-01-07,2008,4,15,7,233.94,0.58,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,870
2009-01-08,2008,4,15,8,239.14,0.57,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,901
2009-01-09,2008,4,15,9,242.15,0.56,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2009-01-10,2008,4,15,10,244.61,0.55,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,933
2009-01-11,2008,4,15,11,247.07,0.55,5,Dry,29,5,4,2,33,73,0.29,174.1,0.7,174.1,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000417,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2009-01-12,2008,4,15,12,246.79,0.55,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2009-01-13,2008,4,15,13,245.97,0.55,5,Dry,29,5,4,2,33,73,0.3,173,0.7,173,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2009-01-14,2008,4,16,14,246.25,0.55,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2009-01-15,2008,4,16,15,248.71,0.55,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2009-01-16,2008,4,16,16,253.36,0.54,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2009-01-17,2008,4,16,17,256.91,0.53,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2009-01-18,2008,4,16,18,262.11,0.52,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2009-01-19,2008,4,16,19,263.47,0.52,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-01-20,2008,4,16,20,265.39,0.52,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-01-21,2008,4,17,21,269.49,0.51,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00518,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2009-01-22,2008,4,17,22,271.95,0.51,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2009-01-23,2008,4,17,23,274.96,0.5,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2009-01-24,2008,4,17,24,277.97,0.5,5,Dry,29,5,4,2,33,73,0.26,205,0.74,205,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.8,46.8,1120
2009-01-25,2008,4,17,25,280.43,0.49,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2009-01-26,2008,4,17,26,284.53,0.49,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2009-01-27,2008,4,17,27,284.8,0.49,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-01-28,2008,4,18,28,285.08,0.49,5,Dry,29,5,4,2,33,73,0.26,212.1,0.74,212.1,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-01-29,2008,4,18,29,289.18,0.48,5,Dry,29,5,4,2,33,73,0.25,216.2,0.75,216.2,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2009-01-30,2008,4,18,30,293.28,0.48,5,Dry,29,5,4,2,33,73,0.25,220.3,0.75,220.3,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2009-01-31,2008,4,18,31,296.83,0.47,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-02-01,2008,5,18,32,302.03,0.47,5,Dry,31,6,4,3,41,85,0.28,217,0.72,217,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000566,0.141,0.00561,1,0.235,0.376,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-02-02,2008,5,18,33,306.68,0.46,5,Dry,31,6,4,3,41,85,0.28,221.7,0.72,221.7,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000582,0.143,0.0057,1,0.242,0.385,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2009-02-03,2008,5,18,34,311.33,0.45,5,Dry,31,6,4,3,41,85,0.27,226.3,0.73,226.3,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000598,0.145,0.00578,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-02-04,2008,5,19,35,316.52,0.45,5,Dry,31,6,4,3,41,85,0.27,231.5,0.73,231.5,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0154,0.000617,0.147,0.00588,2,0.0988,0.246,0.00983,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2009-02-05,2008,5,19,36,322.81,0.44,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
2009-02-06,2008,5,19,37,329.65,0.43,5,Dry,31,6,4,3,41,85,0.26,244.7,0.74,244.7,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0165,0.000663,0.153,0.00613,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.3,1280
2009-02-07,2008,5,19,38,336.48,0.43,5,Dry,31,6,4,3,41,85,0.25,251.5,0.75,251.5,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0177,0.00071,0.156,0.00628,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.8,1320
2009-02-08,2008,5,19,39,341.13,0.42,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000799,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2009-02-09,2008,5,19,40,345.78,0.41,5,Dry,31,6,4,3,41,85,0.25,260.8,0.75,260.8,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0221,0.000888,0.164,0.0066,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2009-02-10,2008,5,19,41,353.71,0.41,5,Dry,31,6,4,3,41,85,0.24,268.7,0.76,268.7,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.5,1410
2009-02-11,2008,5,20,42,363.28,0.4,5,Dry,31,6,4,3,41,85,0.23,278.3,0.77,278.3,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0303,0.00122,0.179,0.0072,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
2009-02-12,2008,5,20,43,373.94,0.39,5,Dry,31,6,4,3,41,85,0.23,288.9,0.77,288.9,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0354,0.00143,0.187,0.00758,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.5,62.9,1510
2009-02-13,2008,5,20,44,382.97,0.38,5,Dry,31,6,4,3,41,85,0.22,298,0.78,298,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0396,0.00161,0.195,0.00789,2,0.144,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.9,1560
2009-02-14,2008,5,20,45,391.99,0.37,5,Dry,31,6,4,3,41,85,0.22,307,0.78,307,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0439,0.00178,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2009-02-15,2008,5,20,46,402.11,0.36,5,Dry,31,6,4,3,41,85,0.21,317.1,0.79,317.1,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0487,0.00198,0.211,0.00856,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
2009-02-16,2008,5,20,47,412.77,0.36,5,Dry,31,6,4,3,41,85,0.21,327.8,0.79,327.8,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2009-02-17,2008,5,20,48,421.79,0.35,5,Dry,31,6,4,3,41,85,0.2,336.8,0.8,336.8,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2009-02-18,2008,5,21,49,429.18,0.34,5,Dry,31,6,4,3,41,85,0.2,344.2,0.8,344.2,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0615,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.8,1800
2009-02-19,2008,5,21,50,436.56,0.34,5,Dry,31,6,4,3,41,85,0.2,351.6,0.81,351.6,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2009-02-20,2008,5,21,51,444.49,0.33,5,Dry,31,6,4,3,41,85,0.19,359.5,0.81,359.5,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2009-02-21,2008,5,21,52,451.33,0.32,5,Dry,31,6,4,3,41,85,0.19,366.3,0.81,366.3,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0719,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,79.9,1920
2009-02-22,2008,5,21,53,457.07,0.32,5,Dry,31,6,4,3,41,85,0.19,372.1,0.81,372.1,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0746,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.2,1950
2009-02-23,2008,5,21,54,460.62,0.31,5,Dry,31,6,4,3,41,85,0.18,375.6,0.81,375.6,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0763,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.9,41,82,1970
2009-02-24,2008,5,21,55,461.99,0.31,5,Dry,31,6,4,3,41,85,0.18,377,0.82,377,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2009-02-25,2008,5,22,56,465.54,0.31,5,Dry,31,6,4,3,41,85,0.18,380.5,0.82,380.5,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83.1,1990
2009-02-26,2008,5,22,57,472.93,0.31,5,Dry,31,6,4,3,41,85,0.18,387.9,0.82,387.9,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0821,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
2009-02-27,2008,5,22,58,478.67,0.3,5,Dry,31,6,4,3,41,85,0.18,393.7,0.82,393.7,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2009-02-28,2008,5,22,59,484.96,0.3,5,Dry,31,6,4,3,41,85,0.17,400,0.82,400,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0878,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
2009-03-01,2008,6,22,60,490.7,0.29,5,Dry,36,8,6,4,53,107,0.22,383.7,0.78,383.7,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0801,0.00331,0.269,0.0111,2,0.201,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2009-03-02,2008,6,22,61,494.26,0.29,5,Dry,36,8,6,4,53,107,0.22,387.3,0.78,387.3,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0818,0.00338,0.272,0.0112,2,0.204,0.476,0.0197,23.7,0.953,0.98,0.934,42.9,42,84.1,2020
2009-03-03,2008,6,22,62,497.81,0.29,5,Dry,36,8,6,4,53,107,0.21,390.8,0.79,390.8,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0835,0.00345,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2040
2009-03-04,2008,6,23,63,505.19,0.29,5,Dry,36,8,6,4,53,107,0.21,398.2,0.79,398.2,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0869,0.0036,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2009-03-05,2008,6,23,64,512.03,0.28,5,Dry,36,8,6,4,53,107,0.21,405,0.79,405,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0902,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.8,43.9,87.7,2110
2009-03-06,2008,6,23,65,518.87,0.28,5,Dry,36,8,6,4,53,107,0.21,411.9,0.79,411.9,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0934,0.00388,0.292,0.0121,2,0.221,0.512,0.0213,23.6,0.956,0.98,0.937,45.5,44.6,89.1,2140
2009-03-07,2008,6,23,66,527.34,0.27,5,Dry,36,8,6,4,53,107,0.2,420.3,0.8,420.3,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.202,0.0974,0.00405,0.299,0.0124,2,0.226,0.525,0.0219,23.5,0.956,0.98,0.937,46.3,45.4,90.8,2180
2009-03-08,2008,6,23,67,535.27,0.27,5,Dry,36,8,6,4,53,107,0.2,428.3,0.8,428.3,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00422,0.305,0.0127,2,0.232,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.4,2220
2009-03-09,2008,6,23,68,544.84,0.26,5,Dry,36,8,6,4,53,107,0.2,437.8,0.8,437.8,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00441,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.3,2260
2009-03-10,2008,6,23,69,550.58,0.26,5,Dry,36,8,6,4,53,107,0.19,443.6,0.81,443.6,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.108,0.00453,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2009-03-11,2008,6,24,70,559.06,0.26,5,Dry,36,8,6,4,53,107,0.19,452.1,0.81,452.1,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.0047,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2009-03-12,2008,6,24,71,572.46,0.25,5,Dry,36,8,6,4,53,107,0.19,465.5,0.81,465.5,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00498,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2009-03-13,2008,6,24,72,585.86,0.24,5,Dry,36,8,6,4,53,107,0.18,478.9,0.82,478.9,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00526,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2009-03-14,2008,6,24,73,600.35,0.24,5,Dry,36,8,6,4,53,107,0.18,493.4,0.82,493.4,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2009-03-15,2008,6,24,74,617.03,0.23,5,Dry,36,8,6,4,53,107,0.17,510,0.83,510,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.006,0.386,0.0164,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2550
2009-03-16,2008,6,24,75,636.99,0.22,5,Dry,36,8,6,4,53,107,0.17,530,0.83,530,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00658,0.411,0.0175,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
2009-03-17,2008,6,24,76,660.23,0.21,5,Dry,36,8,6,4,53,107,0.16,553.2,0.84,553.2,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00727,0.44,0.0188,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
2009-03-18,2008,6,25,77,683.47,0.2,5,Dry,36,8,6,4,53,107,0.16,576.5,0.84,576.5,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.283,0.186,0.00796,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,120,2870
2009-03-19,2008,6,25,78,706.72,0.19,5,Dry,36,8,6,4,53,107,0.15,599.7,0.85,599.7,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00866,0.497,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2009-03-20,2008,6,25,79,735.97,0.18,5,Dry,36,8,6,4,53,107,0.14,629,0.85,629,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00955,0.534,0.023,3,0.226,0.759,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2009-03-21,2008,6,25,80,768.51,0.17,5,Dry,36,8,6,4,53,107,0.14,661.5,0.86,661.5,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0105,0.574,0.0249,3,0.24,0.814,0.0353,22.2,0.957,0.98,0.938,46,45,135,3240
2009-03-22,2008,6,25,81,787.22,0.16,5,Dry,36,8,6,4,53,107,0.14,680.2,0.86,680.2,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2009-03-23,2008,6,25,82,814.82,0.16,5,Dry,36,8,6,4,53,107,0.13,707.8,0.87,707.8,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.0391,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2009-03-24,2008,6,25,83,846.65,0.15,5,Dry,36,8,6,4,53,107,0.13,739.6,0.87,739.6,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.295,0.013,0.673,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2009-03-25,2008,6,26,84,881.54,0.14,5,Dry,36,8,6,4,53,107,0.12,774.5,0.88,774.5,0,0,0,0,-4,4,36,8,6,0,57,825,990,967.4,22.6,0.41,0.314,0.0139,0.724,0.0321,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2009-03-26,2008,6,26,85,918.9,0.13,5,Dry,36,8,6,4,53,107,0.12,811.9,0.88,811.9,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.776,0.0346,4,0.217,0.992,0.0443,21.4,0.954,0.977,0.932,40.7,39.8,159,3820
2009-03-27,2008,6,26,86,958.36,0.12,5,Dry,36,8,6,4,53,107,0.11,851.4,0.89,851.4,0,0,0,0,-4,4,36,8,6,0,57,901,990,967.7,22.3,0.48,0.351,0.0158,0.831,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.4,166,3980
2009-03-28,2008,6,26,87,999.65,0.12,5,Dry,36,8,6,4,53,107,0.11,892.6,0.89,892.6,0,0,0,0,-4,4,36,8,6,0,57,943,990,967.9,22.1,0.518,0.371,0.0168,0.889,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.8,43,172,4130
2009-03-29,2008,6,26,88,1037.5,0.11,5,Dry,36,8,6,4,53,107,0.1,930.5,0.9,930.5,0,0,0,0,-4,4,36,8,6,0,57,980,990,968,22,0.552,0.389,0.0177,0.942,0.0428,4,0.257,1.2,0.0545,20.8,0.956,0.98,0.937,45.3,44.4,178,4260
2009-03-30,2008,6,26,89,1076.5,0.1,5,Dry,36,8,6,4,53,107,0.099,969.5,0.9,969.5,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.588,0.408,0.0187,0.996,0.0456,4,0.27,1.27,0.0579,20.6,0.956,0.98,0.937,46.8,45.8,183,4400
2009-03-31,2008,6,26,90,1111.1,0.1,5,Dry,36,8,6,4,53,107,0.096,1004,0.9,1004,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.631,0.432,0.0199,1.06,0.0489,4,0.281,1.34,0.0618,20.4,0.956,0.98,0.937,48,47.1,188,4520
2009-04-01,2008,7,27,91,1146.6,0.096,5,Dry,40,10,8,5,62,125,0.11,1022,0.89,1022,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.669,0.472,0.0218,1.14,0.0527,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2009-04-02,2008,7,27,92,1182.7,0.092,5,Dry,40,10,8,5,62,125,0.11,1058,0.89,1058,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.722,0.553,0.0257,1.27,0.0592,4,0.292,1.57,0.0727,20,0.955,0.98,0.936,49.4,48.2,193,4630
2009-04-03,2008,7,27,93,1219.6,0.088,5,Dry,40,10,8,5,62,125,0.1,1095,0.9,1095,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.776,0.636,0.0297,1.41,0.0659,4,0.299,1.71,0.0799,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2009-04-04,2008,7,27,94,1257.1,0.083,5,Dry,40,10,8,5,62,125,0.099,1132,0.9,1100,32,7,1,1,-4,27,47,11,9,1,89,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0679,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2009-04-05,2008,7,27,95,1289.4,0.079,5,Dry,40,10,8,5,62,125,0.097,1164,0.9,1100,64,14,2,2,-3,49,54,12,10,2,111,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-04-06,2008,7,27,96,1316.1,0.076,5,Dry,40,10,8,5,62,125,0.095,1191,0.91,1100,91,21,3,3,-2,66,61,13,11,3,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-04-07,2008,7,27,97,1337,0.074,5,Dry,40,10,8,5,62,125,0.093,1212,0.91,1100,112,25,3,3,-2,83,65,13,11,3,145,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-04-08,2008,7,28,98,1352.1,0.072,5,Dry,40,10,8,5,62,125,0.092,1227,0.91,1100,127,29,4,4,-1,91,69,14,12,4,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-04-09,2008,7,28,99,1361.2,0.071,5,Dry,40,10,8,5,62,125,0.092,1236,0.91,1100,136,31,4,4,-1,98,71,14,12,4,160,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-04-10,2008,7,28,100,1358.2,0.071,5,Dry,40,10,8,5,62,125,0.092,1233,0.91,1100,133,30,4,4,-1,96,70,14,12,4,158,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-04-11,2008,7,28,101,1355.2,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1207,0.89,1100,107,24,3,3,-7,84,69,14,13,3,156,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-04-12,2008,7,28,102,1346.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1198,0.89,1100,98,22,3,3,-7,77,67,14,13,3,149,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-04-13,2008,7,28,103,1337,0.074,4,Mod_Dry,45,11,10,10,72,148,0.11,1189,0.89,1100,89,20,3,3,-7,70,65,14,13,3,142,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-04-14,2008,7,28,104,1322,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1174,0.89,1100,74,17,2,2,-8,61,62,13,12,2,133,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-04-15,2008,7,29,105,1307.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1159,0.89,1100,59,13,2,2,-8,50,58,13,12,2,122,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-04-16,2008,7,29,106,1292.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2009-04-17,2008,7,29,107,1277.6,0.081,4,Mod_Dry,45,11,10,10,72,148,0.12,1130,0.88,1100,30,7,1,1,-9,30,52,12,11,1,102,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2009-04-18,2008,7,29,108,1262.9,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1115,0.88,1100,15,3,0,0,-10,22,48,11,10,0,94,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2009-04-19,2008,7,29,109,1248.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2009-04-20,2008,7,29,110,1234,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.775,0.616,0.0289,1.39,0.0651,4,0.297,1.69,0.079,19.7,0.954,0.98,0.935,50,48.2,193,4630
2009-04-21,2008,7,29,111,1219.6,0.088,4,Mod_Dry,45,11,10,10,72,148,0.12,1072,0.88,1072,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.754,0.584,0.0273,1.34,0.0625,4,0.294,1.63,0.0762,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
