date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-04-22,2008,7,30,112,1205.3,0.09,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.733,0.552,0.0257,1.28,0.0599,4,0.291,1.58,0.0735,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2009-04-23,2008,7,30,113,1191.2,0.092,4,Mod_Dry,45,11,10,10,72,148,0.12,1043,0.88,1043,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.712,0.52,0.0242,1.23,0.0573,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,48.8,47.8,191,4590
2009-04-24,2008,7,30,114,1177.1,0.093,4,Mod_Dry,45,11,10,10,72,148,0.13,1029,0.87,1029,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.691,0.489,0.0227,1.18,0.0548,4,0.286,1.47,0.068,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2009-04-25,2008,7,30,115,1163.2,0.095,4,Mod_Dry,45,11,10,10,72,148,0.13,1015,0.87,1015,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.671,0.457,0.0212,1.13,0.0523,4,0.283,1.41,0.0654,20.2,0.955,0.98,0.936,48,47,188,4510
2009-04-26,2008,7,30,116,1149.3,0.096,4,Mod_Dry,45,11,10,10,72,148,0.13,1001,0.87,1001,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.651,0.426,0.0197,1.08,0.0498,4,0.28,1.36,0.0627,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
2009-04-27,2008,7,30,117,1130.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.13,982.1,0.87,982.1,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.622,0.414,0.0191,1.04,0.0478,4,0.274,1.31,0.0604,20.4,0.955,0.98,0.936,46.9,46,184,4410
2009-04-28,2008,7,30,118,1111.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,963.1,0.87,963.1,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.597,0.405,0.0186,1,0.0461,4,0.268,1.27,0.0584,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
2009-04-29,2008,7,31,119,1092.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,944.4,0.86,944.4,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.58,0.396,0.0182,0.976,0.0447,4,0.261,1.24,0.0567,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2009-04-30,2008,7,31,120,1073.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,925.8,0.86,925.8,0,0,0,0,-10,10,45,11,10,0,82,992,990,968.1,21.9,0.563,0.387,0.0177,0.95,0.0434,4,0.255,1.2,0.0551,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2009-05-01,2008,8,31,121,1055.5,0.11,5,Dry,42,9,8,6,82,147,0.14,908.5,0.86,908.5,0,0,0,0,-6,6,42,9,8,0,88,968,990,968.1,21.9,0.541,0.379,0.0173,0.919,0.0419,4,0.249,1.17,0.0533,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2009-05-02,2008,8,31,122,1037.5,0.11,5,Dry,42,9,8,6,82,147,0.14,890.5,0.86,890.5,0,0,0,0,-6,6,42,9,8,0,88,949,990,968,22,0.524,0.37,0.0168,0.894,0.0407,4,0.243,1.14,0.0517,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2009-05-03,2008,8,31,123,1019.7,0.11,5,Dry,42,9,8,6,82,147,0.14,872.7,0.86,872.7,0,0,0,0,-6,6,42,9,8,0,88,932,990,968,22,0.508,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2009-05-04,2008,8,31,124,1002.1,0.12,5,Dry,42,9,8,6,82,147,0.15,855.1,0.85,855.1,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.492,0.353,0.016,0.845,0.0382,4,0.231,1.08,0.0487,21,0.954,0.98,0.935,42.1,41.2,165,3960
2009-05-05,2008,8,31,125,984.88,0.12,5,Dry,42,9,8,6,82,147,0.15,837.9,0.85,837.9,0,0,0,0,-6,6,42,9,8,0,88,897,990,967.8,22.2,0.476,0.345,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2009-05-06,2008,8,32,126,967.92,0.12,5,Dry,42,9,8,6,82,147,0.15,820.9,0.85,820.9,0,0,0,0,-6,6,42,9,8,0,88,880,990,967.8,22.2,0.46,0.336,0.0151,0.797,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2009-05-07,2008,8,32,127,951.25,0.12,5,Dry,42,9,8,6,82,147,0.15,804.3,0.84,804.3,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40.1,39.1,156,3750
2009-05-08,2008,8,32,128,934.91,0.13,5,Dry,42,9,8,6,82,147,0.16,787.9,0.84,787.9,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.751,0.0336,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2009-05-09,2008,8,32,129,918.9,0.13,5,Dry,42,9,8,6,82,147,0.16,771.9,0.84,771.9,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.416,0.313,0.0139,0.728,0.0325,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2009-05-10,2008,8,32,130,903.24,0.13,5,Dry,42,9,8,6,82,147,0.16,756.2,0.84,756.2,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2009-05-11,2008,8,32,131,887.96,0.14,5,Dry,42,9,8,6,82,147,0.17,741,0.83,741,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.959,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2009-05-12,2008,8,32,132,873.09,0.14,5,Dry,42,9,8,6,82,147,0.17,726.1,0.83,726.1,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.374,0.286,0.0127,0.66,0.0292,3,0.269,0.929,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2009-05-13,2008,8,33,133,858.65,0.14,5,Dry,42,9,8,6,82,147,0.17,711.6,0.83,711.6,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.364,0.276,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2009-05-14,2008,8,33,134,844.68,0.15,5,Dry,42,9,8,6,82,147,0.17,697.7,0.83,697.7,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2009-05-15,2008,8,33,135,831.24,0.15,5,Dry,42,9,8,6,82,147,0.18,684.2,0.82,684.2,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0267,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2009-05-16,2008,8,33,136,818.38,0.15,5,Dry,42,9,8,6,82,147,0.18,671.4,0.82,671.4,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.342,0.249,0.0109,0.591,0.0259,3,0.245,0.836,0.0366,22,0.957,0.98,0.938,46.2,45.3,136,3260
2009-05-17,2008,8,33,137,806.19,0.16,5,Dry,42,9,8,6,82,147,0.18,659.2,0.82,659.2,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0106,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2009-05-18,2008,8,33,138,794.78,0.16,5,Dry,42,9,8,6,82,147,0.18,647.8,0.81,647.8,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2009-05-19,2008,8,33,139,784.36,0.17,5,Dry,42,9,8,6,82,147,0.19,637.4,0.81,637.4,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00988,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2009-05-20,2008,8,34,140,775.31,0.17,5,Dry,42,9,8,6,82,147,0.19,628.3,0.81,628.3,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.0096,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2009-05-21,2008,8,34,141,768.79,0.17,5,Dry,42,9,8,6,82,147,0.19,621.8,0.81,621.8,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2009-05-22,2008,8,34,142,756.48,0.18,5,Dry,42,9,8,6,82,147,0.19,609.5,0.81,609.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.515,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2009-05-23,2008,8,34,143,743.63,0.18,5,Dry,42,9,8,6,82,147,0.2,596.6,0.8,596.6,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00863,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2009-05-24,2008,8,34,144,731.33,0.18,5,Dry,42,9,8,6,82,147,0.2,584.3,0.8,584.3,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00826,0.483,0.0209,3,0.205,0.689,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2009-05-25,2008,8,34,145,720.12,0.19,5,Dry,42,9,8,6,82,147,0.2,573.1,0.8,573.1,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.2,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2009-05-26,2008,8,34,146,708.36,0.19,5,Dry,42,9,8,6,82,147,0.21,561.4,0.79,561.4,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2009-05-27,2008,8,35,147,696.6,0.19,5,Dry,42,9,8,6,82,147,0.21,549.6,0.79,549.6,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.272,0.168,0.00721,0.441,0.0189,3,0.19,0.63,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
2009-05-28,2008,8,35,148,684.84,0.2,5,Dry,42,9,8,6,82,147,0.21,537.8,0.79,537.8,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00686,0.426,0.0182,3,0.185,0.611,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2009-05-29,2008,8,35,149,673.63,0.2,5,Dry,42,9,8,6,82,147,0.22,526.6,0.78,526.6,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.259,0.153,0.00653,0.412,0.0176,3,0.179,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,108,2600
2009-05-30,2008,8,35,150,663.51,0.21,5,Dry,42,9,8,6,82,147,0.22,516.5,0.78,516.5,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00623,0.4,0.017,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,107,2560
2009-05-31,2008,8,35,151,652.85,0.21,5,Dry,42,9,8,6,82,147,0.23,505.9,0.78,505.9,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00591,0.386,0.0165,3,0.17,0.557,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2510
2009-06-01,2008,9,35,152,642.19,0.22,5,Dry,39,9,7,5,59,119,0.18,523.2,0.81,523.2,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.0064,0.406,0.0172,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2009-06-02,2008,9,35,153,633.16,0.22,5,Dry,39,9,7,5,59,119,0.19,514.2,0.81,514.2,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00613,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2009-06-03,2008,9,36,154,623.59,0.23,5,Dry,39,9,7,5,59,119,0.19,504.6,0.81,504.6,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00585,0.383,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2009-06-04,2008,9,36,155,614.02,0.23,5,Dry,39,9,7,5,59,119,0.19,495,0.81,495,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00561,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2009-06-05,2008,9,36,156,604.45,0.24,5,Dry,39,9,7,5,59,119,0.2,485.4,0.8,485.4,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-06-06,2008,9,36,157,595.43,0.24,5,Dry,39,9,7,5,59,119,0.2,476.4,0.8,476.4,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.229,0.124,0.00522,0.352,0.0149,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-06-07,2008,9,36,158,586.4,0.24,5,Dry,39,9,7,5,59,119,0.2,467.4,0.8,467.4,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.12,0.00503,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2009-06-08,2008,9,36,159,581.76,0.25,5,Dry,39,9,7,5,59,119,0.2,462.8,0.8,462.8,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2009-06-09,2008,9,36,160,579.84,0.25,5,Dry,39,9,7,5,59,119,0.2,460.8,0.8,460.8,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.0049,0.336,0.0141,2,0.254,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2009-06-10,2008,9,37,161,577.93,0.25,5,Dry,39,9,7,5,59,119,0.21,458.9,0.79,458.9,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00486,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2009-06-11,2008,9,37,162,574.92,0.25,5,Dry,39,9,7,5,59,119,0.21,455.9,0.79,455.9,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.0048,0.331,0.0139,2,0.25,0.581,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2009-06-12,2008,9,37,163,569.18,0.25,5,Dry,39,9,7,5,59,119,0.21,450.2,0.79,450.2,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00468,0.325,0.0136,2,0.246,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2009-06-13,2008,9,37,164,559.61,0.26,5,Dry,39,9,7,5,59,119,0.21,440.6,0.79,440.6,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2009-06-14,2008,9,37,165,550.58,0.26,5,Dry,39,9,7,5,59,119,0.22,431.6,0.78,431.6,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2009-06-15,2008,9,37,166,542.65,0.27,5,Dry,39,9,7,5,59,119,0.22,423.6,0.78,423.6,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.099,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2009-06-16,2008,9,37,167,534.18,0.27,5,Dry,39,9,7,5,59,119,0.22,415.2,0.78,415.2,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.095,0.00396,0.296,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2009-06-17,2008,9,38,168,525.7,0.27,5,Dry,39,9,7,5,59,119,0.23,406.7,0.77,406.7,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.091,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.9,2110
2009-06-18,2008,9,38,169,518.87,0.28,5,Dry,39,9,7,5,59,119,0.23,399.9,0.77,399.9,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0877,0.00365,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2080
2009-06-19,2008,9,38,170,511.48,0.28,5,Dry,39,9,7,5,59,119,0.23,392.5,0.77,392.5,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0843,0.0035,0.278,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2009-06-20,2008,9,38,171,504.1,0.29,5,Dry,39,9,7,5,59,119,0.24,385.1,0.76,385.1,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
2009-06-21,2008,9,38,172,497.26,0.29,5,Dry,39,9,7,5,59,119,0.24,378.3,0.76,378.3,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0775,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82,1970
2009-06-22,2008,9,38,173,491.52,0.29,5,Dry,39,9,7,5,59,119,0.24,372.5,0.76,372.5,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.186,0.0748,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
2009-06-23,2008,9,38,174,485.23,0.3,5,Dry,39,9,7,5,59,119,0.24,366.2,0.76,366.2,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0719,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.3,1900
2009-06-24,2008,9,39,175,478.94,0.3,5,Dry,39,9,7,5,59,119,0.25,359.9,0.75,359.9,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0689,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2009-06-25,2008,9,39,176,473.2,0.31,5,Dry,39,9,7,5,59,119,0.25,354.2,0.75,354.2,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0662,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2009-06-26,2008,9,39,177,468.55,0.31,5,Dry,39,9,7,5,59,119,0.25,349.6,0.75,349.6,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.064,0.00263,0.242,0.00997,2,0.178,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2009-06-27,2008,9,39,178,463.36,0.31,5,Dry,39,9,7,5,59,119,0.26,344.4,0.74,344.4,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0615,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.2,37.2,74.4,1780
2009-06-28,2008,9,39,179,458.16,0.32,5,Dry,39,9,7,5,59,119,0.26,339.2,0.74,339.2,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2009-06-29,2008,9,39,180,454.61,0.32,5,Dry,39,9,7,5,59,119,0.26,335.6,0.74,335.6,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0574,0.00236,0.231,0.00948,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2009-06-30,2008,9,39,181,450.51,0.32,5,Dry,39,9,7,5,59,119,0.26,331.5,0.74,331.5,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0555,0.00228,0.227,0.00933,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.5,1720
2009-07-01,2008,10,40,182,446.4,0.33,5,Dry,37,8,6,4,53,108,0.24,338.4,0.76,338.4,0,0,0,0,-4,4,37,8,6,0,57,389,990,965.6,24.4,0.173,0.0587,0.00241,0.232,0.0095,2,0.171,0.403,0.0165,24,0.947,0.971,0.919,37.7,36.6,73.2,1760
2009-07-02,2008,10,40,183,442.3,0.33,5,Dry,37,8,6,4,53,108,0.24,334.3,0.76,334.3,0,0,0,0,-4,4,37,8,6,0,57,385,990,965.6,24.4,0.172,0.0568,0.00233,0.228,0.00935,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2009-07-03,2008,10,40,184,438.75,0.34,5,Dry,37,8,6,4,53,108,0.25,330.8,0.75,330.8,0,0,0,0,-4,4,37,8,6,0,57,382,990,965.6,24.4,0.17,0.0551,0.00226,0.225,0.00923,2,0.166,0.391,0.016,24,0.945,0.97,0.917,36.9,35.7,71.5,1720
2009-07-04,2008,10,40,185,434.65,0.34,5,Dry,37,8,6,4,53,108,0.25,326.6,0.75,326.6,0,0,0,0,-4,4,37,8,6,0,57,378,990,965.6,24.4,0.169,0.0532,0.00218,0.222,0.00908,2,0.163,0.385,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1700
2009-07-05,2008,10,40,186,430.54,0.34,5,Dry,37,8,6,4,53,108,0.25,322.5,0.75,322.5,0,0,0,0,-4,4,37,8,6,0,57,374,990,965.5,24.5,0.167,0.0512,0.00209,0.219,0.00894,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1670
2009-07-06,2008,10,40,187,426.44,0.35,5,Dry,37,8,6,4,53,108,0.25,318.4,0.75,318.4,0,0,0,0,-4,4,37,8,6,0,57,369,990,965.5,24.5,0.166,0.0493,0.00201,0.215,0.00879,2,0.157,0.373,0.0152,24.1,0.943,0.97,0.915,35.5,34.5,68.9,1650
2009-07-07,2008,10,40,188,422.34,0.35,5,Dry,37,8,6,4,53,108,0.26,314.3,0.74,314.3,0,0,0,0,-4,4,37,8,6,0,57,365,990,965.5,24.5,0.164,0.0474,0.00193,0.212,0.00865,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.1,34,68,1630
2009-07-08,2008,10,41,189,418.24,0.35,5,Dry,37,8,6,4,53,108,0.26,310.2,0.74,310.2,0,0,0,0,-4,4,37,8,6,0,57,361,990,965.5,24.5,0.163,0.0454,0.00185,0.208,0.0085,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.6,67.2,1610
2009-07-09,2008,10,41,190,414.14,0.36,5,Dry,37,8,6,4,53,108,0.26,306.1,0.74,306.1,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.162,0.0435,0.00177,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.3,1590
2009-07-10,2008,10,41,191,410.04,0.36,5,Dry,37,8,6,4,53,108,0.26,302,0.74,302,0,0,0,0,-4,4,37,8,6,0,57,353,990,965.4,24.6,0.16,0.0416,0.00169,0.202,0.00821,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2009-07-11,2008,10,41,192,405.94,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0269,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2009-07-12,2008,10,41,193,401.83,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,266.8,0.66,266.8,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0249,0.00101,0.175,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2009-07-13,2008,10,41,194,397.73,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,262.7,0.66,262.7,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000935,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.7,1360
2009-07-14,2008,10,41,195,393.63,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,258.6,0.66,258.6,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000856,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2009-07-15,2008,10,42,196,389.53,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,254.5,0.65,254.5,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0191,0.000776,0.165,0.00671,2,0.114,0.28,0.0113,24.4,0.931,0.97,0.903,28.3,27.5,54.9,1320
2009-07-16,2008,10,42,197,385.43,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,250.4,0.65,250.4,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0172,0.000697,0.162,0.00656,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27,54,1300
2009-07-17,2008,10,42,198,381.33,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,246.3,0.65,246.3,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1280
2009-07-18,2008,10,42,199,377.22,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,242.2,0.64,242.2,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2009-07-19,2008,10,42,200,373.12,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,238.1,0.64,238.1,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2009-07-20,2008,10,42,201,369.57,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,234.6,0.64,234.6,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.5,1210
2009-07-21,2008,10,42,202,366.01,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,231,0.63,231,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0984,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.8,1190
2009-07-22,2008,10,43,203,362.46,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,227.5,0.63,227.5,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.401,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2009-07-23,2008,10,43,204,358.9,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,223.9,0.62,223.9,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00605,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2009-07-24,2008,10,43,205,355.35,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,220.3,0.62,220.3,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-07-25,2008,10,43,206,351.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,216.8,0.62,216.8,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2009-07-26,2008,10,43,207,348.24,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,213.2,0.61,213.2,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2009-07-27,2008,10,43,208,344.69,0.42,4,Mod_Dry,42,9,8,6,70,135,0.39,209.7,0.61,209.7,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2009-07-28,2008,10,43,209,341.13,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,206.1,0.6,206.1,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1110
2009-07-29,2008,10,44,210,338.67,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,203.7,0.6,203.7,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2009-07-30,2008,10,44,211,335.66,0.43,4,Mod_Dry,42,9,8,6,70,135,0.4,200.7,0.6,200.7,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
2009-07-31,2008,10,44,212,332.65,0.43,4,Mod_Dry,42,9,8,6,70,135,0.41,197.7,0.59,197.7,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2009-08-01,2008,11,44,213,328.55,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,213.6,0.65,213.6,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-08-02,2008,11,44,214,323.36,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,208.4,0.64,208.4,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2009-08-03,2008,11,44,215,318.16,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,203.2,0.64,203.2,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2009-08-04,2008,11,44,216,312.97,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,198,0.63,198,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2009-08-05,2008,11,45,217,308.32,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00535,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2009-08-06,2008,11,45,218,303.67,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,188.7,0.62,188.7,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2009-08-07,2008,11,45,219,300.12,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2009-08-08,2008,11,45,220,296.01,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,181,0.61,181,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2009-08-09,2008,11,45,221,291.91,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,176.9,0.61,176.9,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-08-10,2008,11,45,222,287.81,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,172.8,0.6,172.8,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,933
2009-08-11,2008,11,45,223,283.71,0.49,5,Dry,34,7,5,3,44,93,0.33,190.7,0.67,190.7,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2009-08-12,2008,11,46,224,280.15,0.5,5,Dry,34,7,5,3,44,93,0.33,187.2,0.67,187.2,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.129,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2009-08-13,2008,11,46,225,276.6,0.5,5,Dry,34,7,5,3,44,93,0.34,183.6,0.66,183.6,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000451,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
2009-08-14,2008,11,46,226,273.04,0.51,5,Dry,34,7,5,3,44,93,0.34,180,0.66,180,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000438,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.8,40.8,980
2009-08-15,2008,11,46,227,270.58,0.51,5,Dry,34,7,5,3,44,93,0.34,177.6,0.66,177.6,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2009-08-16,2008,11,46,228,267.58,0.51,5,Dry,34,7,5,3,44,93,0.35,174.6,0.65,174.6,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.00042,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2009-08-17,2008,11,46,229,264.57,0.52,5,Dry,34,7,5,3,44,93,0.35,171.6,0.65,171.6,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2009-08-18,2008,11,46,230,261.56,0.52,5,Dry,34,7,5,3,44,93,0.36,168.6,0.64,168.6,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,911
2009-08-19,2008,11,47,231,258.55,0.53,5,Dry,34,7,5,3,44,93,0.36,165.6,0.64,165.6,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00982,0.000389,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2009-08-20,2008,11,47,232,255.54,0.53,5,Dry,34,7,5,3,44,93,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00957,0.000378,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2009-08-21,2008,11,47,233,252.54,0.54,5,Dry,34,7,5,3,44,93,0.37,159.5,0.63,159.5,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2009-08-22,2008,11,47,234,249.53,0.54,5,Dry,34,7,5,3,44,93,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00906,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2009-08-23,2008,11,47,235,247.07,0.55,5,Dry,34,7,5,3,44,93,0.38,154.1,0.62,154.1,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00885,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
2009-08-24,2008,11,47,236,244.61,0.55,5,Dry,34,7,5,3,44,93,0.38,151.6,0.62,151.6,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2009-08-25,2008,11,47,237,242.15,0.56,5,Dry,34,7,5,3,44,93,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00843,0.000332,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2009-08-26,2008,11,48,238,239.69,0.56,5,Dry,34,7,5,3,44,93,0.39,146.7,0.61,146.7,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00822,0.000324,0.112,0.00441,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.909,33.9,32.9,32.9,788
2009-08-27,2008,11,48,239,237.22,0.57,5,Dry,34,7,5,3,44,93,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00801,0.000316,0.111,0.00436,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2009-08-28,2008,11,48,240,234.76,0.57,5,Dry,34,7,5,3,44,93,0.4,141.8,0.6,141.8,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.0078,0.000307,0.11,0.00432,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2009-08-29,2008,11,48,241,232.3,0.58,5,Dry,34,7,5,3,44,93,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00759,0.000299,0.109,0.00427,1,0.131,0.239,0.00941,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2009-08-30,2008,11,48,242,229.84,0.58,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2009-08-31,2008,11,48,243,228.47,0.59,5,Dry,34,7,5,3,44,93,0.41,135.5,0.59,135.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0996,0.00726,0.000286,0.107,0.0042,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2009-09-01,2008,12,48,244,225.47,0.6,5,Dry,30,6,4,2,30,72,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00879,0.000346,0.113,0.00443,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2009-09-02,2008,12,49,245,223.01,0.6,5,Dry,30,6,4,2,30,72,0.32,151,0.68,151,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00859,0.000337,0.112,0.00438,1,0.146,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2009-09-03,2008,12,49,246,220,0.61,5,Dry,30,6,4,2,30,72,0.33,148,0.67,148,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00833,0.000327,0.11,0.00433,1,0.142,0.253,0.00991,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2009-09-04,2008,12,49,247,216.99,0.62,5,Dry,30,6,4,2,30,72,0.33,145,0.67,145,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00807,0.000317,0.109,0.00427,1,0.138,0.247,0.00969,25.3,0.937,0.97,0.909,33.6,32.6,32.6,783
2009-09-05,2008,12,49,248,213.98,0.63,5,Dry,30,6,4,2,30,72,0.34,142,0.66,142,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00782,0.000306,0.108,0.00422,1,0.134,0.242,0.00947,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2009-09-06,2008,12,49,249,210.97,0.63,5,Dry,30,6,4,2,30,72,0.34,139,0.66,139,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00756,0.000296,0.106,0.00416,1,0.13,0.236,0.00926,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2009-09-07,2008,12,49,250,208.51,0.64,5,Dry,30,6,4,2,30,72,0.34,136.5,0.66,136.5,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0978,0.00735,0.000288,0.105,0.00412,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2009-09-08,2008,12,49,251,206.05,0.65,5,Dry,30,6,4,2,30,72,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00714,0.000279,0.104,0.00407,1,0.123,0.228,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2009-09-09,2008,12,50,252,203.59,0.66,5,Dry,30,6,4,2,30,72,0.35,131.6,0.65,131.6,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00694,0.000271,0.103,0.00403,1,0.12,0.223,0.00873,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2009-09-10,2008,12,50,253,201.13,0.66,5,Dry,30,6,4,2,30,72,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00673,0.000263,0.102,0.00398,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,29.9,29,29,696
2009-09-11,2008,12,50,254,198.67,0.67,5,Dry,30,6,4,2,30,72,0.36,126.7,0.64,126.7,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00652,0.000255,0.101,0.00394,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2009-09-12,2008,12,50,255,196.21,0.68,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2009-09-13,2008,12,50,256,194.84,0.68,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.208,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2009-09-14,2008,12,50,257,192.93,0.69,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0984,0.00384,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
2009-09-15,2008,12,50,258,191.01,0.7,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00587,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2009-09-16,2008,12,51,259,189.1,0.71,5,Dry,30,6,4,2,30,72,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.0057,0.000223,0.0967,0.00378,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2009-09-17,2008,12,51,260,187.19,0.71,5,Dry,30,6,4,2,30,72,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.098,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2009-09-18,2008,12,51,261,185.27,0.72,5,Dry,30,6,4,2,30,72,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00538,0.00021,0.095,0.00372,1,0.0954,0.19,0.00745,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2009-09-19,2008,12,51,262,183.36,0.72,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2009-09-20,2008,12,51,263,181.44,0.73,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0902,0.184,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2009-09-21,2008,12,51,264,180.08,0.73,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2009-09-22,2008,12,51,265,178.71,0.74,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000189,0.0921,0.0036,1,0.0866,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2009-09-23,2008,12,52,266,176.79,0.74,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00466,0.000182,0.0913,0.00357,1,0.084,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2009-09-24,2008,12,52,267,174.88,0.75,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.00449,0.000176,0.0905,0.00354,1,0.0814,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2009-09-25,2008,12,52,268,172.97,0.75,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2009-09-26,2008,12,52,269,171.6,0.76,5,Dry,30,6,4,2,30,72,0.42,99.6,0.58,99.6,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.089,0.00348,1,0.077,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2009-09-27,2008,12,52,270,170.23,0.76,5,Dry,30,6,4,2,30,72,0.42,98.23,0.58,98.23,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.000161,0.0884,0.00346,1,0.0751,0.164,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2009-09-28,2008,12,52,271,168.87,0.77,5,Dry,30,6,4,2,30,72,0.43,96.87,0.57,96.87,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0733,0.161,0.00631,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2009-09-29,2008,12,52,272,167.5,0.77,5,Dry,30,6,4,2,30,72,0.43,95.5,0.57,95.5,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00387,0.000151,0.0872,0.00342,1,0.0714,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21,21,505
2009-09-30,2008,12,53,273,167.22,0.77,5,Dry,30,6,4,2,30,72,0.43,95.22,0.57,95.22,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00384,0.000151,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2009-10-01,2009,1,1,274,168.04,0.77,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0992,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2009-10-02,2009,1,1,275,167.22,0.77,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00362,1,0.098,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2009-10-03,2009,1,1,276,168.04,0.77,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0992,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2009-10-04,2009,1,1,277,167.22,0.77,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00362,1,0.098,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2009-10-05,2009,1,1,278,165.31,0.78,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0955,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2009-10-06,2009,1,1,279,163.94,0.78,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2009-10-07,2009,1,1,280,162.58,0.79,5,Dry,24,4,2,2,20,52,0.32,110.6,0.68,110.6,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0918,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2009-10-08,2009,1,2,281,162.3,0.79,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00513,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2009-10-09,2009,1,2,282,161.48,0.79,5,Dry,24,4,2,2,20,52,0.32,109.5,0.68,109.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0848,0.00506,0.000198,0.0898,0.00352,1,0.0903,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2009-10-10,2009,1,2,283,159.57,0.8,5,Dry,24,4,2,2,20,52,0.33,107.6,0.67,107.6,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2009-10-11,2009,1,2,284,158.2,0.8,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2009-10-12,2009,1,2,285,157.93,0.8,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0883,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2009-10-13,2009,1,2,286,157.65,0.8,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2009-10-14,2009,1,2,287,155.74,0.81,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00457,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2009-10-15,2009,1,3,288,155.47,0.81,5,Dry,24,4,2,2,20,52,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0822,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2009-10-16,2009,1,3,289,154.65,0.81,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00448,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2009-10-17,2009,1,3,290,153.83,0.81,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2009-10-18,2009,1,3,291,151.91,0.82,5,Dry,24,4,2,2,20,52,0.34,99.91,0.66,99.91,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0774,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2009-10-19,2009,1,3,292,150.54,0.82,5,Dry,24,4,2,2,20,52,0.34,98.54,0.66,98.54,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.085,0.00333,1,0.0755,0.161,0.0063,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2009-10-20,2009,1,3,293,150.27,0.82,5,Dry,24,4,2,2,20,52,0.35,98.27,0.65,98.27,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0752,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2009-10-21,2009,1,3,294,150,0.82,5,Dry,24,4,2,2,20,52,0.35,98,0.65,98,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00408,0.00016,0.0848,0.00332,1,0.0748,0.16,0.00626,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2009-10-22,2009,1,4,295,148.63,0.83,5,Dry,24,4,2,2,20,52,0.35,96.63,0.65,96.63,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.073,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2009-10-23,2009,1,4,296,147.26,0.83,5,Dry,24,4,2,2,20,52,0.35,95.26,0.65,95.26,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00385,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2009-10-24,2009,1,4,297,145.9,0.84,5,Dry,24,4,2,2,20,52,0.36,93.9,0.64,93.9,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00373,0.000146,0.083,0.00325,1,0.0693,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2009-10-25,2009,1,4,298,144.53,0.84,5,Dry,24,4,2,2,20,52,0.36,92.53,0.64,92.53,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00587,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2009-10-26,2009,1,4,299,143.16,0.85,5,Dry,24,4,2,2,20,52,0.36,91.16,0.64,91.16,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0656,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2009-10-27,2009,1,4,300,142.89,0.85,5,Dry,24,4,2,2,20,52,0.36,90.89,0.64,90.89,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2009-10-28,2009,1,4,301,142.07,0.85,5,Dry,24,4,2,2,20,52,0.37,90.07,0.63,90.07,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2009-10-29,2009,1,5,302,141.25,0.86,5,Dry,24,4,2,2,20,52,0.37,89.25,0.63,89.25,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2009-10-30,2009,1,5,303,141.52,0.85,5,Dry,24,4,2,2,20,52,0.37,89.52,0.63,89.52,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0634,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2009-10-31,2009,1,5,304,141.79,0.85,5,Dry,24,4,2,2,20,52,0.37,89.79,0.63,89.79,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2009-11-01,2009,2,5,305,145.9,0.84,5,Dry,23,4,2,2,19,50,0.34,95.9,0.66,95.9,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2009-11-02,2009,2,5,306,151.64,0.82,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2009-11-03,2009,2,5,307,156.29,0.81,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2009-11-04,2009,2,5,308,160.39,0.79,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2009-11-05,2009,2,6,309,164.49,0.78,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2009-11-06,2009,2,6,310,169.69,0.76,5,Dry,23,4,2,2,19,50,0.29,119.7,0.7,119.7,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2009-11-07,2009,2,6,311,170.51,0.76,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2009-11-08,2009,2,6,312,169.14,0.77,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2009-11-09,2009,2,6,313,167.77,0.77,5,Dry,23,4,2,2,19,50,0.3,117.8,0.7,117.8,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000226,0.0931,0.00365,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2009-11-10,2009,2,6,314,170.78,0.76,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2009-11-11,2009,2,6,315,173.24,0.75,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2009-11-12,2009,2,7,316,171.33,0.76,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-11-13,2009,2,7,317,169.96,0.76,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2009-11-14,2009,2,7,318,169.14,0.77,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2009-11-15,2009,2,7,319,171.6,0.76,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000238,0.0948,0.00371,1,0.107,0.201,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2009-11-16,2009,2,7,320,177.89,0.74,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2009-11-17,2009,2,7,321,182.54,0.73,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0925,0.00702,0.000274,0.0996,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2009-11-18,2009,2,7,322,187.73,0.71,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,32,31,31,744
2009-11-19,2009,2,8,323,192.38,0.69,5,Dry,23,4,2,2,19,50,0.26,142.4,0.74,142.4,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2009-11-20,2009,2,8,324,195.94,0.68,5,Dry,23,4,2,2,19,50,0.26,145.9,0.74,145.9,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00815,0.000319,0.105,0.00412,1,0.14,0.245,0.00957,25.3,0.937,0.97,0.909,34,33,33,791
2009-11-21,2009,2,8,325,196.76,0.68,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00822,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2009-11-22,2009,2,8,326,193.75,0.69,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00797,0.000311,0.104,0.00408,1,0.137,0.241,0.00942,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2009-11-23,2009,2,8,327,194.02,0.69,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
