date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-11-24,2009,2,8,328,195.39,0.68,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2009-11-25,2009,2,8,329,193.47,0.69,5,Dry,23,4,2,2,19,50,0.26,143.5,0.74,143.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.000311,0.104,0.00408,1,0.136,0.241,0.0094,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2009-11-26,2009,2,9,330,193.75,0.69,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00797,0.000311,0.104,0.00408,1,0.137,0.241,0.00942,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2009-11-27,2009,2,9,331,197.85,0.67,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00832,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.5,33.4,33.4,802
2009-11-28,2009,2,9,332,201.95,0.66,5,Dry,23,4,2,2,19,50,0.25,151.9,0.75,151.9,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00867,0.000339,0.108,0.00422,1,0.148,0.256,0.00999,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2009-11-29,2009,2,9,333,205.51,0.65,5,Dry,23,4,2,2,19,50,0.24,155.5,0.76,155.5,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00897,0.000351,0.11,0.00429,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.3,35.2,35.2,845
2009-11-30,2009,2,9,334,205.78,0.65,5,Dry,23,4,2,2,19,50,0.24,155.8,0.76,155.8,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.3,35.3,35.3,846
2009-12-01,2009,3,9,335,206.05,0.65,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2009-12-02,2009,3,9,336,206.33,0.65,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2009-12-03,2009,3,10,337,206.6,0.65,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,800
2009-12-04,2009,3,10,338,206.87,0.65,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2009-12-05,2009,3,10,339,205.51,0.65,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2009-12-06,2009,3,10,340,207.42,0.65,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0996,0.00837,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2009-12-07,2009,3,10,341,211.52,0.63,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2009-12-08,2009,3,10,342,215.62,0.62,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2009-12-09,2009,3,10,343,219.72,0.61,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2009-12-10,2009,3,11,344,223.83,0.6,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2009-12-11,2009,3,11,345,229.02,0.59,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2009-12-12,2009,3,11,346,233.67,0.58,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2009-12-13,2009,3,11,347,233.94,0.58,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2009-12-14,2009,3,11,348,234.76,0.57,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,961
2009-12-15,2009,3,11,349,237.77,0.57,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2009-12-16,2009,3,11,350,237.5,0.57,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2009-12-17,2009,3,12,351,236.13,0.57,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2009-12-18,2009,3,12,352,234.22,0.58,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2009-12-19,2009,3,12,353,232.85,0.58,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2009-12-20,2009,3,12,354,231.48,0.58,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
2009-12-21,2009,3,12,355,233.4,0.58,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2009-12-22,2009,3,12,356,238.59,0.57,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,984
2009-12-23,2009,3,12,357,239.96,0.56,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2009-12-24,2009,3,13,358,240.23,0.56,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2009-12-25,2009,3,13,359,240.51,0.56,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2009-12-26,2009,3,13,360,239.14,0.57,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2009-12-27,2009,3,13,361,237.77,0.57,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2009-12-28,2009,3,13,362,239.69,0.56,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,990
2009-12-29,2009,3,13,363,243.24,0.56,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-12-30,2009,3,13,364,246.79,0.55,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2009-12-31,2009,3,14,365,250.9,0.54,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2010-01-01,2009,4,14,1,253.36,0.54,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2010-01-02,2009,4,14,2,255.27,0.53,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2010-01-03,2009,4,14,3,254.45,0.54,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2010-01-04,2009,4,14,4,254.18,0.54,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2010-01-05,2009,4,14,5,255.54,0.53,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2010-01-06,2009,4,14,6,260.74,0.52,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2010-01-07,2009,4,15,7,265.39,0.52,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2010-01-08,2009,4,15,8,270.04,0.51,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000496,0.131,0.00519,1,0.209,0.339,0.0135,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
2010-01-09,2009,4,15,9,274.69,0.5,5,Dry,29,5,4,2,33,73,0.27,201.7,0.73,201.7,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2010-01-10,2009,4,15,10,279.33,0.5,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2010-01-11,2009,4,15,11,283.98,0.49,5,Dry,29,5,4,2,33,73,0.26,211,0.74,211,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2010-01-12,2009,4,15,12,288.63,0.48,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2010-01-13,2009,4,15,13,293.28,0.48,5,Dry,29,5,4,2,33,73,0.25,220.3,0.75,220.3,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2010-01-14,2009,4,16,14,296.29,0.47,5,Dry,29,5,4,2,33,73,0.25,223.3,0.75,223.3,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-01-15,2009,4,16,15,298.75,0.47,5,Dry,29,5,4,2,33,73,0.24,225.8,0.76,225.8,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2010-01-16,2009,4,16,16,303.4,0.46,5,Dry,29,5,4,2,33,73,0.24,230.4,0.76,230.4,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2010-01-17,2009,4,16,17,309.69,0.46,5,Dry,29,5,4,2,33,73,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2010-01-18,2009,4,16,18,316.52,0.45,5,Dry,29,5,4,2,33,73,0.23,243.5,0.77,243.5,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0164,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2010-01-19,2009,4,16,19,323.36,0.44,5,Dry,29,5,4,2,33,73,0.23,250.4,0.77,250.4,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000687,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2010-01-20,2009,4,16,20,329.65,0.43,5,Dry,29,5,4,2,33,73,0.22,256.6,0.78,256.6,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0201,0.000807,0.16,0.0064,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2010-01-21,2009,4,17,21,337.03,0.42,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000948,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2010-01-22,2009,4,17,22,346.05,0.41,5,Dry,29,5,4,2,33,73,0.21,273.1,0.79,273.1,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2010-01-23,2009,4,17,23,352.89,0.41,5,Dry,29,5,4,2,33,73,0.21,279.9,0.79,279.9,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2010-01-24,2009,4,17,24,359.18,0.4,5,Dry,29,5,4,2,33,73,0.2,286.2,0.8,286.2,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0341,0.00137,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2010-01-25,2009,4,17,25,366.01,0.39,5,Dry,29,5,4,2,33,73,0.2,293,0.8,293,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,63.9,1530
2010-01-26,2009,4,17,26,377.22,0.39,5,Dry,29,5,4,2,33,73,0.19,304.2,0.81,304.2,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00172,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2010-01-27,2009,4,17,27,391.72,0.37,5,Dry,29,5,4,2,33,73,0.19,318.7,0.81,318.7,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2010-01-28,2009,4,18,28,406.21,0.36,5,Dry,29,5,4,2,33,73,0.18,333.2,0.82,333.2,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0563,0.00229,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2010-01-29,2009,4,18,29,421.25,0.35,5,Dry,29,5,4,2,33,73,0.17,348.3,0.83,348.3,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,76,1820
2010-01-30,2009,4,18,30,434.1,0.34,5,Dry,29,5,4,2,33,73,0.17,361.1,0.83,361.1,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2010-01-31,2009,4,18,31,443.67,0.33,5,Dry,29,5,4,2,33,73,0.17,370.7,0.83,370.7,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.074,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.6,81.1,1950
2010-02-01,2009,5,18,32,452.69,0.32,5,Dry,31,6,4,3,41,85,0.19,367.7,0.81,367.7,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0725,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1930
2010-02-02,2009,5,18,33,465.54,0.31,5,Dry,31,6,4,3,41,85,0.18,380.5,0.82,380.5,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83.1,1990
2010-02-03,2009,5,18,34,478.4,0.3,5,Dry,31,6,4,3,41,85,0.18,393.4,0.82,393.4,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0847,0.00349,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2010-02-04,2009,5,19,35,491.25,0.29,5,Dry,31,6,4,3,41,85,0.17,406.3,0.83,406.3,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0908,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2010-02-05,2009,5,19,36,504.1,0.29,5,Dry,31,6,4,3,41,85,0.17,419.1,0.83,419.1,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0968,0.00401,0.295,0.0122,2,0.225,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,90.9,2180
2010-02-06,2009,5,19,37,514.76,0.28,5,Dry,31,6,4,3,41,85,0.17,429.8,0.83,429.8,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2010-02-07,2009,5,19,38,523.24,0.28,5,Dry,31,6,4,3,41,85,0.16,438.2,0.84,438.2,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.8,2270
2010-02-08,2009,5,19,39,535,0.27,5,Dry,31,6,4,3,41,85,0.16,450,0.84,450,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2010-02-09,2009,5,19,40,546.21,0.26,5,Dry,31,6,4,3,41,85,0.16,461.2,0.84,461.2,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2010-02-10,2009,5,19,41,560.15,0.26,5,Dry,31,6,4,3,41,85,0.15,475.1,0.85,475.1,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2010-02-11,2009,5,20,42,577.38,0.25,5,Dry,31,6,4,3,41,85,0.15,492.4,0.85,492.4,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2010-02-12,2009,5,20,43,594.06,0.24,5,Dry,31,6,4,3,41,85,0.14,509.1,0.86,509.1,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2010-02-13,2009,5,20,44,611.29,0.23,5,Dry,31,6,4,3,41,85,0.14,526.3,0.86,526.3,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.401,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2010-02-14,2009,5,20,45,627.42,0.23,5,Dry,31,6,4,3,41,85,0.14,542.4,0.86,542.4,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2010-02-15,2009,5,20,46,647.93,0.22,5,Dry,31,6,4,3,41,85,0.13,562.9,0.87,562.9,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00753,0.447,0.019,3,0.196,0.643,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
2010-02-16,2009,5,20,47,673.9,0.2,5,Dry,31,6,4,3,41,85,0.13,588.9,0.87,588.9,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.00831,0.479,0.0205,3,0.208,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2010-02-17,2009,5,20,48,704.26,0.19,5,Dry,31,6,4,3,41,85,0.12,619.3,0.88,619.3,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00922,0.516,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2010-02-18,2009,5,21,49,739.53,0.18,5,Dry,31,6,4,3,41,85,0.12,654.5,0.89,654.5,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2010-02-19,2009,5,21,50,774.18,0.17,5,Dry,31,6,4,3,41,85,0.11,689.2,0.89,689.2,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.855,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2010-02-20,2009,5,21,51,804.51,0.16,5,Dry,31,6,4,3,41,85,0.11,719.5,0.89,719.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.64,0.028,3,0.266,0.907,0.0396,22,0.957,0.98,0.938,49.5,48.2,145,3470
2010-02-21,2009,5,21,52,842.73,0.15,5,Dry,31,6,4,3,41,85,0.1,757.7,0.9,757.7,0,0,0,0,-3,3,31,6,4,0,44,799,990,967.3,22.7,0.386,0.306,0.0135,0.692,0.0304,3,0.282,0.974,0.0429,21.8,0.957,0.98,0.938,51.6,48.2,145,3470
2010-02-22,2009,5,21,53,890.12,0.14,5,Dry,31,6,4,3,41,85,0.096,805.1,0.91,805.1,0,0,0,0,-3,3,31,6,4,0,44,846,990,967.5,22.5,0.43,0.329,0.0146,0.758,0.0336,4,0.214,0.972,0.0431,21.6,0.954,0.977,0.932,40.6,39.7,159,3810
2010-02-23,2009,5,21,54,946.55,0.13,5,Dry,31,6,4,3,41,85,0.09,861.5,0.91,861.5,0,0,0,0,-3,3,31,6,4,0,44,903,990,967.7,22.3,0.481,0.356,0.016,0.837,0.0375,4,0.233,1.07,0.048,21.2,0.955,0.98,0.936,42.8,42,168,4030
2010-02-24,2009,5,21,55,1012.1,0.11,5,Dry,31,6,4,3,41,85,0.084,927.1,0.92,927.1,0,0,0,0,-3,3,31,6,4,0,44,968,990,967.9,22.1,0.541,0.388,0.0176,0.929,0.0421,4,0.255,1.18,0.0537,20.9,0.956,0.98,0.937,45.4,44.4,178,4270
2010-02-25,2009,5,22,56,1087,0.1,5,Dry,31,6,4,3,41,85,0.078,1002,0.92,1002,0,0,0,0,-3,3,31,6,4,0,44,1040,990,968.2,21.8,0.615,0.428,0.0196,1.04,0.0478,4,0.28,1.32,0.0606,20.5,0.956,0.98,0.937,48.1,47.2,189,4530
2010-02-26,2009,5,22,57,1160.4,0.095,5,Dry,31,6,4,3,41,85,0.073,1075,0.93,1075,0,0,0,0,-3,3,31,6,4,0,44,1120,990,968.4,21.6,0.722,0.593,0.0274,1.32,0.0609,4,0.295,1.61,0.0746,20,0.955,0.98,0.936,50.3,48.2,193,4630
2010-02-27,2009,5,22,58,1225.3,0.087,5,Dry,31,6,4,3,41,85,0.069,1140,0.93,1100,40,9,1,1,-2,31,40,7,5,1,72,1150,990,968.6,21.4,0.775,0.648,0.0303,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2010-02-28,2009,5,22,59,1292.3,0.079,5,Dry,31,6,4,3,41,85,0.066,1207,0.93,1100,107,24,3,3,0,77,55,9,7,3,118,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2010-03-01,2009,6,22,60,1361.2,0.071,3,Normal,49,9,9,9,107,183,0.13,1178,0.87,1100,78,18,2,2,-7,63,67,11,11,2,170,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-03-02,2009,6,22,61,1407.1,0.064,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.9,47.9,192,4600
2010-03-03,2009,6,22,62,1447.5,0.057,3,Normal,49,9,9,9,107,183,0.13,1264,0.87,1100,164,37,5,5,-4,121,86,14,14,5,228,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-03-04,2009,6,23,63,1488.4,0.049,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2010-03-05,2009,6,23,64,1523.4,0.045,3,Normal,49,9,9,9,107,183,0.12,1340,0.88,1100,240,51,7,7,-2,177,100,16,16,7,284,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2010-03-06,2009,6,23,65,1558.7,0.04,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-03-07,2009,6,23,66,1601,0.037,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2010-03-08,2009,6,23,67,1650.3,0.034,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2010-03-09,2009,6,23,68,1706.9,0.03,3,Normal,49,9,9,9,107,183,0.11,1524,0.89,1100,424,51,9,13,4,347,100,18,22,13,454,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-03-10,2009,6,23,69,1771.1,0.026,3,Normal,49,9,9,9,107,183,0.1,1588,0.9,1100,488,51,9,15,6,407,100,18,24,15,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2010-03-11,2009,6,24,70,1843.1,0.021,3,Normal,49,9,9,9,107,183,0.099,1660,0.9,1100,560,51,9,16,8,476,100,18,25,17,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2010-03-12,2009,6,24,71,1916.1,0.018,3,Normal,49,9,9,9,107,183,0.096,1733,0.9,1100,633,51,9,16,10,547,100,18,25,19,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2010-03-13,2009,6,24,72,1990.2,0.015,3,Normal,49,9,9,9,107,183,0.092,1807,0.91,1100,707,51,9,16,12,619,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2010-03-14,2009,6,24,73,2065.3,0.012,3,Normal,49,9,9,9,107,183,0.089,1882,0.91,1100,782,51,9,16,14,692,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2010-03-15,2009,6,24,74,2134,0.0095,3,Normal,49,9,9,9,107,183,0.086,1951,0.91,1100,851,51,9,16,17,758,100,18,25,26,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2010-03-16,2009,6,24,75,2196.2,0.0079,3,Normal,49,9,9,9,107,183,0.083,2013,0.92,1100,913,51,9,16,18,819,100,18,25,27,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2010-03-17,2009,6,24,76,2251.5,0.0065,3,Normal,49,9,9,9,107,183,0.081,2069,0.92,1100,969,51,9,16,20,873,100,18,25,29,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2010-03-18,2009,6,25,77,2284.9,0.0057,3,Normal,49,9,9,9,107,183,0.08,2102,0.92,1100,1000,51,9,16,21,905,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-03-19,2009,6,25,78,2303.6,0.0052,3,Normal,49,9,9,9,107,183,0.079,2121,0.92,1100,1020,51,9,16,22,923,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-03-20,2009,6,25,79,2314.8,0.0049,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-03-21,2009,6,25,80,2326,0.0046,3,Normal,49,9,9,9,107,183,0.079,2143,0.92,1100,1040,51,9,16,22,945,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2010-03-22,2009,6,25,81,2329.8,0.0045,3,Normal,49,9,9,9,107,183,0.079,2147,0.92,1100,1050,51,9,16,22,949,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-23,2009,6,25,82,2333.5,0.0044,3,Normal,49,9,9,9,107,183,0.078,2151,0.92,1100,1050,51,9,16,23,952,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-24,2009,6,25,83,2337.3,0.0043,3,Normal,49,9,9,9,107,183,0.078,2154,0.92,1100,1050,51,9,16,23,955,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2010-03-25,2009,6,26,84,2333.5,0.0044,3,Normal,49,9,9,9,107,183,0.078,2151,0.92,1100,1050,51,9,16,23,952,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-26,2009,6,26,85,2329.8,0.0045,3,Normal,49,9,9,9,107,183,0.079,2147,0.92,1100,1050,51,9,16,22,949,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-27,2009,6,26,86,2318.5,0.0048,3,Normal,49,9,9,9,107,183,0.079,2136,0.92,1100,1040,51,9,16,22,938,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-03-28,2009,6,26,87,2307.3,0.0051,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2010-03-29,2009,6,26,88,2296.1,0.0054,3,Normal,49,9,9,9,107,183,0.08,2113,0.92,1100,1010,51,9,16,21,916,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2010-03-30,2009,6,26,89,2277.5,0.0058,3,Normal,49,9,9,9,107,183,0.08,2095,0.92,1100,995,51,9,16,21,898,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-03-31,2009,6,26,90,2258.9,0.0063,3,Normal,49,9,9,9,107,183,0.081,2076,0.92,1100,976,51,9,16,20,880,100,18,25,29,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-04-01,2009,7,27,91,2233,0.007,3,Normal,54,13,14,19,117,217,0.097,2016,0.9,1100,916,46,5,11,8,846,100,18,25,27,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-04-02,2009,7,27,92,2207.2,0.0077,3,Normal,54,13,14,19,117,217,0.098,1990,0.9,1100,890,46,5,11,8,820,100,18,25,27,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2010-04-03,2009,7,27,93,2181.5,0.0083,3,Normal,54,13,14,19,117,217,0.1,1964,0.9,1100,864,46,5,11,7,795,100,18,25,26,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2010-04-04,2009,7,27,94,2163.2,0.0088,3,Normal,54,13,14,19,117,217,0.1,1946,0.9,1100,846,46,5,11,6,778,100,18,25,25,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2010-04-05,2009,7,27,95,2144.9,0.0093,3,Normal,54,13,14,19,117,217,0.1,1928,0.9,1100,828,46,5,11,6,760,100,18,25,25,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-04-06,2009,7,27,96,2134,0.0095,3,Normal,54,13,14,19,117,217,0.1,1917,0.9,1100,817,46,5,11,6,749,100,18,25,25,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2010-04-07,2009,7,27,97,2123.1,0.0098,3,Normal,54,13,14,19,117,217,0.1,1906,0.9,1100,806,46,5,11,5,739,100,18,25,24,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2010-04-08,2009,7,28,98,2119.5,0.0099,3,Normal,54,13,14,19,117,217,0.1,1902,0.9,1100,802,46,5,11,5,735,100,18,25,24,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-09,2009,7,28,99,2115.8,0.01,3,Normal,54,13,14,19,117,217,0.1,1899,0.9,1100,799,46,5,11,5,732,100,18,25,24,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-10,2009,7,28,100,2119.5,0.0099,3,Normal,54,13,14,19,117,217,0.1,1902,0.9,1100,802,46,5,11,5,735,100,18,25,24,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-11,2009,7,28,101,2130.4,0.0096,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2010-04-12,2009,7,28,102,2134,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2010-04-13,2009,7,28,103,2137.7,0.0094,4,Mod_Dry,45,11,10,10,72,148,0.069,1990,0.93,1100,890,55,7,15,17,796,100,18,25,27,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-04-14,2009,7,28,104,2134,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2010-04-15,2009,7,29,105,2130.4,0.0096,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2010-04-16,2009,7,29,106,2126.7,0.0097,4,Mod_Dry,45,11,10,10,72,148,0.07,1979,0.93,1100,879,55,7,15,16,786,100,18,25,26,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2010-04-17,2009,7,29,107,2123.1,0.0098,4,Mod_Dry,45,11,10,10,72,148,0.07,1975,0.93,1100,875,55,7,15,16,782,100,18,25,26,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2010-04-18,2009,7,29,108,2119.5,0.0099,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-19,2009,7,29,109,2115.8,0.01,4,Mod_Dry,45,11,10,10,72,148,0.07,1968,0.93,1100,868,55,7,15,16,775,100,18,25,26,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-20,2009,7,29,110,2119.5,0.0099,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-04-21,2009,7,29,111,2123.1,0.0098,4,Mod_Dry,45,11,10,10,72,148,0.07,1975,0.93,1100,875,55,7,15,16,782,100,18,25,26,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2010-04-22,2009,7,30,112,2126.7,0.0097,4,Mod_Dry,45,11,10,10,72,148,0.07,1979,0.93,1100,879,55,7,15,16,786,100,18,25,26,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2010-04-23,2009,7,30,113,2130.4,0.0096,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2010-04-24,2009,7,30,114,2134,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2010-04-25,2009,7,30,115,2144.9,0.0093,4,Mod_Dry,45,11,10,10,72,148,0.069,1997,0.93,1100,897,55,7,15,17,803,100,18,25,27,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-04-26,2009,7,30,116,2155.9,0.009,4,Mod_Dry,45,11,10,10,72,148,0.069,2008,0.93,1100,908,55,7,15,17,814,100,18,25,27,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2010-04-27,2009,7,30,117,2166.8,0.0087,4,Mod_Dry,45,11,10,10,72,148,0.068,2019,0.93,1100,919,55,7,15,18,824,100,18,25,28,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-04-28,2009,7,30,118,2177.8,0.0084,4,Mod_Dry,45,11,10,10,72,148,0.068,2030,0.93,1100,930,55,7,15,18,835,100,18,25,28,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2010-04-29,2009,7,31,119,2188.8,0.0081,4,Mod_Dry,45,11,10,10,72,148,0.068,2041,0.93,1100,941,55,7,15,18,846,100,18,25,28,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2010-04-30,2009,7,31,120,2192.5,0.008,4,Mod_Dry,45,11,10,10,72,148,0.068,2045,0.93,1100,945,55,7,15,18,850,100,18,25,28,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2010-05-01,2009,8,31,121,2196.2,0.0079,4,Mod_Dry,47,10,10,10,115,192,0.087,2004,0.91,1100,904,53,8,15,17,811,100,18,25,27,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2010-05-02,2009,8,31,122,2199.8,0.0078,4,Mod_Dry,47,10,10,10,115,192,0.087,2008,0.91,1100,908,53,8,15,17,815,100,18,25,27,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2010-05-03,2009,8,31,123,2196.2,0.0079,4,Mod_Dry,47,10,10,10,115,192,0.087,2004,0.91,1100,904,53,8,15,17,811,100,18,25,27,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2010-05-04,2009,8,31,124,2185.2,0.0082,4,Mod_Dry,47,10,10,10,115,192,0.088,1993,0.91,1100,893,53,8,15,17,800,100,18,25,27,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2010-05-05,2009,8,31,125,2166.8,0.0087,4,Mod_Dry,47,10,10,10,115,192,0.089,1975,0.91,1100,875,53,8,15,16,783,100,18,25,26,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-05-06,2009,8,32,126,2141.3,0.0093,4,Mod_Dry,47,10,10,10,115,192,0.09,1949,0.91,1100,849,53,8,15,15,758,100,18,25,25,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-05-07,2009,8,32,127,2108.6,0.01,4,Mod_Dry,47,10,10,10,115,192,0.091,1917,0.91,1100,817,53,8,15,15,726,100,18,25,25,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2010-05-08,2009,8,32,128,2076.1,0.012,4,Mod_Dry,47,10,10,10,115,192,0.092,1884,0.91,1100,784,53,8,15,14,694,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2010-05-09,2009,8,32,129,2043.7,0.013,4,Mod_Dry,47,10,10,10,115,192,0.094,1852,0.91,1100,752,53,8,15,13,663,100,18,25,23,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2010-05-10,2009,8,32,130,2004.4,0.014,4,Mod_Dry,47,10,10,10,115,192,0.096,1812,0.9,1100,712,53,8,15,11,625,100,18,25,21,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2010-05-11,2009,8,32,131,1965.4,0.016,3,Normal,55,13,13,17,178,276,0.14,1689,0.86,1100,589,45,5,12,1,526,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2010-05-12,2009,8,32,132,1926.6,0.017,3,Normal,55,13,13,17,178,276,0.14,1651,0.86,1100,551,45,5,12,0,489,100,18,25,17,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-05-13,2009,8,33,133,1888.2,0.019,3,Normal,55,13,13,17,178,276,0.15,1612,0.85,1100,512,45,5,12,-2,452,100,18,25,15,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2010-05-14,2009,8,33,134,1850,0.02,3,Normal,55,13,13,17,178,276,0.15,1574,0.85,1100,474,45,5,12,-3,415,100,18,25,14,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2010-05-15,2009,8,33,135,1812.1,0.023,3,Normal,55,13,13,17,178,276,0.15,1536,0.85,1100,436,45,5,12,-4,378,100,18,25,13,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2010-05-16,2009,8,33,136,1774.5,0.026,3,Normal,55,13,13,17,178,276,0.16,1498,0.84,1100,398,45,5,12,-5,341,100,18,25,12,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2010-05-17,2009,8,33,137,1737.2,0.028,3,Normal,55,13,13,17,178,276,0.16,1461,0.84,1100,361,45,5,11,-6,306,100,18,24,11,484,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-05-18,2009,8,33,138,1700.2,0.031,3,Normal,55,13,13,17,178,276,0.16,1424,0.84,1100,324,45,5,10,-7,271,100,18,23,10,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4340
2010-05-19,2009,8,33,139,1663.5,0.033,3,Normal,55,13,13,17,178,276,0.17,1388,0.83,1100,288,45,5,9,-8,237,100,18,22,9,415,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-05-20,2009,8,34,140,1627.2,0.036,3,Normal,55,13,13,17,178,276,0.17,1351,0.83,1100,251,45,5,8,-9,202,100,18,21,8,380,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2010-05-21,2009,8,34,141,1591.2,0.038,3,Normal,55,13,13,17,178,276,0.17,1315,0.83,1100,215,45,5,7,-11,169,100,18,20,6,347,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-05-22,2009,8,34,142,1555.5,0.04,3,Normal,55,13,13,17,178,276,0.18,1280,0.82,1100,180,41,5,5,-12,141,96,18,18,5,319,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2010-05-23,2009,8,34,143,1526.6,0.044,3,Normal,55,13,13,17,178,276,0.18,1251,0.82,1100,151,34,5,5,-12,119,89,18,18,5,297,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-05-24,2009,8,34,144,1497.9,0.048,3,Normal,55,13,13,17,178,276,0.18,1222,0.82,1100,122,28,4,4,-13,99,83,17,17,4,277,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2010-05-25,2009,8,34,145,1469.4,0.053,3,Normal,55,13,13,17,178,276,0.19,1193,0.81,1100,93,21,3,3,-14,80,76,16,16,3,258,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-05-26,2009,8,34,146,1441.2,0.058,3,Normal,55,13,13,17,178,276,0.19,1165,0.81,1100,65,15,2,2,-15,61,70,15,15,2,239,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-05-27,2009,8,35,147,1413.3,0.063,3,Normal,55,13,13,17,178,276,0.2,1137,0.81,1100,37,8,1,1,-16,43,63,14,14,1,221,1190,990,969.2,20.8,0.832,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0856,19,0.953,0.98,0.933,48.9,47.9,191,4600
2010-05-28,2009,8,35,148,1379.5,0.069,3,Normal,55,13,13,17,178,276,0.2,1103,0.8,1100,3,1,0,0,-17,19,56,13,13,0,197,1180,990,969.1,20.9,0.819,0.648,0.031,1.47,0.0702,4,0.3,1.77,0.0845,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2010-05-29,2009,8,35,149,1328,0.075,3,Normal,55,13,13,17,178,276,0.21,1052,0.79,1052,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.747,0.54,0.0256,1.29,0.0611,4,0.29,1.58,0.0749,19.5,0.954,0.98,0.935,48,47,188,4510
2010-05-30,2009,8,35,150,1277.6,0.081,3,Normal,55,13,13,17,178,276,0.22,1002,0.78,1002,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.673,0.427,0.0201,1.1,0.0518,4,0.28,1.38,0.065,19.8,0.955,0.98,0.936,46.5,45.6,182,4380
2010-05-31,2009,8,35,151,1234,0.086,3,Normal,55,13,13,17,178,276,0.22,958,0.78,958,0,0,0,0,-17,17,55,13,13,0,195,1040,990,968.6,21.4,0.609,0.403,0.0188,1.01,0.0474,4,0.266,1.28,0.0598,20.1,0.955,0.98,0.936,45,44.1,177,4240
2010-06-01,2009,9,35,152,1191.2,0.092,4,Mod_Dry,45,10,9,9,88,161,0.14,1030,0.86,1030,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.69,0.491,0.0228,1.18,0.0549,4,0.286,1.47,0.0682,20,0.955,0.98,0.936,48.3,47.4,189,4550
2010-06-02,2009,9,35,153,1154.8,0.096,4,Mod_Dry,45,10,9,9,88,161,0.14,993.8,0.86,993.8,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.637,0.42,0.0194,1.06,0.0489,4,0.278,1.33,0.0618,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2010-06-03,2009,9,36,154,1119.2,0.099,4,Mod_Dry,45,10,9,9,88,161,0.14,958.2,0.86,958.2,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.591,0.403,0.0185,0.993,0.0457,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,45.9,45,180,4320
2010-06-04,2009,9,36,155,1089.7,0.1,4,Mod_Dry,45,10,9,9,88,161,0.15,928.7,0.85,928.7,0,0,0,0,-9,9,45,10,9,0,97,993,990,968.2,21.8,0.564,0.388,0.0178,0.952,0.0436,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2010-06-05,2009,9,36,156,1060.7,0.11,4,Mod_Dry,45,10,9,9,88,161,0.15,899.7,0.85,899.7,0,0,0,0,-9,9,45,10,9,0,97,964,990,968.1,21.9,0.537,0.374,0.0171,0.912,0.0416,4,0.246,1.16,0.0528,20.8,0.955,0.98,0.936,43.7,42.9,171,4110
2010-06-06,2009,9,36,157,1032.3,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,871.4,0.84,871.4,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.511,0.361,0.0164,0.872,0.0396,4,0.237,1.11,0.0504,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2010-06-07,2009,9,36,158,1009.6,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,848.6,0.84,848.6,0,0,0,0,-9,9,45,10,9,0,97,913,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.0381,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2010-06-08,2009,9,36,159,987.33,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,826.3,0.84,826.3,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.809,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.933,40.8,39.9,160,3830
2010-06-09,2009,9,36,160,965.52,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,804.5,0.83,804.5,0,0,0,0,-9,9,45,10,9,0,97,869,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2010-06-10,2009,9,37,161,944.21,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,783.2,0.83,783.2,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.431,0.318,0.0142,0.749,0.0335,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2010-06-11,2009,9,37,162,928.01,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,767,0.83,767,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.416,0.31,0.0139,0.726,0.0324,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2010-06-12,2009,9,37,163,912.14,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,751.1,0.82,751.1,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.303,0.0135,0.704,0.0313,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2010-06-13,2009,9,37,164,896.65,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,735.6,0.82,735.6,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.274,0.953,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2010-06-14,2009,9,37,165,881.54,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,720.5,0.82,720.5,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0409,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2010-06-15,2009,9,37,166,866.84,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,705.8,0.81,705.8,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.273,0.012,0.637,0.0281,3,0.26,0.897,0.0396,21.7,0.957,0.98,0.938,48,47,141,3390
2010-06-16,2009,9,37,167,852.6,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,691.6,0.81,691.6,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.873,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2010-06-17,2009,9,38,168,838.85,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,677.9,0.81,677.9,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.248,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3280
2010-06-18,2009,9,38,169,825.65,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,664.6,0.81,664.6,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0107,0.586,0.0257,3,0.242,0.827,0.0363,22,0.957,0.98,0.937,45.7,44.7,134,3220
2010-06-19,2009,9,38,170,813.07,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,652.1,0.8,652.1,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.237,0.0104,0.57,0.0249,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2010-06-20,2009,9,38,171,801.19,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,640.2,0.8,640.2,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00999,0.555,0.0243,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2010-06-21,2009,9,38,172,790.18,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,629.2,0.8,629.2,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00965,0.542,0.0236,3,0.226,0.767,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2010-06-22,2009,9,38,173,780.28,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,619.3,0.79,619.3,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.53,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2010-06-23,2009,9,38,174,772.09,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,611.1,0.79,611.1,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2010-06-24,2009,9,39,175,762.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,666,990,966.9,23.1,0.305,0.203,0.0088,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2010-06-25,2009,9,39,176,750.19,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,589.2,0.79,589.2,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
