date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-06-26,2009,9,39,177,737.89,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,576.9,0.78,576.9,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00805,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2010-06-27,2009,9,39,178,726.68,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,565.7,0.78,565.7,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.284,0.179,0.00771,0.463,0.02,3,0.197,0.66,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2780
2010-06-28,2009,9,39,179,714.92,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,553.9,0.78,553.9,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00736,0.449,0.0193,3,0.192,0.64,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2010-06-29,2009,9,39,180,703.16,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,542.2,0.77,542.2,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00701,0.434,0.0186,3,0.186,0.621,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2010-06-30,2009,9,39,181,691.95,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,531,0.77,531,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.265,0.156,0.00667,0.42,0.018,3,0.181,0.602,0.0258,22.7,0.949,0.971,0.921,37.4,36.3,109,2620
2010-07-01,2009,10,40,182,681.83,0.2,3,Normal,50,10,9,9,108,186,0.27,495.8,0.73,495.8,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.248,0.133,0.00569,0.381,0.0163,3,0.166,0.546,0.0234,22.8,0.946,0.97,0.917,35,33.9,102,2440
2010-07-02,2009,10,40,183,671.17,0.21,3,Normal,50,10,9,9,108,186,0.28,485.2,0.72,485.2,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.241,0.128,0.00547,0.369,0.0158,2,0.27,0.639,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2010-07-03,2009,10,40,184,660.51,0.21,3,Normal,50,10,9,9,108,186,0.28,474.5,0.72,474.5,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.235,0.123,0.00524,0.358,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2010-07-04,2009,10,40,185,649.84,0.22,3,Normal,50,10,9,9,108,186,0.29,463.8,0.71,463.8,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00502,0.347,0.0148,2,0.256,0.603,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2010-07-05,2009,10,40,186,639.72,0.22,3,Normal,50,10,9,9,108,186,0.29,453.7,0.71,453.7,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00481,0.337,0.0143,2,0.249,0.585,0.0249,23,0.958,0.98,0.939,48.9,47.9,95.9,2300
2010-07-06,2009,10,40,187,630.7,0.22,3,Normal,50,10,9,9,108,186,0.29,444.7,0.7,444.7,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2010-07-07,2009,10,40,188,621.13,0.23,3,Normal,50,10,9,9,108,186,0.3,435.1,0.7,435.1,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
2010-07-08,2009,10,41,189,611.56,0.23,3,Normal,50,10,9,9,108,186,0.3,425.6,0.7,425.6,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.0999,0.00422,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2010-07-09,2009,10,41,190,602.54,0.24,3,Normal,50,10,9,9,108,186,0.31,416.5,0.69,416.5,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0956,0.00404,0.303,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2010-07-10,2009,10,41,191,593.51,0.24,3,Normal,50,10,9,9,108,186,0.31,407.5,0.69,407.5,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2080
2010-07-11,2009,10,41,192,585.58,0.25,3,Normal,50,10,9,9,108,186,0.32,399.6,0.68,399.6,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0876,0.00369,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.3,2050
2010-07-12,2009,10,41,193,577.11,0.25,3,Normal,50,10,9,9,108,186,0.32,391.1,0.68,391.1,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0836,0.00351,0.282,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.6,2010
2010-07-13,2009,10,41,194,568.63,0.25,3,Normal,50,10,9,9,108,186,0.33,382.6,0.67,382.6,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0796,0.00334,0.275,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2010-07-14,2009,10,41,195,560.15,0.26,3,Normal,50,10,9,9,108,186,0.33,374.1,0.67,374.1,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0756,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2010-07-15,2009,10,42,196,552.22,0.26,3,Normal,50,10,9,9,108,186,0.34,366.2,0.66,366.2,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0719,0.003,0.261,0.0109,2,0.19,0.451,0.0188,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2010-07-16,2009,10,42,197,544.29,0.26,3,Normal,50,10,9,9,108,186,0.34,358.3,0.66,358.3,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0681,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2010-07-17,2009,10,42,198,537.46,0.27,3,Normal,50,10,9,9,108,186,0.35,351.5,0.65,351.5,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0649,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,74.9,1800
2010-07-18,2009,10,42,199,530.08,0.27,3,Normal,50,10,9,9,108,186,0.35,344.1,0.65,344.1,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0614,0.00256,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2010-07-19,2009,10,42,200,522.69,0.28,3,Normal,50,10,9,9,108,186,0.36,336.7,0.64,336.7,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2010-07-20,2009,10,42,201,515.31,0.28,3,Normal,50,10,9,9,108,186,0.36,329.3,0.64,329.3,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.231,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.1,1680
2010-07-21,2009,10,42,202,508.47,0.28,3,Normal,50,10,9,9,108,186,0.37,322.5,0.63,322.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2010-07-22,2009,10,43,203,501.64,0.29,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2010-07-23,2009,10,43,204,494.8,0.29,3,Normal,50,10,9,9,108,186,0.38,308.8,0.62,308.8,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2010-07-24,2009,10,43,205,489.06,0.3,3,Normal,50,10,9,9,108,186,0.38,303.1,0.62,303.1,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2010-07-25,2009,10,43,206,482.77,0.3,3,Normal,50,10,9,9,108,186,0.39,296.8,0.61,296.8,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2010-07-26,2009,10,43,207,476.48,0.3,3,Normal,50,10,9,9,108,186,0.39,290.5,0.61,290.5,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.199,0.00818,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2010-07-27,2009,10,43,208,470.19,0.31,3,Normal,50,10,9,9,108,186,0.4,284.2,0.6,284.2,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2010-07-28,2009,10,43,209,463.9,0.31,3,Normal,50,10,9,9,108,186,0.4,277.9,0.6,277.9,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0302,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2010-07-29,2009,10,44,210,458.16,0.32,3,Normal,50,10,9,9,108,186,0.41,272.2,0.59,272.2,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0275,0.00113,0.183,0.00754,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2010-07-30,2009,10,44,211,452.42,0.32,3,Normal,50,10,9,9,108,186,0.41,266.4,0.59,266.4,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0248,0.00102,0.179,0.00733,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.5,56.9,1370
2010-07-31,2009,10,44,212,446.68,0.33,3,Normal,50,10,9,9,108,186,0.42,260.7,0.58,260.7,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000904,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2010-08-01,2009,11,44,213,440.94,0.33,3,Normal,47,8,6,5,89,155,0.35,285.9,0.65,285.9,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.034,0.00139,0.192,0.00786,2,0.136,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.4,1470
2010-08-02,2009,11,44,214,433.55,0.34,3,Normal,47,8,6,5,89,155,0.36,278.6,0.64,278.6,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0305,0.00125,0.186,0.0076,2,0.131,0.316,0.0129,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2010-08-03,2009,11,44,215,427.81,0.35,3,Normal,47,8,6,5,89,155,0.36,272.8,0.64,272.8,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0278,0.00113,0.181,0.0074,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2010-08-04,2009,11,44,216,421.52,0.35,3,Normal,47,8,6,5,89,155,0.37,266.5,0.63,266.5,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0248,0.00101,0.176,0.00718,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
2010-08-05,2009,11,45,217,415.23,0.35,3,Normal,47,8,6,5,89,155,0.37,260.2,0.63,260.2,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.00089,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2010-08-06,2009,11,45,218,409.49,0.36,3,Normal,47,8,6,5,89,155,0.38,254.5,0.62,254.5,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000779,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2010-08-07,2009,11,45,219,403.75,0.36,3,Normal,47,8,6,5,89,155,0.38,248.8,0.62,248.8,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.6,26.7,53.5,1280
2010-08-08,2009,11,45,220,398.01,0.37,3,Normal,47,8,6,5,89,155,0.39,243,0.61,243,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2010-08-09,2009,11,45,221,393.36,0.37,3,Normal,47,8,6,5,89,155,0.39,238.4,0.61,238.4,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2010-08-10,2009,11,45,222,388.16,0.38,3,Normal,47,8,6,5,89,155,0.4,233.2,0.6,233.2,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0999,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2010-08-11,2009,11,45,223,382.97,0.38,3,Normal,47,8,6,5,89,155,0.41,228,0.59,228,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2010-08-12,2009,11,46,224,377.77,0.38,3,Normal,47,8,6,5,89,155,0.41,222.8,0.59,222.8,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-08-13,2009,11,46,225,372.58,0.39,3,Normal,47,8,6,5,89,155,0.42,217.6,0.58,217.6,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0142,0.000576,0.148,0.00599,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2010-08-14,2009,11,46,226,367.93,0.39,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.8,47.8,1150
2010-08-15,2009,11,46,227,363.28,0.4,3,Normal,47,8,6,5,89,155,0.43,208.3,0.57,208.3,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2010-08-16,2009,11,46,228,358.63,0.4,3,Normal,47,8,6,5,89,155,0.43,203.6,0.57,203.6,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000526,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2010-08-17,2009,11,46,229,355.08,0.4,3,Normal,47,8,6,5,89,155,0.44,200.1,0.56,200.1,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,44.9,44.9,1080
2010-08-18,2009,11,46,230,350.97,0.41,3,Normal,47,8,6,5,89,155,0.44,196,0.56,196,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2010-08-19,2009,11,47,231,346.87,0.41,3,Normal,47,8,6,5,89,155,0.45,191.9,0.55,191.9,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.202,0.338,0.0136,24.5,0.952,0.98,0.933,44,43.1,43.1,1030
2010-08-20,2009,11,47,232,342.77,0.42,3,Normal,47,8,6,5,89,155,0.45,187.8,0.55,187.8,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2010-08-21,2009,11,47,233,338.67,0.42,3,Normal,47,8,6,5,89,155,0.46,183.7,0.54,183.7,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.2,41.2,989
2010-08-22,2009,11,47,234,334.57,0.43,3,Normal,47,8,6,5,89,155,0.46,179.6,0.54,179.6,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,966
2010-08-23,2009,11,47,235,330.47,0.43,3,Normal,47,8,6,5,89,155,0.47,175.5,0.53,175.5,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,941
2010-08-24,2009,11,47,236,326.91,0.44,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,920
2010-08-25,2009,11,47,237,323.36,0.44,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,900
2010-08-26,2009,11,48,238,319.8,0.45,3,Normal,47,8,6,5,89,155,0.48,164.8,0.52,164.8,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00976,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2010-08-27,2009,11,48,239,316.25,0.45,3,Normal,47,8,6,5,89,155,0.49,161.3,0.51,161.3,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00946,0.000378,0.123,0.00493,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2010-08-28,2009,11,48,240,312.69,0.45,3,Normal,47,8,6,5,89,155,0.5,157.7,0.5,157.7,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00915,0.000366,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2010-08-29,2009,11,48,241,309.14,0.46,3,Normal,47,8,6,5,89,155,0.5,154.1,0.5,154.1,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00885,0.000353,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,821
2010-08-30,2009,11,48,242,306.68,0.46,3,Normal,47,8,6,5,89,155,0.51,151.7,0.49,151.7,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00864,0.000345,0.119,0.00476,1,0.147,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.6,33.6,807
2010-08-31,2009,11,48,243,303.67,0.46,3,Normal,47,8,6,5,89,155,0.51,148.7,0.49,148.7,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00839,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,33,33,791
2010-09-01,2009,12,48,244,299.57,0.47,3,Normal,40,6,4,3,65,118,0.39,181.6,0.61,181.6,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.128,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,985
2010-09-02,2009,12,49,245,294.37,0.48,3,Normal,40,6,4,3,65,118,0.4,176.4,0.6,176.4,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.977,0.926,40.7,39.8,39.8,954
2010-09-03,2009,12,49,246,289.18,0.48,3,Normal,40,6,4,3,65,118,0.41,171.2,0.59,171.2,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.297,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,923
2010-09-04,2009,12,49,247,284.53,0.49,3,Normal,40,6,4,3,65,118,0.41,166.5,0.58,166.5,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00991,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,895
2010-09-05,2009,12,49,248,279.88,0.5,3,Normal,40,6,4,3,65,118,0.42,161.9,0.58,161.9,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2010-09-06,2009,12,49,249,276.33,0.5,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00921,0.000365,0.118,0.00469,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,848
2010-09-07,2009,12,49,250,272.22,0.51,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2010-09-08,2009,12,49,251,268.12,0.51,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2010-09-09,2009,12,50,252,264.02,0.52,3,Normal,40,6,4,3,65,118,0.45,146,0.55,146,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00816,0.000323,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.5,32.5,781
2010-09-10,2009,12,50,253,259.92,0.53,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-09-11,2009,12,50,254,256.37,0.53,3,Normal,40,6,4,3,65,118,0.46,138.4,0.54,138.4,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2010-09-12,2009,12,50,255,252.81,0.54,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2010-09-13,2009,12,50,256,249.26,0.55,3,Normal,40,6,4,3,65,118,0.47,131.3,0.53,131.3,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2010-09-14,2009,12,50,257,246.79,0.55,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.0067,0.000265,0.105,0.00416,1,0.116,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2010-09-15,2009,12,50,258,243.79,0.56,3,Normal,40,6,4,3,65,118,0.48,125.8,0.52,125.8,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-09-16,2009,12,51,259,240.78,0.56,3,Normal,40,6,4,3,65,118,0.49,122.8,0.51,122.8,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00619,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,654
2010-09-17,2009,12,51,260,237.77,0.57,3,Normal,40,6,4,3,65,118,0.5,119.8,0.5,119.8,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00593,0.000234,0.101,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.898,27.4,26.5,26.5,637
2010-09-18,2009,12,51,261,234.76,0.57,3,Normal,40,6,4,3,65,118,0.5,116.8,0.5,116.8,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2010-09-19,2009,12,51,262,231.76,0.58,3,Normal,40,6,4,3,65,118,0.51,113.8,0.49,113.8,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0987,0.00389,1,0.0961,0.195,0.00767,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2010-09-20,2009,12,51,263,228.75,0.59,3,Normal,40,6,4,3,65,118,0.52,110.8,0.48,110.8,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00516,0.000203,0.0974,0.00383,1,0.092,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2010-09-21,2009,12,51,264,225.74,0.6,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00905,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2010-09-22,2009,12,51,265,223.28,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2010-09-23,2009,12,52,266,220.82,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.931,0.97,0.903,29.9,29,29,696
2010-09-24,2009,12,52,267,218.36,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2010-09-25,2009,12,52,268,215.9,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,124.9,0.58,124.9,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.901,28.8,27.9,27.9,670
2010-09-26,2009,12,52,269,213.44,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-09-27,2009,12,52,270,210.97,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,120,0.57,120,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2010-09-28,2009,12,52,271,208.51,0.64,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0925,0.00574,0.000225,0.0983,0.00385,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,27,26.2,26.2,628
2010-09-29,2009,12,52,272,207.15,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,116.2,0.56,116.2,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00562,0.00022,0.0977,0.00382,1,0.0993,0.197,0.00771,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2010-09-30,2009,12,53,273,205.23,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,114.2,0.56,114.2,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00546,0.000214,0.0968,0.00379,1,0.0967,0.194,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2010-10-01,2010,1,1,274,203.32,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-10-02,2010,1,1,275,202.5,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0946,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2010-10-03,2010,1,1,276,203.32,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-10-04,2010,1,1,277,201.4,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0943,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2010-10-05,2010,1,1,278,199.49,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2010-10-06,2010,1,1,279,197.58,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2010-10-07,2010,1,1,280,195.66,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00618,0.000241,0.0984,0.00385,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2010-10-08,2010,1,2,281,193.75,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00601,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2010-10-09,2010,1,2,282,191.83,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2010-10-10,2010,1,2,283,189.92,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00569,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.9,26,26,625
2010-10-11,2010,1,2,284,188.01,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2010-10-12,2010,1,2,285,186.09,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00536,0.00021,0.0942,0.00368,1,0.0952,0.189,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2010-10-13,2010,1,2,286,184.72,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2010-10-14,2010,1,2,287,185.54,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0944,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2010-10-15,2010,1,3,288,185.82,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2010-10-16,2010,1,3,289,185.54,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0944,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2010-10-17,2010,1,3,290,183.63,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2010-10-18,2010,1,3,291,181.72,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2010-10-19,2010,1,3,292,182.54,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2010-10-20,2010,1,3,293,181.72,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2010-10-21,2010,1,3,294,179.8,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2010-10-22,2010,1,4,295,177.89,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0906,0.00355,1,0.0841,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.1,23.1,556
2010-10-23,2010,1,4,296,175.97,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2010-10-24,2010,1,4,297,174.06,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2010-10-25,2010,1,4,298,175.97,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2010-10-26,2010,1,4,299,181.17,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2010-10-27,2010,1,4,300,181.44,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2010-10-28,2010,1,4,301,178.98,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00476,0.000186,0.0911,0.00356,1,0.0856,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2010-10-29,2010,1,5,302,176.52,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0823,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2010-10-30,2010,1,5,303,174.06,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2010-10-31,2010,1,5,304,172.69,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,99.69,0.58,99.69,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0884,0.00346,1,0.0771,0.165,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2010-11-01,2010,2,5,305,171.87,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,104.9,0.61,104.9,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0849,0.00466,0.000183,0.0896,0.00351,1,0.0841,0.174,0.0068,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2010-11-02,2010,2,5,306,175.43,0.75,4,Mod_Dry,29,4,2,2,30,67,0.38,108.4,0.62,108.4,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0862,0.00497,0.000194,0.0911,0.00357,1,0.0889,0.18,0.00704,25.4,0.917,0.97,0.889,24.7,24,24,576
2010-11-03,2010,2,5,307,181.72,0.73,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0974,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2010-11-04,2010,2,5,308,183.08,0.73,4,Mod_Dry,29,4,2,2,30,67,0.37,116.1,0.63,116.1,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00562,0.00022,0.0945,0.0037,1,0.0992,0.194,0.00758,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2010-11-05,2010,2,6,309,185.54,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00583,0.000228,0.0955,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2010-11-06,2010,2,6,310,188.55,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0969,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2010-11-07,2010,2,6,311,188.28,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,121.3,0.64,121.3,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0967,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2010-11-08,2010,2,6,312,187.46,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2010-11-09,2010,2,6,313,186.64,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00376,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2010-11-10,2010,2,6,314,187.46,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2010-11-11,2010,2,6,315,186.64,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00376,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2010-11-12,2010,2,7,316,189.65,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000241,0.0973,0.00381,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2010-11-13,2010,2,7,317,195.39,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2010-11-14,2010,2,7,318,196.76,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00393,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2010-11-15,2010,2,7,319,193.75,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,126.8,0.65,126.8,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2010-11-16,2010,2,7,320,191.29,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.0981,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2010-11-17,2010,2,7,321,189.92,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2010-11-18,2010,2,7,322,190.74,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00627,0.000245,0.0978,0.00382,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-11-19,2010,2,8,323,189.92,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2010-11-20,2010,2,8,324,188.55,0.71,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0969,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2010-11-21,2010,2,8,325,186.64,0.71,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2010-11-22,2010,2,8,326,188.01,0.71,5,Dry,23,4,2,2,19,50,0.27,138,0.73,138,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00748,0.000292,0.102,0.00399,1,0.129,0.231,0.00902,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2010-11-23,2010,2,8,327,191.01,0.7,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00774,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2010-11-24,2010,2,8,328,194.02,0.69,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2010-11-25,2010,2,8,329,199.22,0.67,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2010-11-26,2010,2,9,330,201.13,0.66,5,Dry,23,4,2,2,19,50,0.25,151.1,0.75,151.1,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.0086,0.000336,0.108,0.00421,1,0.147,0.254,0.00993,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2010-11-27,2010,2,9,331,199.22,0.67,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2010-11-28,2010,2,9,332,200.58,0.66,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2010-11-29,2010,2,9,333,204.69,0.65,5,Dry,23,4,2,2,19,50,0.24,154.7,0.76,154.7,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.0089,0.000348,0.109,0.00427,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2010-11-30,2010,2,9,334,206.6,0.65,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000354,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,851
2010-12-01,2010,3,9,335,209.61,0.64,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2010-12-02,2010,3,9,336,214.8,0.62,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000353,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2010-12-03,2010,3,10,337,218.36,0.61,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2010-12-04,2010,3,10,338,220.82,0.61,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2010-12-05,2010,3,10,339,222.73,0.6,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2010-12-06,2010,3,10,340,224.1,0.6,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2010-12-07,2010,3,10,341,227.65,0.59,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2010-12-08,2010,3,10,342,231.76,0.58,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,943
2010-12-09,2010,3,10,343,235.31,0.57,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2010-12-10,2010,3,11,344,237.77,0.57,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2010-12-11,2010,3,11,345,236.95,0.57,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2010-12-12,2010,3,11,346,237.77,0.57,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2010-12-13,2010,3,11,347,240.78,0.56,5,Dry,26,4,3,2,24,59,0.24,181.8,0.76,181.8,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2010-12-14,2010,3,11,348,243.24,0.56,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2010-12-15,2010,3,11,349,246.79,0.55,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2010-12-16,2010,3,11,350,248.16,0.55,5,Dry,26,4,3,2,24,59,0.24,189.2,0.76,189.2,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2010-12-17,2010,3,12,351,246.25,0.55,5,Dry,26,4,3,2,24,59,0.24,187.3,0.76,187.3,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2010-12-18,2010,3,12,352,244.88,0.55,5,Dry,26,4,3,2,24,59,0.24,185.9,0.76,185.9,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
2010-12-19,2010,3,12,353,246.25,0.55,5,Dry,26,4,3,2,24,59,0.24,187.3,0.76,187.3,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2010-12-20,2010,3,12,354,250.9,0.54,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2010-12-21,2010,3,12,355,256.09,0.53,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-12-22,2010,3,12,356,260.19,0.53,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2010-12-23,2010,3,12,357,263.2,0.52,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2010-12-24,2010,3,13,358,265.12,0.52,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2010-12-25,2010,3,13,359,267.58,0.51,5,Dry,26,4,3,2,24,59,0.22,208.6,0.78,208.6,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1140
2010-12-26,2010,3,13,360,272.77,0.51,5,Dry,26,4,3,2,24,59,0.22,213.8,0.78,213.8,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2010-12-27,2010,3,13,361,279.06,0.5,5,Dry,26,4,3,2,24,59,0.21,220.1,0.79,220.1,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000574,0.139,0.00553,1,0.24,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2010-12-28,2010,3,13,362,287.54,0.48,5,Dry,26,4,3,2,24,59,0.2,228.5,0.8,228.5,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000603,0.143,0.00569,2,0.0968,0.24,0.00953,24.9,0.923,0.97,0.895,25.8,25,50,1200
2010-12-29,2010,3,13,363,296.01,0.47,5,Dry,26,4,3,2,24,59,0.2,237,0.8,237,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.9,1240
2010-12-30,2010,3,13,364,305.58,0.46,5,Dry,26,4,3,2,24,59,0.19,246.6,0.81,246.6,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000666,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.8,27,54,1300
2010-12-31,2010,3,14,365,314.61,0.45,5,Dry,26,4,3,2,24,59,0.19,255.6,0.81,255.6,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0196,0.000785,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2011-01-01,2010,4,14,1,322.54,0.44,5,Dry,29,5,4,2,33,73,0.23,249.5,0.77,249.5,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2011-01-02,2010,4,14,2,329.37,0.43,5,Dry,29,5,4,2,33,73,0.22,256.4,0.78,256.4,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000802,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2011-01-03,2010,4,14,3,336.76,0.43,5,Dry,29,5,4,2,33,73,0.22,263.8,0.78,263.8,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000943,0.166,0.00664,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2011-01-04,2010,4,14,4,343.04,0.42,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2011-01-05,2010,4,14,5,348.24,0.41,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2011-01-06,2010,4,14,6,356.17,0.4,5,Dry,29,5,4,2,33,73,0.2,283.2,0.8,283.2,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0327,0.00132,0.182,0.00731,2,0.134,0.315,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.8,1480
2011-01-07,2010,4,15,7,365.19,0.4,5,Dry,29,5,4,2,33,73,0.2,292.2,0.8,292.2,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.8,1530
2011-01-08,2010,4,15,8,374.22,0.39,5,Dry,29,5,4,2,33,73,0.2,301.2,0.81,301.2,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00167,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2011-01-09,2010,4,15,9,387.07,0.38,5,Dry,29,5,4,2,33,73,0.19,314.1,0.81,314.1,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00192,0.207,0.00839,2,0.154,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.4,1640
2011-01-10,2010,4,15,10,399.37,0.37,5,Dry,29,5,4,2,33,73,0.18,326.4,0.82,326.4,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00216,0.217,0.00883,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2011-01-11,2010,4,15,11,411.68,0.36,5,Dry,29,5,4,2,33,73,0.18,338.7,0.82,338.7,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0589,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2011-01-12,2010,4,15,12,425.62,0.35,5,Dry,29,5,4,2,33,73,0.17,352.6,0.83,352.6,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.181,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2011-01-13,2010,4,15,13,439.02,0.34,5,Dry,29,5,4,2,33,73,0.17,366,0.83,366,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0718,0.00294,0.25,0.0102,2,0.19,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
2011-01-14,2010,4,16,14,451.87,0.32,5,Dry,29,5,4,2,33,73,0.16,378.9,0.84,378.9,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2011-01-15,2010,4,16,15,465.82,0.31,5,Dry,29,5,4,2,33,73,0.16,392.8,0.84,392.8,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0844,0.00347,0.272,0.0112,2,0.208,0.48,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2011-01-16,2010,4,16,16,479.22,0.3,5,Dry,29,5,4,2,33,73,0.15,406.2,0.85,406.2,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2011-01-17,2010,4,16,17,492.62,0.29,5,Dry,29,5,4,2,33,73,0.15,419.6,0.85,419.6,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0971,0.00401,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.6,91.3,2190
2011-01-18,2010,4,16,18,508.2,0.28,5,Dry,29,5,4,2,33,73,0.14,435.2,0.86,435.2,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.2,47.2,94.4,2270
2011-01-19,2010,4,16,19,523.79,0.28,5,Dry,29,5,4,2,33,73,0.14,450.8,0.86,450.8,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2011-01-20,2010,4,16,20,538.28,0.27,5,Dry,29,5,4,2,33,73,0.14,465.3,0.86,465.3,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.588,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2011-01-21,2010,4,17,21,553.32,0.26,5,Dry,29,5,4,2,33,73,0.13,480.3,0.87,480.3,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2011-01-22,2010,4,17,22,565.62,0.25,5,Dry,29,5,4,2,33,73,0.13,492.6,0.87,492.6,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00551,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.5,34.5,103,2480
2011-01-23,2010,4,17,23,576.83,0.25,5,Dry,29,5,4,2,33,73,0.13,503.8,0.87,503.8,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.234,0.138,0.00578,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2011-01-24,2010,4,17,24,586.95,0.24,5,Dry,29,5,4,2,33,73,0.12,514,0.88,514,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00607,0.385,0.0162,3,0.174,0.558,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2011-01-25,2010,4,17,25,598.71,0.24,5,Dry,29,5,4,2,33,73,0.12,525.7,0.88,525.7,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.152,0.00642,0.399,0.0168,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
