date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-01-26,2010,4,17,26,613.75,0.23,5,Dry,29,5,4,2,33,73,0.12,540.8,0.88,540.8,0,0,0,0,-2,2,29,5,4,0,35,579,990,966.4,23.6,0.255,0.162,0.00686,0.418,0.0177,3,0.186,0.603,0.0255,23,0.95,0.973,0.925,38.7,37.7,113,2710
2011-01-27,2010,4,17,27,629.88,0.22,5,Dry,29,5,4,2,33,73,0.12,556.9,0.88,556.9,0,0,0,0,-2,2,29,5,4,0,35,595,990,966.4,23.6,0.265,0.173,0.00734,0.438,0.0186,3,0.193,0.631,0.0267,22.9,0.951,0.975,0.928,39.7,38.8,116,2790
2011-01-28,2010,4,18,28,643.28,0.22,5,Dry,29,5,4,2,33,73,0.11,570.3,0.89,570.3,0,0,0,0,-2,2,29,5,4,0,35,608,990,966.5,23.5,0.272,0.182,0.00773,0.454,0.0193,3,0.199,0.653,0.0278,22.9,0.952,0.977,0.931,40.6,39.7,119,2860
2011-01-29,2010,4,18,29,657.77,0.21,5,Dry,29,5,4,2,33,73,0.11,584.8,0.89,584.8,0,0,0,0,-2,2,29,5,4,0,35,623,990,966.5,23.5,0.28,0.192,0.00817,0.472,0.0201,3,0.206,0.678,0.0289,22.8,0.953,0.979,0.934,41.5,40.7,122,2930
2011-01-30,2010,4,18,30,679.37,0.2,5,Dry,29,5,4,2,33,73,0.11,606.4,0.89,606.4,0,0,0,0,-2,2,29,5,4,0,35,644,990,966.6,23.4,0.293,0.206,0.00881,0.499,0.0213,3,0.215,0.714,0.0305,22.7,0.955,0.98,0.936,42.9,42,126,3030
2011-01-31,2010,4,18,31,701.52,0.19,5,Dry,29,5,4,2,33,73,0.1,628.5,0.9,628.5,0,0,0,0,-2,2,29,5,4,0,35,667,990,966.7,23.3,0.305,0.221,0.00948,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.3,43.4,130,3120
2011-02-01,2010,5,18,32,724.76,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,619.8,0.85,619.8,0,0,0,0,-4,4,36,6,5,0,58,667,990,966.8,23.2,0.305,0.215,0.00927,0.52,0.0224,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2011-02-02,2010,5,18,33,750.74,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,645.7,0.86,645.7,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.32,0.232,0.0101,0.553,0.0239,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3180
2011-02-03,2010,5,18,34,775.31,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,670.3,0.86,670.3,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.249,0.0108,0.583,0.0253,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2011-02-04,2010,5,19,35,799.56,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,694.6,0.87,694.6,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2011-02-05,2010,5,19,36,825.65,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,720.6,0.87,720.6,0,0,0,0,-4,4,36,6,5,0,58,768,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2011-02-06,2010,5,19,37,854.61,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,749.6,0.88,749.6,0,0,0,0,-4,4,36,6,5,0,58,797,990,967.3,22.7,0.384,0.302,0.0133,0.686,0.0302,3,0.28,0.966,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2011-02-07,2010,5,19,38,890.12,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,785.1,0.88,785.1,0,0,0,0,-4,4,36,6,5,0,58,832,990,967.5,22.5,0.417,0.319,0.0142,0.736,0.0326,4,0.207,0.943,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
2011-02-08,2010,5,19,39,932.6,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,827.6,0.89,827.6,0,0,0,0,-4,4,36,6,5,0,58,875,990,967.6,22.4,0.456,0.34,0.0152,0.795,0.0355,4,0.222,1.02,0.0455,21.4,0.954,0.979,0.934,41.3,40.5,162,3880
2011-02-09,2010,5,19,40,977.58,0.12,4,Mod_Dry,36,6,5,4,54,105,0.11,872.6,0.89,872.6,0,0,0,0,-4,4,36,6,5,0,58,920,990,967.8,22.2,0.497,0.361,0.0163,0.858,0.0387,4,0.237,1.1,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2011-02-10,2010,5,19,41,1024.7,0.11,4,Mod_Dry,36,6,5,4,54,105,0.1,919.7,0.9,919.7,0,0,0,0,-4,4,36,6,5,0,58,967,990,968,22,0.54,0.384,0.0174,0.924,0.042,4,0.253,1.18,0.0534,20.8,0.956,0.98,0.937,44.9,44,176,4230
2011-02-11,2010,5,20,42,1068.6,0.11,3,Normal,43,7,5,4,78,137,0.13,931.6,0.87,931.6,0,0,0,0,-4,4,43,7,5,0,82,987,990,968.1,21.9,0.558,0.39,0.0178,0.948,0.0433,4,0.257,1.2,0.0551,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2011-02-12,2010,5,20,43,1113.8,0.1,3,Normal,43,7,5,4,78,137,0.12,976.8,0.88,976.8,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.599,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.8,45.9,184,4400
2011-02-13,2010,5,20,44,1160.4,0.095,3,Normal,43,7,5,4,78,137,0.12,1023,0.88,1023,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.667,0.476,0.022,1.14,0.0529,4,0.285,1.43,0.0661,20.2,0.955,0.98,0.936,48.3,47.4,190,4550
2011-02-14,2010,5,20,45,1202.5,0.09,3,Normal,43,7,5,4,78,137,0.11,1065,0.89,1065,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.729,0.57,0.0266,1.3,0.0605,4,0.293,1.59,0.0742,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2011-02-15,2010,5,20,46,1239.7,0.086,3,Normal,43,7,5,4,78,137,0.11,1103,0.89,1100,3,1,0,0,-4,6,44,7,5,0,84,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2011-02-16,2010,5,20,47,1277.6,0.081,3,Normal,43,7,5,4,78,137,0.11,1141,0.89,1100,41,9,1,1,-3,33,52,8,6,1,111,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2011-02-17,2010,5,20,48,1304.2,0.078,3,Normal,43,7,5,4,78,137,0.1,1167,0.9,1100,67,15,2,2,-2,50,58,9,7,2,128,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2011-02-18,2010,5,21,49,1325,0.075,3,Normal,43,7,5,4,78,137,0.1,1188,0.9,1100,88,20,3,3,-1,63,63,10,8,3,141,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-19,2010,5,21,50,1346.1,0.073,3,Normal,43,7,5,4,78,137,0.1,1209,0.9,1100,109,25,3,3,-1,79,68,10,8,3,157,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2011-02-20,2010,5,21,51,1367.3,0.07,3,Normal,43,7,5,4,78,137,0.1,1230,0.9,1100,130,29,4,4,0,93,72,11,9,4,171,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-02-21,2010,5,21,52,1388.7,0.067,2,Mod_Wet,49,8,7,5,93,162,0.12,1227,0.88,1100,127,29,4,4,-1,91,78,12,11,4,184,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2011-02-22,2010,5,21,53,1397.9,0.066,2,Mod_Wet,49,8,7,5,93,162,0.12,1236,0.88,1100,136,31,4,4,-1,98,80,12,11,4,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2011-02-23,2010,5,21,54,1401,0.065,2,Mod_Wet,49,8,7,5,93,162,0.12,1239,0.88,1100,139,31,4,4,-1,101,80,12,11,4,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-24,2010,5,21,55,1404,0.065,2,Mod_Wet,49,8,7,5,93,162,0.12,1242,0.89,1100,142,32,4,4,-1,103,81,12,11,4,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-25,2010,5,22,56,1407.1,0.064,2,Mod_Wet,49,8,7,5,93,162,0.12,1245,0.89,1100,145,33,4,4,-1,105,82,12,11,4,198,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4600
2011-02-26,2010,5,22,57,1410.2,0.064,2,Mod_Wet,49,8,7,5,93,162,0.12,1248,0.89,1100,148,33,4,5,-1,107,82,12,12,4,200,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2011-02-27,2010,5,22,58,1407.1,0.064,2,Mod_Wet,49,8,7,5,93,162,0.12,1245,0.89,1100,145,33,4,4,-1,105,82,12,11,4,198,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4600
2011-02-28,2010,5,22,59,1410.2,0.064,2,Mod_Wet,49,8,7,5,93,162,0.12,1248,0.89,1100,148,33,4,5,-1,107,82,12,12,4,200,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2011-03-01,2010,6,22,60,1413.3,0.063,3,Normal,49,9,9,9,107,183,0.13,1230,0.87,1100,130,29,4,4,-5,98,78,13,13,4,205,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-03-02,2010,6,22,61,1416.4,0.063,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-03-03,2010,6,22,62,1419.5,0.062,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2011-03-04,2010,6,23,63,1422.6,0.062,3,Normal,49,9,9,9,107,183,0.13,1240,0.87,1100,140,32,4,4,-5,105,81,13,13,4,212,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-03-05,2010,6,23,64,1425.7,0.061,3,Normal,49,9,9,9,107,183,0.13,1243,0.87,1100,143,32,4,4,-5,108,81,13,13,4,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-03-06,2010,6,23,65,1435,0.059,3,Normal,49,9,9,9,107,183,0.13,1252,0.87,1100,152,34,5,5,-4,112,83,14,14,5,219,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-03-07,2010,6,23,66,1438.1,0.059,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-03-08,2010,6,23,67,1441.2,0.058,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2011-03-09,2010,6,23,68,1444.4,0.058,3,Normal,49,9,9,9,107,183,0.13,1261,0.87,1100,161,36,5,5,-4,119,85,14,14,5,226,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-03-10,2010,6,23,69,1447.5,0.057,3,Normal,49,9,9,9,107,183,0.13,1264,0.87,1100,164,37,5,5,-4,121,86,14,14,5,228,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-03-11,2010,6,24,70,1450.6,0.056,3,Normal,49,9,9,9,107,183,0.13,1268,0.87,1100,168,38,5,5,-4,124,87,14,14,5,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2011-03-12,2010,6,24,71,1453.7,0.056,3,Normal,49,9,9,9,107,183,0.13,1271,0.87,1100,171,39,5,5,-4,126,88,14,14,5,233,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-03-13,2010,6,24,72,1456.9,0.055,3,Normal,49,9,9,9,107,183,0.13,1274,0.87,1100,174,39,5,5,-4,129,88,14,14,5,236,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-03-14,2010,6,24,73,1460,0.054,3,Normal,49,9,9,9,107,183,0.13,1277,0.88,1100,177,40,5,5,-4,131,89,14,14,5,238,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-03-15,2010,6,24,74,1463.2,0.054,3,Normal,49,9,9,9,107,183,0.13,1280,0.88,1100,180,41,5,5,-4,133,90,14,14,5,240,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-03-16,2010,6,24,75,1466.3,0.053,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-03-17,2010,6,24,76,1469.4,0.053,3,Normal,49,9,9,9,107,183,0.13,1286,0.88,1100,186,42,6,6,-3,135,91,15,15,6,242,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-03-18,2010,6,25,77,1472.6,0.052,3,Normal,49,9,9,9,107,183,0.12,1290,0.88,1100,190,43,6,6,-3,138,92,15,15,6,245,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-03-19,2010,6,25,78,1475.7,0.051,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-03-20,2010,6,25,79,1478.9,0.051,3,Normal,49,9,9,9,107,183,0.12,1296,0.88,1100,196,44,6,6,-3,143,93,15,15,6,250,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-03-21,2010,6,25,80,1482,0.05,3,Normal,49,9,9,9,107,183,0.12,1299,0.88,1100,199,45,6,6,-3,145,94,15,15,6,252,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2011-03-22,2010,6,25,81,1485.2,0.05,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2011-03-23,2010,6,25,82,1488.4,0.049,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-03-24,2010,6,25,83,1491.5,0.049,3,Normal,49,9,9,9,107,183,0.12,1309,0.88,1100,209,47,6,6,-3,153,96,15,15,6,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-03-25,2010,6,26,84,1488.4,0.049,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-03-26,2010,6,26,85,1491.5,0.049,3,Normal,49,9,9,9,107,183,0.12,1309,0.88,1100,209,47,6,6,-3,153,96,15,15,6,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-03-27,2010,6,26,86,1494.7,0.048,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-03-28,2010,6,26,87,1497.9,0.048,3,Normal,49,9,9,9,107,183,0.12,1315,0.88,1100,215,49,6,7,-3,156,98,15,16,6,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2011-03-29,2010,6,26,88,1501.1,0.048,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-03-30,2010,6,26,89,1504.2,0.047,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-03-31,2010,6,26,90,1513.8,0.046,3,Normal,49,9,9,9,107,183,0.12,1331,0.88,1100,231,51,7,7,-2,168,100,16,16,7,275,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2011-04-01,2010,7,27,91,1523.4,0.045,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-04-02,2010,7,27,92,1533,0.043,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-04-03,2010,7,27,93,1549.1,0.041,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2011-04-04,2010,7,27,94,1571.7,0.039,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-04-05,2010,7,27,95,1601,0.037,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2011-04-06,2010,7,27,96,1630.5,0.035,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2011-04-07,2010,7,27,97,1660.2,0.033,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-04-08,2010,7,28,98,1690.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2011-04-09,2010,7,28,99,1720.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-04-10,2010,7,28,100,1743.9,0.028,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2011-04-11,2010,7,28,101,1767.7,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1620,0.92,1100,520,55,7,15,6,437,100,18,25,16,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-04-12,2010,7,28,102,1784.7,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1637,0.92,1100,537,55,7,15,6,454,100,18,25,16,526,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-04-13,2010,7,28,103,1795,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1647,0.92,1100,547,55,7,15,6,464,100,18,25,16,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-04-14,2010,7,28,104,1805.2,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2011-04-15,2010,7,29,105,1808.7,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1661,0.92,1100,561,55,7,15,7,477,100,18,25,17,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-04-16,2010,7,29,106,1812.1,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-04-17,2010,7,29,107,1808.7,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1661,0.92,1100,561,55,7,15,7,477,100,18,25,17,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-04-18,2010,7,29,108,1805.2,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2011-04-19,2010,7,29,109,1795,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1647,0.92,1100,547,55,7,15,6,464,100,18,25,16,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-04-20,2010,7,29,110,1784.7,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1637,0.92,1100,537,55,7,15,6,454,100,18,25,16,526,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-04-21,2010,7,29,111,1767.7,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1620,0.92,1100,520,55,7,15,6,437,100,18,25,16,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-04-22,2010,7,30,112,1750.7,0.027,4,Mod_Dry,45,11,10,10,72,148,0.085,1603,0.92,1100,503,55,7,15,5,421,100,18,25,15,493,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-04-23,2010,7,30,113,1733.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.085,1586,0.92,1100,486,55,7,15,5,404,100,18,25,15,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-04-24,2010,7,30,114,1717,0.03,4,Mod_Dry,45,11,10,10,72,148,0.086,1569,0.91,1100,469,55,7,14,4,389,100,18,24,14,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-04-25,2010,7,30,115,1700.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-04-26,2010,7,30,116,1683.5,0.032,4,Mod_Dry,45,11,10,10,72,148,0.088,1535,0.91,1100,435,55,7,13,3,357,100,18,23,13,429,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-04-27,2010,7,30,117,1660.2,0.033,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-04-28,2010,7,30,118,1637.1,0.035,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-04-29,2010,7,31,119,1614.1,0.036,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-04-30,2010,7,31,120,1591.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-05-01,2010,8,31,121,1568.4,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2011-05-02,2010,8,31,122,1545.8,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1354,0.88,1100,254,53,8,8,-2,187,100,18,18,8,302,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-05-03,2010,8,31,123,1523.4,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-05-04,2010,8,31,124,1501.1,0.048,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2011-05-05,2010,8,31,125,1478.9,0.051,4,Mod_Dry,47,10,10,10,115,192,0.13,1287,0.87,1100,187,42,6,6,-4,137,89,16,16,6,252,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-05-06,2010,8,32,126,1456.9,0.055,4,Mod_Dry,47,10,10,10,115,192,0.13,1265,0.87,1100,165,37,5,5,-5,123,84,15,15,5,238,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-05-07,2010,8,32,127,1435,0.059,4,Mod_Dry,47,10,10,10,115,192,0.13,1243,0.87,1100,143,32,4,4,-6,109,79,14,14,4,224,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2011-05-08,2010,8,32,128,1413.3,0.063,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-05-09,2010,8,32,129,1391.7,0.067,4,Mod_Dry,47,10,10,10,115,192,0.14,1200,0.86,1100,100,23,3,3,-7,78,70,13,13,3,193,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2011-05-10,2010,8,32,130,1346.1,0.073,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2011-05-11,2010,8,32,131,1307.1,0.077,4,Mod_Dry,47,10,10,10,115,192,0.15,1115,0.85,1100,15,3,0,0,-10,22,50,10,10,0,137,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-05-12,2010,8,32,132,1268.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.596,0.028,1.36,0.0639,4,0.295,1.65,0.0778,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2011-05-13,2010,8,33,133,1236.8,0.086,4,Mod_Dry,47,10,10,10,115,192,0.15,1045,0.84,1045,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.716,0.524,0.0245,1.24,0.058,4,0.289,1.53,0.0716,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2011-05-14,2010,8,33,134,1205.3,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.67,0.453,0.0211,1.12,0.0523,4,0.283,1.41,0.0655,20,0.955,0.98,0.936,47.6,46.6,187,4480
2011-05-15,2010,8,33,135,1179.9,0.093,4,Mod_Dry,47,10,10,10,115,192,0.16,987.9,0.84,987.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.33,0.0616,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
2011-05-16,2010,8,33,136,1154.8,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,962.8,0.83,962.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.598,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0588,20.3,0.955,0.98,0.936,45.9,45,180,4320
2011-05-17,2010,8,33,137,1130.1,0.098,4,Mod_Dry,47,10,10,10,115,192,0.17,938.1,0.83,938.1,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,176,4230
2011-05-18,2010,8,33,138,1105.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,913.7,0.83,913.7,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2011-05-19,2010,8,33,139,1081.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,889.7,0.82,889.7,0,0,0,0,-10,10,47,10,10,0,125,957,990,968.2,21.8,0.531,0.37,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.3,169,4060
2011-05-20,2010,8,34,140,1058.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,866.1,0.82,866.1,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0396,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2011-05-21,2010,8,34,141,1034.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,842.9,0.81,842.9,0,0,0,0,-10,10,47,10,10,0,125,910,990,968,22,0.488,0.347,0.0158,0.835,0.038,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2011-05-22,2010,8,34,142,1012.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,820.1,0.81,820.1,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.803,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2011-05-23,2010,8,34,143,989.78,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,797.8,0.81,797.8,0,0,0,0,-10,10,47,10,10,0,125,865,990,967.9,22.1,0.447,0.325,0.0147,0.772,0.0349,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2011-05-24,2010,8,34,144,967.92,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,775.9,0.8,775.9,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.427,0.315,0.0142,0.741,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2011-05-25,2010,8,34,145,951.25,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,759.3,0.8,759.3,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.718,0.0322,3,0.282,1,0.0449,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
2011-05-26,2010,8,34,146,934.91,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,742.9,0.8,742.9,0,0,0,0,-10,10,47,10,10,0,125,810,990,967.6,22.4,0.396,0.297,0.0133,0.694,0.031,3,0.277,0.97,0.0434,21.4,0.957,0.98,0.938,49.7,48.2,145,3470
2011-05-27,2010,8,35,147,918.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,726.9,0.79,726.9,0,0,0,0,-10,10,47,10,10,0,125,794,990,967.6,22.4,0.382,0.287,0.0128,0.668,0.0298,3,0.27,0.938,0.0418,21.5,0.957,0.98,0.938,48.8,47.9,144,3450
2011-05-28,2010,8,35,148,903.24,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,711.2,0.79,711.2,0,0,0,0,-10,10,47,10,10,0,125,778,990,967.5,22.5,0.369,0.276,0.0123,0.645,0.0287,3,0.263,0.907,0.0404,21.6,0.957,0.98,0.938,48,47,141,3390
2011-05-29,2010,8,35,149,887.96,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,696,0.78,696,0,0,0,0,-10,10,47,10,10,0,125,763,990,967.5,22.5,0.36,0.266,0.0118,0.626,0.0278,3,0.256,0.882,0.0391,21.7,0.957,0.98,0.938,47.2,46.2,139,3330
2011-05-30,2010,8,35,150,873.09,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,681.1,0.78,681.1,0,0,0,0,-10,10,47,10,10,0,125,748,990,967.4,22.6,0.352,0.256,0.0113,0.608,0.0269,3,0.249,0.857,0.0379,21.8,0.957,0.98,0.938,46.3,45.4,136,3270
2011-05-31,2010,8,35,151,858.65,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,666.6,0.78,666.6,0,0,0,0,-10,10,47,10,10,0,125,734,990,967.3,22.7,0.343,0.246,0.0109,0.59,0.026,3,0.242,0.832,0.0367,21.8,0.956,0.98,0.937,45.5,44.6,134,3210
2011-06-01,2010,9,35,152,844.68,0.15,5,Dry,39,9,7,5,59,119,0.14,725.7,0.86,725.7,0,0,0,0,-5,5,39,9,7,0,64,781,990,967.3,22.7,0.37,0.286,0.0126,0.656,0.0289,3,0.269,0.925,0.0407,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2011-06-02,2010,9,35,153,831.24,0.15,5,Dry,39,9,7,5,59,119,0.14,712.2,0.86,712.2,0,0,0,0,-5,5,39,9,7,0,64,767,990,967.2,22.8,0.363,0.277,0.0122,0.639,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2011-06-03,2010,9,36,154,818.38,0.15,5,Dry,39,9,7,5,59,119,0.14,699.4,0.85,699.4,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.623,0.0273,3,0.257,0.881,0.0386,21.9,0.957,0.98,0.938,48,47.1,141,3390
2011-06-04,2010,9,36,155,806.19,0.16,5,Dry,39,9,7,5,59,119,0.15,687.2,0.85,687.2,0,0,0,0,-5,5,39,9,7,0,64,742,990,967.1,22.9,0.348,0.26,0.0114,0.608,0.0266,3,0.252,0.86,0.0376,22,0.957,0.98,0.938,47.3,46.4,139,3340
2011-06-05,2010,9,36,156,794.78,0.16,5,Dry,39,9,7,5,59,119,0.15,675.8,0.85,675.8,0,0,0,0,-5,5,39,9,7,0,64,731,990,967.1,22.9,0.342,0.252,0.011,0.594,0.0259,3,0.247,0.841,0.0367,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
2011-06-06,2010,9,36,157,784.36,0.17,5,Dry,39,9,7,5,59,119,0.15,665.4,0.85,665.4,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.823,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,135,3250
2011-06-07,2010,9,36,158,775.31,0.17,5,Dry,39,9,7,5,59,119,0.15,656.3,0.85,656.3,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2011-06-08,2010,9,36,159,767.69,0.17,5,Dry,39,9,7,5,59,119,0.15,648.7,0.84,648.7,0,0,0,0,-5,5,39,9,7,0,64,704,990,967,23,0.326,0.234,0.0102,0.561,0.0243,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2011-06-09,2010,9,36,160,754.29,0.18,5,Dry,39,9,7,5,59,119,0.16,635.3,0.84,635.3,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00976,0.544,0.0236,3,0.228,0.773,0.0335,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2011-06-10,2010,9,37,161,740.9,0.18,5,Dry,39,9,7,5,59,119,0.16,621.9,0.84,621.9,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.216,0.00935,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2011-06-11,2010,9,37,162,728.59,0.18,5,Dry,39,9,7,5,59,119,0.16,609.6,0.84,609.6,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.208,0.00898,0.512,0.0221,3,0.217,0.729,0.0315,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2011-06-12,2010,9,37,163,715.74,0.19,5,Dry,39,9,7,5,59,119,0.17,596.7,0.83,596.7,0,0,0,0,-5,5,39,9,7,0,64,652,990,966.8,23.2,0.297,0.2,0.00859,0.497,0.0214,3,0.211,0.708,0.0304,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2011-06-13,2010,9,37,164,702.89,0.19,5,Dry,39,9,7,5,59,119,0.17,583.9,0.83,583.9,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.29,0.191,0.0082,0.481,0.0206,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2011-06-14,2010,9,37,165,690.58,0.2,5,Dry,39,9,7,5,59,119,0.17,571.6,0.83,571.6,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00783,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2011-06-15,2010,9,37,166,679.37,0.2,5,Dry,39,9,7,5,59,119,0.17,560.4,0.82,560.4,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.0075,0.452,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2011-06-16,2010,9,37,167,667.62,0.21,5,Dry,39,9,7,5,59,119,0.18,548.6,0.82,548.6,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.167,0.00715,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.9,37.8,114,2730
2011-06-17,2010,9,38,168,655.86,0.21,5,Dry,39,9,7,5,59,119,0.18,536.9,0.82,536.9,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.607,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2011-06-18,2010,9,38,169,644.65,0.22,5,Dry,39,9,7,5,59,119,0.18,525.6,0.81,525.6,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.256,0.152,0.00647,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2011-06-19,2010,9,38,170,634.53,0.22,5,Dry,39,9,7,5,59,119,0.19,515.5,0.81,515.5,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2011-06-20,2010,9,38,171,623.87,0.23,5,Dry,39,9,7,5,59,119,0.19,504.9,0.81,504.9,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2520
2011-06-21,2010,9,38,172,613.2,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,452.2,0.74,452.2,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.0141,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2011-06-22,2010,9,38,173,603.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,442.1,0.73,442.1,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00455,0.322,0.0136,2,0.241,0.563,0.0238,23.1,0.958,0.98,0.938,48,47,94.1,2260
2011-06-23,2010,9,38,174,594.06,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,433.1,0.73,433.1,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00436,0.314,0.0132,2,0.235,0.549,0.0231,23.2,0.957,0.98,0.938,47.1,46.2,92.3,2220
2011-06-24,2010,9,39,175,584.49,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,423.5,0.72,423.5,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.208,0.0989,0.00416,0.306,0.0129,2,0.228,0.535,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.4,2170
2011-06-25,2010,9,39,176,574.92,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,413.9,0.72,413.9,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0944,0.00396,0.299,0.0125,2,0.222,0.52,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
2011-06-26,2010,9,39,177,565.35,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,404.4,0.71,404.4,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0899,0.00377,0.291,0.0122,2,0.215,0.506,0.0212,23.3,0.955,0.98,0.936,44.2,43.3,86.7,2080
2011-06-27,2010,9,39,178,556.33,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,395.3,0.71,395.3,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0856,0.00358,0.283,0.0119,2,0.209,0.493,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.9,2040
2011-06-28,2010,9,39,179,548.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,387.4,0.71,387.4,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0819,0.00342,0.277,0.0116,2,0.204,0.481,0.0201,23.5,0.953,0.98,0.934,42.5,41.6,83.2,2000
2011-06-29,2010,9,39,180,539.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,378.9,0.7,378.9,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0779,0.00325,0.27,0.0113,2,0.198,0.468,0.0195,23.5,0.952,0.979,0.933,41.6,40.7,81.5,1950
2011-06-30,2010,9,39,181,531.44,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,370.4,0.7,370.4,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0738,0.00308,0.263,0.0109,2,0.193,0.455,0.019,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2011-07-01,2010,10,40,182,522.97,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,388,0.74,388,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0821,0.00342,0.275,0.0115,2,0.204,0.48,0.02,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
2011-07-02,2010,10,40,183,515.04,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,380,0.74,380,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0784,0.00325,0.269,0.0112,2,0.199,0.468,0.0194,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
2011-07-03,2010,10,40,184,508.2,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,373.2,0.73,373.2,0,0,0,0,-6,6,42,9,8,0,76,432,990,965.9,24.1,0.188,0.0752,0.00312,0.263,0.0109,2,0.194,0.458,0.019,23.7,0.952,0.979,0.931,41.2,40.3,80.6,1930
2011-07-04,2010,10,40,185,500.82,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,365.8,0.73,365.8,0,0,0,0,-6,6,42,9,8,0,76,425,990,965.9,24.1,0.185,0.0717,0.00297,0.257,0.0106,2,0.189,0.447,0.0185,23.7,0.951,0.977,0.929,40.4,39.5,79,1890
2011-07-05,2010,10,40,186,493.44,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,358.4,0.73,358.4,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0682,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.3,1860
2011-07-06,2010,10,40,187,486.05,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,351.1,0.72,351.1,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0647,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.924,38.8,37.8,75.6,1820
2011-07-07,2010,10,40,188,479.22,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,344.2,0.72,344.2,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0615,0.00254,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2011-07-08,2010,10,41,189,472.38,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,337.4,0.71,337.4,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00963,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.5,1740
2011-07-09,2010,10,41,190,465.54,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,330.5,0.71,330.5,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.055,0.00226,0.228,0.00938,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
2011-07-10,2010,10,41,191,459.8,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,324.8,0.71,324.8,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0523,0.00215,0.223,0.00918,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.9,1680
2011-07-11,2010,10,41,192,453.51,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,318.5,0.7,318.5,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0493,0.00203,0.218,0.00895,2,0.157,0.376,0.0154,24,0.944,0.97,0.915,35.3,34.3,68.6,1650
2011-07-12,2010,10,41,193,447.22,0.33,4,Mod_Dry,42,9,8,6,70,135,0.3,312.2,0.7,312.2,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0464,0.0019,0.213,0.00873,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.3,1610
2011-07-13,2010,10,41,194,440.94,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,305.9,0.69,305.9,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0434,0.00178,0.208,0.00851,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,65.9,1580
2011-07-14,2010,10,41,195,434.65,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,299.6,0.69,299.6,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.203,0.00829,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2011-07-15,2010,10,42,196,428.9,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,293.9,0.69,293.9,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0377,0.00154,0.198,0.00808,2,0.141,0.339,0.0138,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2011-07-16,2010,10,42,197,423.16,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,288.2,0.68,288.2,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2011-07-17,2010,10,42,198,417.42,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,282.4,0.68,282.4,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
2011-07-18,2010,10,42,199,412.77,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,277.8,0.67,277.8,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2011-07-19,2010,10,42,200,407.58,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,272.6,0.67,272.6,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2011-07-20,2010,10,42,201,402.38,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,267.4,0.66,267.4,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.905,29.7,28.8,57.7,1380
2011-07-21,2010,10,42,202,397.19,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,262.2,0.66,262.2,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0228,0.000924,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2011-07-22,2010,10,43,203,391.99,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,257,0.66,257,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0203,0.000824,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2011-07-23,2010,10,43,204,386.79,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,251.8,0.65,251.8,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000723,0.163,0.00661,2,0.112,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
2011-07-24,2010,10,43,205,382.15,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,247.2,0.65,247.2,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2011-07-25,2010,10,43,206,377.5,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,242.5,0.64,242.5,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,27,26.1,52.3,1250
2011-07-26,2010,10,43,207,372.85,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,237.8,0.64,237.8,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2011-07-27,2010,10,43,208,368.2,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,233.2,0.63,233.2,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0999,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2011-07-28,2010,10,43,209,364.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,229.7,0.63,229.7,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2011-07-29,2010,10,44,210,360.54,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,225.5,0.63,225.5,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2011-07-30,2010,10,44,211,356.44,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,221.4,0.62,221.4,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.135,0.0146,0.000587,0.149,0.00601,1,0.241,0.391,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-07-31,2010,10,44,212,352.34,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,217.3,0.62,217.3,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
2011-08-01,2010,11,44,213,347.15,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,232.2,0.67,232.2,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00607,2,0.0992,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
2011-08-02,2010,11,44,214,342.5,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,227.5,0.66,227.5,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
2011-08-03,2010,11,44,215,337.3,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,222.3,0.66,222.3,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00589,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2011-08-04,2010,11,44,216,332.11,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,217.1,0.65,217.1,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2011-08-05,2010,11,45,217,327.46,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,212.5,0.65,212.5,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
2011-08-06,2010,11,45,218,322.81,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,207.8,0.64,207.8,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,48,47,47,1130
2011-08-07,2010,11,45,219,319.26,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,204.3,0.64,204.3,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2011-08-08,2010,11,45,220,315.15,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,200.2,0.64,200.2,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2011-08-09,2010,11,45,221,311.05,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,196.1,0.63,196.1,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2011-08-10,2010,11,45,222,306.95,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,191.9,0.63,191.9,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2011-08-11,2010,11,45,223,302.85,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,187.8,0.62,187.8,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2011-08-12,2010,11,46,224,298.75,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,183.8,0.61,183.8,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2011-08-13,2010,11,46,225,295.19,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,180.2,0.61,180.2,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
2011-08-14,2010,11,46,226,291.64,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,176.6,0.61,176.6,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.8,39.8,956
2011-08-15,2010,11,46,227,288.08,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,173.1,0.6,173.1,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,39,39,935
2011-08-16,2010,11,46,228,284.53,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,169.5,0.6,169.5,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2011-08-17,2010,11,46,229,280.97,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,166,0.59,166,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00986,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2011-08-18,2010,11,46,230,278.51,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,163.5,0.59,163.5,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2011-08-19,2010,11,47,231,275.51,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,160.5,0.58,160.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00939,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2011-08-20,2010,11,47,232,272.5,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,157.5,0.58,157.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
2011-08-21,2010,11,47,233,269.49,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,154.5,0.57,154.5,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2011-08-22,2010,11,47,234,266.48,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,151.5,0.57,151.5,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2011-08-23,2010,11,47,235,263.47,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,148.5,0.56,148.5,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2011-08-24,2010,11,47,236,260.47,0.53,4,Mod_Dry,39,7,5,4,60,115,0.44,145.5,0.56,145.5,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2011-08-25,2010,11,47,237,257.46,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,142.5,0.55,142.5,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00442,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2011-08-26,2010,11,48,238,254.45,0.54,4,Mod_Dry,39,7,5,4,60,115,0.45,139.4,0.55,139.4,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.0076,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,745
