date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-08-27,2010,11,48,239,251.99,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,137,0.54,137,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00936,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
2011-08-28,2010,11,48,240,249.53,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,134.5,0.54,134.5,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00428,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2011-08-29,2010,11,48,241,247.07,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,132.1,0.54,132.1,0,0,0,0,-4,4,39,7,5,0,64,183,990,964.7,25.3,0.1,0.00698,0.000276,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2011-08-30,2010,11,48,242,244.61,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,129.6,0.53,129.6,0,0,0,0,-4,4,39,7,5,0,64,181,990,964.7,25.3,0.0993,0.00677,0.000267,0.106,0.00419,1,0.117,0.224,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2011-08-31,2010,11,48,243,242.15,0.56,4,Mod_Dry,39,7,5,4,60,115,0.47,127.2,0.53,127.2,0,0,0,0,-4,4,39,7,5,0,64,178,990,964.7,25.3,0.0984,0.00656,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.1,0.93,0.97,0.902,29.1,28.3,28.3,678
2011-09-01,2010,12,48,244,238.59,0.57,4,Mod_Dry,34,6,4,3,44,91,0.38,147.6,0.62,147.6,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2011-09-02,2010,12,49,245,235.04,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,144,0.61,144,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2011-09-03,2010,12,49,246,230.94,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,139.9,0.61,139.9,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00764,0.000301,0.108,0.00425,1,0.131,0.24,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2011-09-04,2010,12,49,247,226.83,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,135.8,0.6,135.8,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2011-09-05,2010,12,49,248,222.73,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-09-06,2010,12,49,249,219.18,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2011-09-07,2010,12,49,250,215.62,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00397,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-09-08,2010,12,49,251,213.16,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2011-09-09,2010,12,50,252,210.15,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,119.2,0.57,119.2,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2011-09-10,2010,12,50,253,207.15,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,116.2,0.56,116.2,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00562,0.00022,0.0977,0.00382,1,0.0993,0.197,0.00771,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2011-09-11,2010,12,50,254,204.14,0.65,5,Dry,30,6,4,2,30,72,0.35,132.1,0.65,132.1,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00698,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2011-09-12,2010,12,50,255,201.13,0.66,5,Dry,30,6,4,2,30,72,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00673,0.000263,0.102,0.00398,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,29.9,29,29,696
2011-09-13,2010,12,50,256,198.12,0.67,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-09-14,2010,12,50,257,195.66,0.68,5,Dry,30,6,4,2,30,72,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0996,0.00389,1,0.109,0.209,0.00817,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2011-09-15,2010,12,50,258,193.2,0.69,5,Dry,30,6,4,2,30,72,0.37,121.2,0.63,121.2,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2011-09-16,2010,12,51,259,190.74,0.7,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2011-09-17,2010,12,51,260,188.28,0.71,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0995,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-09-18,2010,12,51,261,185.82,0.72,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.0962,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2011-09-19,2010,12,51,262,183.36,0.72,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2011-09-20,2010,12,51,263,181.99,0.73,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2011-09-21,2010,12,51,264,180.08,0.73,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2011-09-22,2010,12,51,265,178.16,0.74,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2011-09-23,2010,12,52,266,176.25,0.74,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.0911,0.00356,1,0.0832,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
2011-09-24,2010,12,52,267,174.33,0.75,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0806,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2011-09-25,2010,12,52,268,172.42,0.76,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2011-09-26,2010,12,52,269,170.51,0.76,5,Dry,30,6,4,2,30,72,0.42,98.51,0.58,98.51,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0755,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2011-09-27,2010,12,52,270,168.59,0.77,5,Dry,30,6,4,2,30,72,0.43,96.59,0.57,96.59,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2011-09-28,2010,12,52,271,166.68,0.77,5,Dry,30,6,4,2,30,72,0.43,94.68,0.57,94.68,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.0038,0.000149,0.0869,0.0034,1,0.0703,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2011-09-29,2010,12,52,272,164.76,0.78,5,Dry,30,6,4,2,30,72,0.44,92.76,0.56,92.76,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2011-09-30,2010,12,53,273,162.85,0.79,5,Dry,30,6,4,2,30,72,0.44,90.85,0.56,90.85,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2011-10-01,2011,1,1,274,162.58,0.79,5,Dry,24,4,2,2,20,52,0.32,110.6,0.68,110.6,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0918,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2011-10-02,2011,1,1,275,166.13,0.78,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0919,0.0036,1,0.0966,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2011-10-03,2011,1,1,276,170.23,0.76,5,Dry,24,4,2,2,20,52,0.3,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2011-10-04,2011,1,1,277,168.32,0.77,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00564,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-10-05,2011,1,1,278,166.95,0.77,5,Dry,24,4,2,2,20,52,0.31,115,0.69,115,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0977,0.19,0.00744,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2011-10-06,2011,1,1,279,165.58,0.78,5,Dry,24,4,2,2,20,52,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.0054,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2011-10-07,2011,1,1,280,164.22,0.78,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00357,1,0.094,0.185,0.00725,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2011-10-08,2011,1,2,281,162.3,0.79,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00513,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2011-10-09,2011,1,2,282,160.39,0.79,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2011-10-10,2011,1,2,283,159.02,0.8,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00485,0.00019,0.0887,0.00348,1,0.087,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2011-10-11,2011,1,2,284,157.65,0.8,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2011-10-12,2011,1,2,285,156.29,0.81,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0833,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,551
2011-10-13,2011,1,2,286,154.92,0.81,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2011-10-14,2011,1,2,287,153.55,0.81,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00438,0.000172,0.0863,0.00338,1,0.0796,0.166,0.00651,25.3,0.912,0.969,0.884,23,22.3,22.3,536
2011-10-15,2011,1,3,288,152.19,0.82,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2011-10-16,2011,1,3,289,150.82,0.82,5,Dry,24,4,2,2,20,52,0.34,98.82,0.66,98.82,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2011-10-17,2011,1,3,290,149.45,0.83,5,Dry,24,4,2,2,20,52,0.35,97.45,0.65,97.45,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00332,1,0.0741,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2011-10-18,2011,1,3,291,149.18,0.83,5,Dry,24,4,2,2,20,52,0.35,97.18,0.65,97.18,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0737,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2011-10-19,2011,1,3,292,152.19,0.82,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2011-10-20,2011,1,3,293,155.19,0.81,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2011-10-21,2011,1,3,294,154.37,0.81,5,Dry,24,4,2,2,20,52,0.34,102.4,0.66,102.4,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000175,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2011-10-22,2011,1,4,295,154.1,0.81,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2011-10-23,2011,1,4,296,152.19,0.82,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2011-10-24,2011,1,4,297,150.82,0.82,5,Dry,24,4,2,2,20,52,0.34,98.82,0.66,98.82,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2011-10-25,2011,1,4,298,149.45,0.83,5,Dry,24,4,2,2,20,52,0.35,97.45,0.65,97.45,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00332,1,0.0741,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2011-10-26,2011,1,4,299,147.54,0.83,5,Dry,24,4,2,2,20,52,0.35,95.54,0.65,95.54,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
2011-10-27,2011,1,4,300,146.17,0.84,5,Dry,24,4,2,2,20,52,0.36,94.17,0.64,94.17,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2011-10-28,2011,1,4,301,144.8,0.84,5,Dry,24,4,2,2,20,52,0.36,92.8,0.64,92.8,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00364,0.000143,0.0825,0.00324,1,0.0678,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2011-10-29,2011,1,5,302,143.44,0.85,5,Dry,24,4,2,2,20,52,0.36,91.44,0.64,91.44,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2011-10-30,2011,1,5,303,142.07,0.85,5,Dry,24,4,2,2,20,52,0.37,90.07,0.63,90.07,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2011-10-31,2011,1,5,304,140.7,0.86,5,Dry,24,4,2,2,20,52,0.37,88.7,0.63,88.7,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00317,1,0.0622,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2011-11-01,2011,2,5,305,140.43,0.86,5,Dry,23,4,2,2,19,50,0.36,90.43,0.64,90.43,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2011-11-02,2011,2,5,306,142.34,0.85,5,Dry,23,4,2,2,19,50,0.35,92.34,0.65,92.34,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.0036,0.000141,0.082,0.00321,1,0.0672,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2011-11-03,2011,2,5,307,143.71,0.85,5,Dry,23,4,2,2,19,50,0.35,93.71,0.65,93.71,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00372,0.000146,0.0826,0.00324,1,0.069,0.152,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2011-11-04,2011,2,5,308,144.53,0.84,5,Dry,23,4,2,2,19,50,0.35,94.53,0.65,94.53,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00379,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
2011-11-05,2011,2,6,309,145.35,0.84,5,Dry,23,4,2,2,19,50,0.34,95.35,0.66,95.35,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00327,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2011-11-06,2011,2,6,310,146.72,0.84,5,Dry,23,4,2,2,19,50,0.34,96.72,0.66,96.72,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2011-11-07,2011,2,6,311,151.91,0.82,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2011-11-08,2011,2,6,312,154.37,0.81,5,Dry,23,4,2,2,19,50,0.32,104.4,0.68,104.4,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0834,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2011-11-09,2011,2,6,313,153.55,0.81,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2011-11-10,2011,2,6,314,152.73,0.82,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0812,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2011-11-11,2011,2,6,315,151.91,0.82,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2011-11-12,2011,2,7,316,151.09,0.82,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2011-11-13,2011,2,7,317,155.19,0.81,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2011-11-14,2011,2,7,318,157.65,0.8,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00347,1,0.0878,0.176,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2011-11-15,2011,2,7,319,159.02,0.8,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2011-11-16,2011,2,7,320,160.39,0.79,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2011-11-17,2011,2,7,321,162.85,0.79,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2011-11-18,2011,2,7,322,165.31,0.78,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2011-11-19,2011,2,8,323,167.22,0.77,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0929,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2011-11-20,2011,2,8,324,167.5,0.77,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.1,26.1,628
2011-11-21,2011,2,8,325,167.22,0.77,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0929,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2011-11-22,2011,2,8,326,165.31,0.78,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2011-11-23,2011,2,8,327,165.04,0.78,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.6,25.6,613
2011-11-24,2011,2,8,328,169.14,0.77,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2011-11-25,2011,2,8,329,172.69,0.75,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-11-26,2011,2,9,330,176.79,0.74,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.097,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2011-11-27,2011,2,9,331,182.54,0.73,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0925,0.00702,0.000274,0.0996,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2011-11-28,2011,2,9,332,186.09,0.72,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2011-11-29,2011,2,9,333,189.65,0.7,5,Dry,23,4,2,2,19,50,0.26,139.7,0.74,139.7,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00762,0.000298,0.103,0.00401,1,0.131,0.234,0.00914,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2011-11-30,2011,2,9,334,192.11,0.69,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2011-12-01,2011,3,9,335,191.29,0.7,5,Dry,26,4,3,2,24,59,0.31,132.3,0.69,132.3,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2011-12-02,2011,3,9,336,192.11,0.69,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2011-12-03,2011,3,10,337,192.93,0.69,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2011-12-04,2011,3,10,338,194.29,0.69,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2011-12-05,2011,3,10,339,199.49,0.67,5,Dry,26,4,3,2,24,59,0.3,140.5,0.7,140.5,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0968,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.7,31.7,31.7,760
2011-12-06,2011,3,10,340,200.86,0.66,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2011-12-07,2011,3,10,341,202.22,0.66,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2011-12-08,2011,3,10,342,206.87,0.65,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2011-12-09,2011,3,10,343,209.33,0.64,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2011-12-10,2011,3,11,344,212.34,0.63,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2011-12-11,2011,3,11,345,216.44,0.62,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2011-12-12,2011,3,11,346,220,0.61,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2011-12-13,2011,3,11,347,223.55,0.6,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2011-12-14,2011,3,11,348,227.65,0.59,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2011-12-15,2011,3,11,349,231.76,0.58,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,943
2011-12-16,2011,3,11,350,235.86,0.57,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2011-12-17,2011,3,12,351,236.68,0.57,5,Dry,26,4,3,2,24,59,0.25,177.7,0.75,177.7,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2011-12-18,2011,3,12,352,237.5,0.57,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2011-12-19,2011,3,12,353,241.6,0.56,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2011-12-20,2011,3,12,354,245.7,0.55,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2011-12-21,2011,3,12,355,247.07,0.55,5,Dry,26,4,3,2,24,59,0.24,188.1,0.76,188.1,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2011-12-22,2011,3,12,356,246.25,0.55,5,Dry,26,4,3,2,24,59,0.24,187.3,0.76,187.3,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2011-12-23,2011,3,12,357,246.52,0.55,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2011-12-24,2011,3,13,358,250.62,0.54,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2011-12-25,2011,3,13,359,250.9,0.54,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2011-12-26,2011,3,13,360,248.98,0.55,5,Dry,26,4,3,2,24,59,0.24,190,0.76,190,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2011-12-27,2011,3,13,361,247.07,0.55,5,Dry,26,4,3,2,24,59,0.24,188.1,0.76,188.1,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2011-12-28,2011,3,13,362,244.06,0.56,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2011-12-29,2011,3,13,363,245.97,0.55,5,Dry,26,4,3,2,24,59,0.24,187,0.76,187,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2011-12-30,2011,3,13,364,249.53,0.54,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2011-12-31,2011,3,14,365,250.9,0.54,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2012-01-01,2011,4,14,1,251.72,0.54,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2012-01-02,2011,4,14,2,251.99,0.54,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2012-01-03,2011,4,14,3,251.17,0.54,5,Dry,29,5,4,2,33,73,0.29,178.2,0.71,178.2,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2012-01-04,2011,4,14,4,251.44,0.54,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2012-01-05,2011,4,14,5,251.72,0.54,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2012-01-06,2011,4,14,6,251.99,0.54,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2012-01-07,2011,4,15,7,253.9,0.54,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,989
2012-01-08,2011,4,15,8,255.27,0.53,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2012-01-09,2011,4,15,9,257.19,0.53,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2012-01-10,2011,4,15,10,259.1,0.53,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2012-01-11,2011,4,15,11,262.11,0.52,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2012-01-12,2011,4,15,12,262.38,0.52,5,Dry,29,5,4,2,33,73,0.28,189.4,0.72,189.4,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
2012-01-13,2011,4,15,13,265.39,0.52,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2012-01-14,2011,4,16,14,269.49,0.51,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00518,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2012-01-15,2011,4,16,15,273.59,0.5,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2012-01-16,2011,4,16,16,277.69,0.5,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2012-01-17,2011,4,16,17,281.79,0.49,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2012-01-18,2011,4,16,18,284.26,0.49,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-01-19,2011,4,16,19,286.72,0.49,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2012-01-20,2011,4,16,20,290.82,0.48,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-01-21,2011,4,17,21,291.64,0.48,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2012-01-22,2011,4,17,22,292.46,0.48,5,Dry,29,5,4,2,33,73,0.25,219.5,0.75,219.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2012-01-23,2011,4,17,23,294.92,0.47,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2012-01-24,2011,4,17,24,295.19,0.47,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2012-01-25,2011,4,17,25,297.65,0.47,5,Dry,29,5,4,2,33,73,0.24,224.7,0.76,224.7,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-01-26,2011,4,17,26,303.4,0.46,5,Dry,29,5,4,2,33,73,0.24,230.4,0.76,230.4,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2012-01-27,2011,4,17,27,310.78,0.46,5,Dry,29,5,4,2,33,73,0.23,237.8,0.77,237.8,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,25.9,51.9,1250
2012-01-28,2011,4,18,28,318.16,0.45,5,Dry,29,5,4,2,33,73,0.23,245.2,0.77,245.2,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1290
2012-01-29,2011,4,18,29,326.64,0.44,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.00075,0.157,0.0063,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2012-01-30,2011,4,18,30,332.38,0.43,5,Dry,29,5,4,2,33,73,0.22,259.4,0.78,259.4,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000859,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2012-01-31,2011,4,18,31,335.94,0.43,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000927,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2012-02-01,2011,5,18,32,343.87,0.42,5,Dry,31,6,4,3,41,85,0.25,258.9,0.75,258.9,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000852,0.163,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2012-02-02,2011,5,18,33,351.79,0.41,5,Dry,31,6,4,3,41,85,0.24,266.8,0.76,266.8,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.00681,2,0.123,0.292,0.0117,24.5,0.933,0.97,0.905,30,29.1,58.1,1400
2012-02-03,2011,5,18,34,356.44,0.4,5,Dry,31,6,4,3,41,85,0.24,271.4,0.76,271.4,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0271,0.00109,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.1,1420
2012-02-04,2011,5,19,35,362.19,0.4,5,Dry,31,6,4,3,41,85,0.23,277.2,0.77,277.2,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0298,0.0012,0.178,0.00717,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2012-02-05,2011,5,19,36,371.76,0.39,5,Dry,31,6,4,3,41,85,0.23,286.8,0.77,286.8,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0344,0.00139,0.186,0.0075,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2012-02-06,2011,5,19,37,379.69,0.38,5,Dry,31,6,4,3,41,85,0.22,294.7,0.78,294.7,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0381,0.00154,0.192,0.00778,2,0.141,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2012-02-07,2011,5,19,38,388.16,0.38,5,Dry,31,6,4,3,41,85,0.22,303.2,0.78,303.2,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0421,0.00171,0.199,0.00807,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,66,1580
2012-02-08,2011,5,19,39,397.19,0.37,5,Dry,31,6,4,3,41,85,0.21,312.2,0.79,312.2,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0464,0.00188,0.207,0.00839,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2012-02-09,2011,5,19,40,405.12,0.36,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2012-02-10,2011,5,19,41,410.31,0.36,5,Dry,31,6,4,3,41,85,0.21,325.3,0.79,325.3,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2012-02-11,2011,5,20,42,413.87,0.36,5,Dry,31,6,4,3,41,85,0.2,328.9,0.8,328.9,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0542,0.00221,0.22,0.00898,2,0.164,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2012-02-12,2011,5,20,43,417.97,0.35,5,Dry,31,6,4,3,41,85,0.2,333,0.8,333,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0562,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.3,36.1,72.3,1730
2012-02-13,2011,5,20,44,420.43,0.35,5,Dry,31,6,4,3,41,85,0.2,335.4,0.8,335.4,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2012-02-14,2011,5,20,45,426.72,0.35,5,Dry,31,6,4,3,41,85,0.2,341.7,0.8,341.7,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2012-02-15,2011,5,20,46,429.18,0.34,5,Dry,31,6,4,3,41,85,0.2,344.2,0.8,344.2,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0615,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.8,1800
2012-02-16,2011,5,20,47,430.54,0.34,5,Dry,31,6,4,3,41,85,0.2,345.5,0.8,345.5,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2012-02-17,2011,5,20,48,435.74,0.34,5,Dry,31,6,4,3,41,85,0.2,350.7,0.81,350.7,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0645,0.00264,0.238,0.00975,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
2012-02-18,2011,5,21,49,439.29,0.34,5,Dry,31,6,4,3,41,85,0.19,354.3,0.81,354.3,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0662,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2012-02-19,2011,5,21,50,441.76,0.33,5,Dry,31,6,4,3,41,85,0.19,356.8,0.81,356.8,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0674,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2012-02-20,2011,5,21,51,444.76,0.33,5,Dry,31,6,4,3,41,85,0.19,359.8,0.81,359.8,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0688,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2012-02-21,2011,5,21,52,444.49,0.33,5,Dry,31,6,4,3,41,85,0.19,359.5,0.81,359.5,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2012-02-22,2011,5,21,53,442.03,0.33,5,Dry,31,6,4,3,41,85,0.19,357,0.81,357,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00277,0.244,0.00998,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2012-02-23,2011,5,21,54,442.3,0.33,5,Dry,31,6,4,3,41,85,0.19,357.3,0.81,357.3,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00999,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2012-02-24,2011,5,21,55,443.67,0.33,5,Dry,31,6,4,3,41,85,0.19,358.7,0.81,358.7,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.2,1880
2012-02-25,2011,5,22,56,443.4,0.33,5,Dry,31,6,4,3,41,85,0.19,358.4,0.81,358.4,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0682,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.1,1870
2012-02-26,2011,5,22,57,443.12,0.33,5,Dry,31,6,4,3,41,85,0.19,358.1,0.81,358.1,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.429,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2012-02-27,2011,5,22,58,447.22,0.33,5,Dry,31,6,4,3,41,85,0.19,362.2,0.81,362.2,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.07,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2012-02-28,2011,5,22,59,452.97,0.32,5,Dry,31,6,4,3,41,85,0.19,368,0.81,368,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00298,0.253,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
2012-02-29,2011,5,22,60,458.71,0.32,5,Dry,31,6,4,3,41,85,0.18,373.7,0.81,373.7,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0754,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2012-03-01,2011,6,22,61,463.36,0.31,5,Dry,36,8,6,4,53,107,0.23,356.4,0.77,356.4,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0672,0.00276,0.246,0.0101,2,0.183,0.429,0.0177,23.9,0.949,0.975,0.926,39.6,38.6,77.3,1850
2012-03-02,2011,6,22,62,469.65,0.31,5,Dry,36,8,6,4,53,107,0.23,362.6,0.77,362.6,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0702,0.00289,0.251,0.0103,2,0.187,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2012-03-03,2011,6,23,63,477.58,0.3,5,Dry,36,8,6,4,53,107,0.22,370.6,0.78,370.6,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.7,24.3,0.184,0.0739,0.00305,0.258,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.978,0.931,41.1,40.3,80.5,1930
2012-03-04,2011,6,23,64,486.05,0.3,5,Dry,36,8,6,4,53,107,0.22,379.1,0.78,379.1,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0779,0.00322,0.265,0.0109,2,0.198,0.463,0.0191,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2012-03-05,2011,6,23,65,494.53,0.29,5,Dry,36,8,6,4,53,107,0.22,387.5,0.78,387.5,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0819,0.00339,0.272,0.0112,2,0.204,0.476,0.0197,23.7,0.953,0.98,0.934,42.9,42.1,84.2,2020
2012-03-06,2011,6,23,66,507.38,0.28,5,Dry,36,8,6,4,53,107,0.21,400.4,0.79,400.4,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.088,0.00365,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2012-03-07,2011,6,23,67,520.78,0.28,5,Dry,36,8,6,4,53,107,0.2,413.8,0.8,413.8,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0943,0.00392,0.294,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.7,44.7,89.5,2150
2012-03-08,2011,6,23,68,534.18,0.27,5,Dry,36,8,6,4,53,107,0.2,427.2,0.8,427.2,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.101,0.00419,0.305,0.0127,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47,46.1,92.2,2210
2012-03-09,2011,6,23,69,549.76,0.26,5,Dry,36,8,6,4,53,107,0.2,442.8,0.81,442.8,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.209,0.108,0.00451,0.317,0.0133,2,0.241,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.2,2290
2012-03-10,2011,6,24,70,565.35,0.25,5,Dry,36,8,6,4,53,107,0.19,458.4,0.81,458.4,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00483,0.331,0.0139,2,0.252,0.583,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
2012-03-11,2011,6,24,71,577.65,0.25,5,Dry,36,8,6,4,53,107,0.18,470.6,0.81,470.6,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.222,0.121,0.00509,0.344,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-03-12,2011,6,24,72,586.68,0.24,5,Dry,36,8,6,4,53,107,0.18,479.7,0.82,479.7,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.125,0.00528,0.353,0.0149,2,0.266,0.619,0.0261,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2012-03-13,2011,6,24,73,595.7,0.24,5,Dry,36,8,6,4,53,107,0.18,488.7,0.82,488.7,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00547,0.362,0.0153,3,0.162,0.525,0.0221,23.2,0.945,0.97,0.917,35,34,102,2450
2012-03-14,2011,6,24,74,606.91,0.24,5,Dry,36,8,6,4,53,107,0.18,499.9,0.82,499.9,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2012-03-15,2011,6,24,75,618.12,0.23,5,Dry,36,8,6,4,53,107,0.17,511.1,0.83,511.1,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00603,0.388,0.0164,3,0.173,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2012-03-16,2011,6,24,76,630.97,0.22,5,Dry,36,8,6,4,53,107,0.17,524,0.83,524,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.00641,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2012-03-17,2011,6,25,77,643.28,0.22,5,Dry,36,8,6,4,53,107,0.17,536.3,0.83,536.3,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00677,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2012-03-18,2011,6,25,78,651.76,0.22,5,Dry,36,8,6,4,53,107,0.16,544.8,0.84,544.8,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00702,0.429,0.0183,3,0.188,0.617,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2012-03-19,2011,6,25,79,655.31,0.21,5,Dry,36,8,6,4,53,107,0.16,548.3,0.84,548.3,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.267,0.167,0.00712,0.434,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
2012-03-20,2011,6,25,80,656.68,0.21,5,Dry,36,8,6,4,53,107,0.16,549.7,0.84,549.7,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.435,0.0186,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
2012-03-21,2011,6,25,81,660.78,0.21,5,Dry,36,8,6,4,53,107,0.16,553.8,0.84,553.8,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00729,0.441,0.0188,3,0.192,0.632,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2012-03-22,2011,6,25,82,664.33,0.21,5,Dry,36,8,6,4,53,107,0.16,557.3,0.84,557.3,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.00739,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2012-03-23,2011,6,25,83,664.61,0.21,5,Dry,36,8,6,4,53,107,0.16,557.6,0.84,557.6,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.173,0.0074,0.445,0.019,3,0.193,0.639,0.0272,22.8,0.951,0.975,0.928,39.5,38.6,116,2780
2012-03-24,2011,6,26,84,664.33,0.21,5,Dry,36,8,6,4,53,107,0.16,557.3,0.84,557.3,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.00739,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2012-03-25,2011,6,26,85,662.97,0.21,5,Dry,36,8,6,4,53,107,0.16,556,0.84,556,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00735,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2012-03-26,2011,6,26,86,661.6,0.21,5,Dry,36,8,6,4,53,107,0.16,554.6,0.84,554.6,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.171,0.00731,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2012-03-27,2011,6,26,87,662.97,0.21,5,Dry,36,8,6,4,53,107,0.16,556,0.84,556,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00735,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2012-03-28,2011,6,26,88,666.52,0.21,5,Dry,36,8,6,4,53,107,0.16,559.5,0.84,559.5,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00746,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2012-03-29,2011,6,26,89,666.79,0.21,5,Dry,36,8,6,4,53,107,0.16,559.8,0.84,559.8,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
