date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-03-30,2011,6,26,90,664.88,0.21,5,Dry,36,8,6,4,53,107,0.16,557.9,0.84,557.9,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00741,0.446,0.019,3,0.194,0.639,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2012-03-31,2011,6,27,91,666.25,0.21,5,Dry,36,8,6,4,53,107,0.16,559.3,0.84,559.3,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.641,0.0274,22.8,0.951,0.975,0.928,39.6,38.7,116,2780
2012-04-01,2011,7,27,92,668.16,0.21,5,Dry,40,10,8,5,62,125,0.19,543.2,0.81,543.2,0,0,0,0,-5,5,40,10,8,0,67,601,990,966.6,23.4,0.268,0.164,0.00699,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
2012-04-02,2011,7,27,93,665.15,0.21,5,Dry,40,10,8,5,62,125,0.19,540.1,0.81,540.1,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.162,0.0069,0.428,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2012-04-03,2011,7,27,94,662.69,0.21,5,Dry,40,10,8,5,62,125,0.19,537.7,0.81,537.7,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0181,3,0.184,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2012-04-04,2011,7,27,95,659.69,0.21,5,Dry,40,10,8,5,62,125,0.19,534.7,0.81,534.7,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.263,0.158,0.00674,0.422,0.018,3,0.183,0.605,0.0258,22.9,0.95,0.972,0.923,37.9,36.9,111,2650
2012-04-05,2011,7,27,96,657.22,0.21,5,Dry,40,10,8,5,62,125,0.19,532.2,0.81,532.2,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.157,0.00667,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2012-04-06,2011,7,27,97,655.86,0.21,5,Dry,40,10,8,5,62,125,0.19,530.9,0.81,530.9,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00663,0.417,0.0178,3,0.181,0.598,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2012-04-07,2011,7,28,98,655.58,0.21,5,Dry,40,10,8,5,62,125,0.19,530.6,0.81,530.6,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.155,0.00662,0.416,0.0177,3,0.181,0.598,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2012-04-08,2011,7,28,99,654.76,0.21,5,Dry,40,10,8,5,62,125,0.19,529.8,0.81,529.8,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.0066,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
2012-04-09,2011,7,28,100,655.58,0.21,5,Dry,40,10,8,5,62,125,0.19,530.6,0.81,530.6,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.155,0.00662,0.416,0.0177,3,0.181,0.598,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2012-04-10,2011,7,28,101,656.95,0.21,5,Dry,40,10,8,5,62,125,0.19,532,0.81,532,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00666,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2012-04-11,2011,7,28,102,658.32,0.21,5,Dry,40,10,8,5,62,125,0.19,533.3,0.81,533.3,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.263,0.157,0.0067,0.42,0.0179,3,0.182,0.602,0.0257,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2012-04-12,2011,7,28,103,661.33,0.21,5,Dry,40,10,8,5,62,125,0.19,536.3,0.81,536.3,0,0,0,0,-5,5,40,10,8,0,67,594,990,966.5,23.5,0.264,0.159,0.00679,0.424,0.0181,3,0.184,0.607,0.0259,22.8,0.95,0.972,0.923,38,37,111,2660
2012-04-13,2011,7,28,104,665.43,0.21,5,Dry,40,10,8,5,62,125,0.19,540.4,0.81,540.4,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.267,0.162,0.00691,0.429,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2012-04-14,2011,7,29,105,670.62,0.21,5,Dry,40,10,8,5,62,125,0.19,545.6,0.81,545.6,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.165,0.00707,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2012-04-15,2011,7,29,106,674.18,0.2,5,Dry,40,10,8,5,62,125,0.18,549.2,0.81,549.2,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.272,0.168,0.00717,0.439,0.0188,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,38.9,37.8,114,2720
2012-04-16,2011,7,29,107,678.28,0.2,5,Dry,40,10,8,5,62,125,0.18,553.3,0.82,553.3,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.171,0.00729,0.444,0.019,3,0.191,0.636,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-04-17,2011,7,29,108,680.74,0.2,5,Dry,40,10,8,5,62,125,0.18,555.7,0.82,555.7,0,0,0,0,-5,5,40,10,8,0,67,614,990,966.6,23.4,0.275,0.172,0.00737,0.448,0.0191,3,0.193,0.64,0.0274,22.7,0.951,0.974,0.927,39.3,38.3,115,2760
2012-04-18,2011,7,29,109,682.65,0.2,5,Dry,40,10,8,5,62,125,0.18,557.6,0.82,557.6,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.276,0.174,0.00742,0.45,0.0193,3,0.193,0.643,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
2012-04-19,2011,7,29,110,681.83,0.2,5,Dry,40,10,8,5,62,125,0.18,556.8,0.82,556.8,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.0074,0.449,0.0192,3,0.193,0.642,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
2012-04-20,2011,7,29,111,680.47,0.2,5,Dry,40,10,8,5,62,125,0.18,555.5,0.82,555.5,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00736,0.447,0.0191,3,0.192,0.64,0.0274,22.7,0.951,0.974,0.927,39.3,38.3,115,2760
2012-04-21,2011,7,30,112,676.37,0.2,5,Dry,40,10,8,5,62,125,0.18,551.4,0.81,551.4,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00724,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39,38,114,2740
2012-04-22,2011,7,30,113,671.72,0.21,5,Dry,40,10,8,5,62,125,0.19,546.7,0.81,546.7,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.0071,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2012-04-23,2011,7,30,114,665.97,0.21,5,Dry,40,10,8,5,62,125,0.19,541,0.81,541,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0183,3,0.186,0.615,0.0263,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2012-04-24,2011,7,30,115,658.59,0.21,5,Dry,40,10,8,5,62,125,0.19,533.6,0.81,533.6,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.157,0.00671,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2012-04-25,2011,7,30,116,650.12,0.22,5,Dry,40,10,8,5,62,125,0.19,525.1,0.81,525.1,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00646,0.41,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2012-04-26,2011,7,30,117,641.09,0.22,5,Dry,40,10,8,5,62,125,0.2,516.1,0.81,516.1,0,0,0,0,-5,5,40,10,8,0,67,574,990,966.5,23.5,0.253,0.146,0.00619,0.399,0.0169,3,0.175,0.573,0.0244,23,0.948,0.97,0.919,36.7,35.6,107,2560
2012-04-27,2011,7,30,118,632.07,0.22,5,Dry,40,10,8,5,62,125,0.2,507.1,0.8,507.1,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.248,0.14,0.00593,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.1,35,105,2520
2012-04-28,2011,7,31,119,621.4,0.23,5,Dry,40,10,8,5,62,125,0.2,496.4,0.8,496.4,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.242,0.133,0.00564,0.375,0.0159,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2012-04-29,2011,7,31,120,611.29,0.23,5,Dry,40,10,8,5,62,125,0.2,486.3,0.8,486.3,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.129,0.00543,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-04-30,2011,7,31,121,601.17,0.24,5,Dry,40,10,8,5,62,125,0.21,476.2,0.79,476.2,0,0,0,0,-5,5,40,10,8,0,67,534,990,966.3,23.7,0.23,0.124,0.00522,0.354,0.0149,2,0.264,0.618,0.0261,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2012-05-01,2011,8,31,122,590.51,0.24,5,Dry,42,9,8,6,82,147,0.25,443.5,0.75,443.5,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2012-05-02,2011,8,31,123,579.84,0.25,5,Dry,42,9,8,6,82,147,0.25,432.8,0.75,432.8,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00434,0.312,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.5,2220
2012-05-03,2011,8,31,124,569.18,0.25,5,Dry,42,9,8,6,82,147,0.26,422.2,0.74,422.2,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0983,0.00412,0.304,0.0127,2,0.227,0.531,0.0223,23.3,0.956,0.98,0.937,46.1,45.2,90.4,2170
2012-05-04,2011,8,31,125,558.51,0.26,5,Dry,42,9,8,6,82,147,0.26,411.5,0.74,411.5,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0932,0.0039,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.3,2120
2012-05-05,2011,8,32,126,547.85,0.26,5,Dry,42,9,8,6,82,147,0.27,400.9,0.73,400.9,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0882,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2012-05-06,2011,8,32,127,537.19,0.27,5,Dry,42,9,8,6,82,147,0.27,390.2,0.73,390.2,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0832,0.00347,0.277,0.0116,2,0.206,0.483,0.0201,23.5,0.954,0.98,0.935,42.9,42,84,2020
2012-05-07,2011,8,32,128,526.52,0.27,5,Dry,42,9,8,6,82,147,0.28,379.5,0.72,379.5,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0781,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,40.9,81.8,1960
2012-05-08,2011,8,32,129,516.4,0.28,5,Dry,42,9,8,6,82,147,0.28,369.4,0.71,369.4,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0734,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2012-05-09,2011,8,32,130,506.29,0.29,5,Dry,42,9,8,6,82,147,0.29,359.3,0.71,359.3,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0686,0.00284,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.3,1860
2012-05-10,2011,8,32,131,497.26,0.29,5,Dry,42,9,8,6,82,147,0.3,350.3,0.7,350.3,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0643,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.6,75.3,1810
2012-05-11,2011,8,32,132,487.69,0.3,5,Dry,42,9,8,6,82,147,0.3,340.7,0.7,340.7,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0598,0.00247,0.236,0.00977,2,0.172,0.409,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.1,1750
2012-05-12,2011,8,33,133,478.12,0.3,5,Dry,42,9,8,6,82,147,0.31,331.1,0.69,331.1,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0553,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
2012-05-13,2011,8,33,134,469.1,0.31,5,Dry,42,9,8,6,82,147,0.31,322.1,0.69,322.1,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.051,0.0021,0.221,0.0091,2,0.16,0.381,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.2,1660
2012-05-14,2011,8,33,135,461.17,0.31,5,Dry,42,9,8,6,82,147,0.32,314.2,0.68,314.2,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0473,0.00194,0.215,0.00882,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2012-05-15,2011,8,33,136,452.69,0.32,5,Dry,42,9,8,6,82,147,0.33,305.7,0.68,305.7,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0433,0.00178,0.208,0.00852,2,0.149,0.356,0.0146,24,0.942,0.97,0.913,33.9,32.9,65.7,1580
2012-05-16,2011,8,33,137,444.22,0.33,5,Dry,42,9,8,6,82,147,0.33,297.2,0.67,297.2,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0393,0.00161,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64,1530
2012-05-17,2011,8,33,138,435.74,0.34,5,Dry,42,9,8,6,82,147,0.34,288.7,0.66,288.7,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0353,0.00144,0.194,0.00792,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,32,31.1,62.1,1490
2012-05-18,2011,8,33,139,427.81,0.35,5,Dry,42,9,8,6,82,147,0.34,280.8,0.66,280.8,0,0,0,0,-6,6,42,9,8,0,88,340,990,965.5,24.5,0.155,0.0315,0.00129,0.187,0.00764,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.2,60.4,1450
2012-05-19,2011,8,34,140,420.97,0.35,5,Dry,42,9,8,6,82,147,0.35,274,0.65,274,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0283,0.00116,0.181,0.0074,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2012-05-20,2011,8,34,141,413.59,0.36,5,Dry,42,9,8,6,82,147,0.35,266.6,0.65,266.6,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.15,0.0248,0.00101,0.175,0.00714,2,0.122,0.298,0.0121,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
2012-05-21,2011,8,34,142,406.21,0.36,5,Dry,42,9,8,6,82,147,0.36,259.2,0.64,259.2,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0213,0.000869,0.169,0.00689,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2012-05-22,2011,8,34,143,398.83,0.37,5,Dry,42,9,8,6,82,147,0.37,251.8,0.63,251.8,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0179,0.000726,0.163,0.00663,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2012-05-23,2011,8,34,144,391.99,0.37,5,Dry,42,9,8,6,82,147,0.38,245,0.63,245,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000673,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2012-05-24,2011,8,34,145,386.25,0.38,5,Dry,42,9,8,6,82,147,0.38,239.3,0.62,239.3,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2012-05-25,2011,8,34,146,379.96,0.38,5,Dry,42,9,8,6,82,147,0.39,233,0.61,233,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.0997,0.254,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2012-05-26,2011,8,35,147,373.67,0.39,5,Dry,42,9,8,6,82,147,0.39,226.7,0.61,226.7,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.249,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2012-05-27,2011,8,35,148,367.38,0.39,5,Dry,42,9,8,6,82,147,0.4,220.4,0.6,220.4,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-05-28,2011,8,35,149,361.64,0.4,5,Dry,42,9,8,6,82,147,0.41,214.6,0.59,214.6,0,0,0,0,-6,6,42,9,8,0,88,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-05-29,2011,8,35,150,355.9,0.4,5,Dry,42,9,8,6,82,147,0.41,208.9,0.59,208.9,0,0,0,0,-6,6,42,9,8,0,88,268,990,965.2,24.8,0.13,0.0135,0.000544,0.144,0.00579,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2012-05-30,2011,8,35,151,351.25,0.41,5,Dry,42,9,8,6,82,147,0.42,204.3,0.58,204.3,0,0,0,0,-6,6,42,9,8,0,88,263,990,965.2,24.8,0.128,0.0131,0.000528,0.142,0.0057,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,46.9,45.9,45.9,1100
2012-05-31,2011,8,35,152,346.05,0.41,5,Dry,42,9,8,6,82,147,0.42,199.1,0.57,199.1,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.0056,1,0.211,0.35,0.0141,24.5,0.955,0.98,0.935,45.7,44.8,44.8,1070
2012-06-01,2011,9,35,153,340.86,0.42,5,Dry,39,9,7,5,59,119,0.35,221.9,0.65,221.9,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000587,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2012-06-02,2011,9,36,154,335.66,0.43,5,Dry,39,9,7,5,59,119,0.35,216.7,0.65,216.7,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000568,0.146,0.00584,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2012-06-03,2011,9,36,155,331.01,0.43,5,Dry,39,9,7,5,59,119,0.36,212,0.64,212,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000552,0.144,0.00575,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2012-06-04,2011,9,36,156,326.37,0.44,5,Dry,39,9,7,5,59,119,0.36,207.4,0.64,207.4,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
2012-06-05,2011,9,36,157,322.81,0.44,5,Dry,39,9,7,5,59,119,0.37,203.8,0.63,203.8,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
2012-06-06,2011,9,36,158,318.71,0.45,5,Dry,39,9,7,5,59,119,0.37,199.7,0.63,199.7,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.125,0.0127,0.000509,0.138,0.00552,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2012-06-07,2011,9,36,159,314.61,0.45,5,Dry,39,9,7,5,59,119,0.38,195.6,0.62,195.6,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000495,0.136,0.00545,1,0.207,0.343,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-06-08,2011,9,36,160,310.51,0.46,5,Dry,39,9,7,5,59,119,0.38,191.5,0.62,191.5,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.012,0.00048,0.135,0.00537,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2012-06-09,2011,9,37,161,306.4,0.46,5,Dry,39,9,7,5,59,119,0.39,187.4,0.61,187.4,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0117,0.000466,0.133,0.0053,1,0.195,0.328,0.0131,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
2012-06-10,2011,9,37,162,302.3,0.47,5,Dry,39,9,7,5,59,119,0.39,183.3,0.61,183.3,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000452,0.131,0.00522,1,0.19,0.321,0.0128,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2012-06-11,2011,9,37,163,298.75,0.47,5,Dry,39,9,7,5,59,119,0.4,179.8,0.6,179.8,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.011,0.000439,0.129,0.00515,1,0.185,0.315,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,974
2012-06-12,2011,9,37,164,295.19,0.47,5,Dry,39,9,7,5,59,119,0.4,176.2,0.6,176.2,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000427,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2012-06-13,2011,9,37,165,291.64,0.48,5,Dry,39,9,7,5,59,119,0.41,172.6,0.59,172.6,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2012-06-14,2011,9,37,166,288.08,0.48,5,Dry,39,9,7,5,59,119,0.41,169.1,0.59,169.1,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0118,24.9,0.945,0.974,0.92,39,37.9,37.9,910
2012-06-15,2011,9,37,167,284.53,0.49,5,Dry,39,9,7,5,59,119,0.42,165.5,0.58,165.5,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.0049,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
2012-06-16,2011,9,38,168,280.97,0.49,5,Dry,39,9,7,5,59,119,0.42,162,0.58,162,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00952,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2012-06-17,2011,9,38,169,278.51,0.5,5,Dry,39,9,7,5,59,119,0.43,159.5,0.57,159.5,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.111,0.00931,0.00037,0.121,0.00479,1,0.158,0.278,0.0111,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2012-06-18,2011,9,38,170,275.51,0.5,5,Dry,39,9,7,5,59,119,0.43,156.5,0.57,156.5,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00905,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2012-06-19,2011,9,38,171,272.5,0.51,5,Dry,39,9,7,5,59,119,0.44,153.5,0.56,153.5,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.0088,0.000349,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,822
2012-06-20,2011,9,38,172,269.49,0.51,5,Dry,39,9,7,5,59,119,0.44,150.5,0.56,150.5,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00854,0.000339,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2012-06-21,2011,9,38,173,266.48,0.52,5,Dry,39,9,7,5,59,119,0.45,147.5,0.55,147.5,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00829,0.000328,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2012-06-22,2011,9,38,174,263.47,0.52,5,Dry,39,9,7,5,59,119,0.45,144.5,0.55,144.5,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00803,0.000318,0.114,0.00451,1,0.138,0.251,0.00996,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2012-06-23,2011,9,39,175,260.47,0.53,5,Dry,39,9,7,5,59,119,0.46,141.5,0.54,141.5,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00777,0.000308,0.113,0.00446,1,0.133,0.246,0.00974,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2012-06-24,2011,9,39,176,257.46,0.53,5,Dry,39,9,7,5,59,119,0.46,138.5,0.54,138.5,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00752,0.000298,0.111,0.00441,1,0.129,0.241,0.00953,25,0.934,0.97,0.906,31.8,30.8,30.8,739
2012-06-25,2011,9,39,177,254.45,0.54,5,Dry,39,9,7,5,59,119,0.47,135.4,0.53,135.4,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00726,0.000287,0.11,0.00435,1,0.125,0.235,0.00931,25,0.933,0.97,0.905,31,30.1,30.1,723
2012-06-26,2011,9,39,178,251.99,0.54,5,Dry,39,9,7,5,59,119,0.47,133,0.53,133,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00705,0.000279,0.109,0.00431,1,0.122,0.231,0.00913,25.1,0.932,0.97,0.904,30.5,29.6,29.6,709
2012-06-27,2011,9,39,179,249.53,0.54,5,Dry,39,9,7,5,59,119,0.48,130.5,0.52,130.5,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00685,0.000271,0.108,0.00426,1,0.119,0.227,0.00895,25.1,0.931,0.97,0.903,29.9,29,29,696
2012-06-28,2011,9,39,180,247.07,0.55,5,Dry,39,9,7,5,59,119,0.48,128.1,0.52,128.1,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00664,0.000262,0.107,0.00422,1,0.115,0.222,0.00878,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2012-06-29,2011,9,39,181,244.61,0.55,5,Dry,39,9,7,5,59,119,0.49,125.6,0.51,125.6,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0993,0.00643,0.000254,0.106,0.00417,1,0.112,0.218,0.0086,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2012-06-30,2011,9,40,182,242.15,0.56,5,Dry,39,9,7,5,59,119,0.49,123.2,0.51,123.2,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0984,0.00622,0.000245,0.105,0.00413,1,0.109,0.213,0.00842,25.1,0.928,0.97,0.9,28.2,27.3,27.3,655
2012-07-01,2011,10,40,183,239.69,0.56,5,Dry,37,8,6,4,53,108,0.45,131.7,0.55,131.7,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00694,0.000274,0.107,0.00422,1,0.12,0.227,0.00896,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2012-07-02,2011,10,40,184,237.22,0.57,5,Dry,37,8,6,4,53,108,0.46,129.2,0.55,129.2,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00673,0.000265,0.106,0.00417,1,0.117,0.223,0.00878,25.2,0.93,0.97,0.903,29.7,28.8,28.8,690
2012-07-03,2011,10,40,185,234.76,0.57,5,Dry,37,8,6,4,53,108,0.46,126.8,0.54,126.8,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00652,0.000257,0.105,0.00413,1,0.114,0.218,0.0086,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2012-07-04,2011,10,40,186,232.3,0.58,5,Dry,37,8,6,4,53,108,0.47,124.3,0.54,124.3,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00408,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.5,27.6,27.6,664
2012-07-05,2011,10,40,187,230.94,0.58,5,Dry,37,8,6,4,53,108,0.47,122.9,0.53,122.9,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.108,0.212,0.00833,25.2,0.927,0.97,0.899,28.2,27.3,27.3,656
2012-07-06,2011,10,40,188,229.02,0.59,5,Dry,37,8,6,4,53,108,0.47,121,0.53,121,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00604,0.000237,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2012-07-07,2011,10,41,189,227.11,0.59,5,Dry,37,8,6,4,53,108,0.48,119.1,0.52,119.1,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00587,0.000231,0.101,0.00399,1,0.103,0.205,0.00805,25.2,0.925,0.97,0.897,27.3,26.4,26.4,634
2012-07-08,2011,10,41,190,225.19,0.6,5,Dry,37,8,6,4,53,108,0.48,117.2,0.52,117.2,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.00571,0.000224,0.101,0.00395,1,0.101,0.201,0.00791,25.2,0.923,0.97,0.896,26.8,26,26,624
2012-07-09,2011,10,41,191,223.28,0.6,5,Dry,37,8,6,4,53,108,0.48,115.3,0.52,115.3,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00555,0.000218,0.0998,0.00392,1,0.0981,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2012-07-10,2011,10,41,192,221.37,0.61,5,Dry,37,8,6,4,53,108,0.49,113.4,0.51,113.4,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00539,0.000211,0.0989,0.00388,1,0.0955,0.194,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
2012-07-11,2011,10,41,193,219.45,0.61,5,Dry,37,8,6,4,53,108,0.49,111.5,0.51,111.5,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0929,0.00522,0.000205,0.0981,0.00385,1,0.093,0.191,0.0075,25.3,0.919,0.97,0.892,25.4,24.6,24.6,592
2012-07-12,2011,10,41,194,217.54,0.62,5,Dry,37,8,6,4,53,108,0.5,109.5,0.5,109.5,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00506,0.000199,0.0973,0.00381,1,0.0904,0.188,0.00736,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2012-07-13,2011,10,41,195,215.62,0.62,5,Dry,37,8,6,4,53,108,0.5,107.6,0.5,107.6,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.0049,0.000192,0.0964,0.00378,1,0.0878,0.184,0.00722,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2012-07-14,2011,10,42,196,213.71,0.63,5,Dry,37,8,6,4,53,108,0.51,105.7,0.49,105.7,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00474,0.000186,0.0956,0.00375,1,0.0852,0.181,0.00708,25.3,0.915,0.97,0.888,24,23.3,23.3,559
2012-07-15,2011,10,42,197,211.79,0.63,5,Dry,37,8,6,4,53,108,0.51,103.8,0.49,103.8,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0902,0.00457,0.000179,0.0947,0.00371,1,0.0826,0.177,0.00695,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2012-07-16,2011,10,42,198,209.88,0.64,5,Dry,37,8,6,4,53,108,0.52,101.9,0.48,101.9,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00441,0.000173,0.0939,0.00368,1,0.08,0.174,0.00681,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2012-07-17,2011,10,42,199,207.97,0.64,5,Dry,37,8,6,4,53,108,0.52,99.97,0.48,99.97,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0888,0.00425,0.000166,0.0931,0.00364,1,0.0775,0.171,0.00667,25.4,0.911,0.969,0.882,22.7,22,22,527
2012-07-18,2011,10,42,200,206.05,0.65,5,Dry,37,8,6,4,53,108,0.52,98.05,0.48,98.05,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0881,0.00408,0.00016,0.0922,0.00361,1,0.0749,0.167,0.00654,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2012-07-19,2011,10,42,201,204.14,0.65,5,Dry,37,8,6,4,53,108,0.53,96.14,0.47,96.14,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00392,0.000153,0.0914,0.00357,1,0.0723,0.164,0.0064,25.4,0,0,0,0,0,0,0
2012-07-20,2011,10,42,202,202.22,0.66,5,Dry,37,8,6,4,53,108,0.53,94.22,0.47,94.22,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00376,0.000147,0.0905,0.00354,1,0.0697,0.16,0.00626,25.4,0,0,0,0,0,0,0
2012-07-21,2011,10,43,203,200.86,0.66,5,Dry,37,8,6,4,53,108,0.54,92.86,0.46,92.86,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0863,0.00364,0.000142,0.0899,0.00351,1,0.0679,0.158,0.00617,25.4,0,0,0,0,0,0,0
2012-07-22,2011,10,43,204,199.49,0.67,5,Dry,37,8,6,4,53,108,0.54,91.49,0.46,91.49,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0858,0.00353,0.000138,0.0893,0.00349,1,0.066,0.155,0.00607,25.4,0,0,0,0,0,0,0
2012-07-23,2011,10,43,205,198.12,0.67,5,Dry,37,8,6,4,53,108,0.55,90.12,0.46,90.12,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0853,0.00341,0.000133,0.0887,0.00347,1,0.0642,0.153,0.00597,25.4,0,0,0,0,0,0,0
2012-07-24,2011,10,43,206,196.76,0.68,5,Dry,37,8,6,4,53,108,0.55,88.76,0.45,88.76,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.00329,0.000129,0.0882,0.00344,1,0.0623,0.15,0.00588,25.4,0,0,0,0,0,0,0
2012-07-25,2011,10,43,207,195.39,0.68,5,Dry,37,8,6,4,53,108,0.55,87.39,0.45,87.39,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0844,0.00318,0.000124,0.0876,0.00342,1,0.0605,0.148,0.00578,25.4,0,0,0,0,0,0,0
2012-07-26,2011,10,43,208,194.02,0.69,5,Dry,37,8,6,4,53,108,0.56,86.02,0.44,86.02,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0839,0.00306,0.00012,0.087,0.0034,1,0.0586,0.146,0.00569,25.4,0,0,0,0,0,0,0
2012-07-27,2011,10,43,209,192.65,0.69,5,Dry,37,8,6,4,53,108,0.56,84.65,0.44,84.65,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0834,0.00295,0.000115,0.0864,0.00338,1,0.0568,0.143,0.00559,25.4,0,0,0,0,0,0,0
2012-07-28,2011,10,44,210,191.29,0.7,5,Dry,37,8,6,4,53,108,0.56,83.29,0.43,83.29,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0829,0.00283,0.000111,0.0858,0.00335,1,0.0549,0.141,0.0055,25.4,0,0,0,0,0,0,0
2012-07-29,2011,10,44,211,189.92,0.7,5,Dry,37,8,6,4,53,108,0.57,81.92,0.43,81.92,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0824,0.00271,0.000106,0.0852,0.00333,1,0.0531,0.138,0.0054,25.4,0,0,0,0,0,0,0
2012-07-30,2011,10,44,212,188.55,0.71,5,Dry,37,8,6,4,53,108,0.57,80.55,0.43,80.55,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.0026,0.000102,0.0846,0.00331,1,0.0512,0.136,0.00531,25.4,0,0,0,0,0,0,0
2012-07-31,2011,10,44,213,187.19,0.71,5,Dry,37,8,6,4,53,108,0.58,79.19,0.42,79.19,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.00248,0.000097,0.084,0.00328,1,0.0494,0.133,0.00521,25.4,0,0,0,0,0,0,0
2012-08-01,2011,11,44,214,185.82,0.72,5,Dry,34,7,5,3,44,93,0.5,92.82,0.5,92.82,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0882,0.00345,1,0.0678,0.156,0.0061,25.4,0,0,0,0,0,0,0
2012-08-02,2011,11,44,215,182.81,0.73,5,Dry,34,7,5,3,44,93,0.51,89.81,0.49,89.81,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.00338,0.000132,0.0868,0.0034,1,0.0637,0.151,0.00589,25.4,0,0,0,0,0,0,0
2012-08-03,2011,11,44,216,179.8,0.74,5,Dry,34,7,5,3,44,93,0.52,86.8,0.48,86.8,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00313,0.000122,0.0855,0.00335,1,0.0597,0.145,0.00568,25.4,0,0,0,0,0,0,0
2012-08-04,2011,11,45,217,177.34,0.74,5,Dry,34,7,5,3,44,93,0.52,84.34,0.48,84.34,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00292,0.000114,0.0845,0.0033,1,0.0564,0.141,0.00551,25.4,0,0,0,0,0,0,0
2012-08-05,2011,11,45,218,174.88,0.75,5,Dry,34,7,5,3,44,93,0.53,81.88,0.47,81.88,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0807,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2012-08-06,2011,11,45,219,172.42,0.76,5,Dry,34,7,5,3,44,93,0.54,79.42,0.46,79.42,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0798,0.0025,0.0000979,0.0823,0.00322,1,0.0497,0.132,0.00517,25.4,0,0,0,0,0,0,0
2012-08-07,2011,11,45,220,171.05,0.76,5,Dry,34,7,5,3,44,93,0.54,78.05,0.46,78.05,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00238,0.0000933,0.0817,0.0032,1,0.0479,0.13,0.00507,25.4,0,0,0,0,0,0,0
2012-08-08,2011,11,45,221,169.14,0.77,5,Dry,34,7,5,3,44,93,0.55,76.14,0.45,76.14,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.000087,0.0809,0.00317,1,0.0453,0.126,0.00494,25.4,0,0,0,0,0,0,0
2012-08-09,2011,11,45,222,167.22,0.77,5,Dry,34,7,5,3,44,93,0.56,74.22,0.44,74.22,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00206,0.0000806,0.08,0.00313,1,0.0427,0.123,0.00481,25.4,0,0,0,0,0,0,0
2012-08-10,2011,11,45,223,165.31,0.78,5,Dry,34,7,5,3,44,93,0.56,72.31,0.44,72.31,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.0019,0.0000743,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
2012-08-11,2011,11,46,224,163.4,0.78,5,Dry,34,7,5,3,44,93,0.57,70.4,0.43,70.4,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.0000679,0.0783,0.00307,1,0.0375,0.116,0.00454,25.4,0,0,0,0,0,0,0
2012-08-12,2011,11,46,225,161.48,0.79,5,Dry,34,7,5,3,44,93,0.58,68.48,0.42,68.48,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00157,0.0000615,0.0775,0.00304,1,0.0349,0.112,0.00441,25.4,0,0,0,0,0,0,0
2012-08-13,2011,11,46,226,159.57,0.8,5,Dry,34,7,5,3,44,93,0.58,66.57,0.42,66.57,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00141,0.0000552,0.0767,0.003,1,0.0324,0.109,0.00427,25.4,0,0,0,0,0,0,0
2012-08-14,2011,11,46,227,157.65,0.8,5,Dry,34,7,5,3,44,93,0.59,64.65,0.41,64.65,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00125,0.0000488,0.0758,0.00297,1,0.0298,0.106,0.00414,25.4,0,0,0,0,0,0,0
2012-08-15,2011,11,46,228,155.74,0.81,5,Dry,34,7,5,3,44,93,0.6,62.74,0.4,62.74,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000424,0.075,0.00294,1,0.0272,0.102,0.00401,25.4,0,0,0,0,0,0,0
2012-08-16,2011,11,46,229,154.37,0.81,5,Dry,34,7,5,3,44,93,0.6,61.37,0.4,61.37,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000966,0.0000379,0.0744,0.00292,1,0.0253,0.0997,0.00391,25.4,0,0,0,0,0,0,0
2012-08-17,2011,11,46,230,153.01,0.82,5,Dry,34,7,5,3,44,93,0.61,60.01,0.39,60.01,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000851,0.0000334,0.0738,0.00289,1,0.0235,0.0973,0.00382,25.4,0,0,0,0,0,0,0
2012-08-18,2011,11,47,231,151.64,0.82,5,Dry,34,7,5,3,44,93,0.61,58.64,0.39,58.64,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000734,0.0000288,0.0732,0.00287,1,0.0217,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2012-08-19,2011,11,47,232,150.27,0.82,5,Dry,34,7,5,3,44,93,0.62,57.27,0.38,57.27,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000618,0.0000242,0.0726,0.00285,1,0.0198,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2012-08-20,2011,11,47,233,148.9,0.83,5,Dry,34,7,5,3,44,93,0.63,55.9,0.38,55.9,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000501,0.0000197,0.072,0.00282,1,0.018,0.09,0.00353,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,147.54,0.83,5,Dry,34,7,5,3,44,93,0.63,54.54,0.37,54.54,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.071,0.000386,0.0000151,0.0714,0.0028,1,0.0161,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,146.17,0.84,5,Dry,34,7,5,3,44,93,0.64,53.17,0.36,53.17,0,0,0,0,-3,3,34,7,5,0,47,99.2,990,964.5,25.5,0.0708,0.000269,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,144.8,0.84,5,Dry,34,7,5,3,44,93,0.64,51.8,0.36,51.8,0,0,0,0,-3,3,34,7,5,0,47,97.8,990,964.5,25.5,0.0708,0.000153,0.000006,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,143.44,0.85,5,Dry,34,7,5,3,44,93,0.65,50.44,0.35,50.44,0,0,0,0,-3,3,34,7,5,0,47,96.4,990,964.5,25.5,0.0708,0.0000374,0.00000147,0.0709,0.00278,1,0.0106,0.0815,0.00319,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,142.07,0.85,5,Dry,34,7,5,3,44,93,0.66,49.07,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,140.7,0.86,5,Dry,34,7,5,3,44,93,0.66,47.7,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,139.33,0.86,5,Dry,34,7,5,3,44,93,0.67,46.33,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,139.06,0.86,5,Dry,34,7,5,3,44,93,0.67,46.06,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,138.24,0.87,5,Dry,34,7,5,3,44,93,0.67,45.24,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,137.42,0.87,5,Dry,34,7,5,3,44,93,0.68,44.42,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,136.6,0.87,5,Dry,34,7,5,3,44,93,0.68,43.6,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,134.69,0.88,5,Dry,30,6,4,2,30,72,0.54,62.69,0.47,62.69,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000423,0.0729,0.00286,1,0.0271,0.1,0.00392,25.4,0,0,0,0,0,0,0
2012-09-02,2011,12,49,246,131.68,0.88,5,Dry,30,6,4,2,30,72,0.55,59.68,0.45,59.68,0,0,0,0,-2,2,30,6,4,0,32,99.7,990,964.5,25.5,0.0708,0.000823,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2012-09-03,2011,12,49,247,128.67,0.89,5,Dry,30,6,4,2,30,72,0.56,56.67,0.44,56.67,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.000567,0.0000222,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2012-09-04,2011,12,49,248,126.21,0.9,5,Dry,30,6,4,2,30,72,0.57,54.21,0.43,54.21,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000358,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2012-09-05,2011,12,49,249,123.75,0.9,5,Dry,30,6,4,2,30,72,0.58,51.75,0.42,51.75,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.000149,0.00000583,0.071,0.00278,1,0.0124,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2012-09-06,2011,12,49,250,121.29,0.91,5,Dry,30,6,4,2,30,72,0.59,49.29,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-07,2011,12,49,251,119.92,0.91,5,Dry,30,6,4,2,30,72,0.6,47.92,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-08,2011,12,50,252,118.01,0.91,5,Dry,30,6,4,2,30,72,0.61,46.01,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-09,2011,12,50,253,116.09,0.92,5,Dry,30,6,4,2,30,72,0.62,44.09,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-10,2011,12,50,254,114.18,0.92,5,Dry,30,6,4,2,30,72,0.63,42.18,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-11,2011,12,50,255,112.26,0.92,5,Dry,30,6,4,2,30,72,0.64,40.26,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-12,2011,12,50,256,110.35,0.93,5,Dry,30,6,4,2,30,72,0.65,38.35,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-13,2011,12,50,257,108.98,0.93,5,Dry,30,6,4,2,30,72,0.66,36.98,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-14,2011,12,50,258,107.62,0.94,5,Dry,30,6,4,2,30,72,0.67,35.62,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-15,2011,12,51,259,106.25,0.94,5,Dry,30,6,4,2,30,72,0.68,34.25,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-16,2011,12,51,260,104.88,0.95,5,Dry,30,6,4,2,30,72,0.69,32.88,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-17,2011,12,51,261,103.51,0.95,5,Dry,30,6,4,2,30,72,0.7,31.51,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-18,2011,12,51,262,102.15,0.95,5,Dry,30,6,4,2,30,72,0.7,30.15,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-19,2011,12,51,263,100.78,0.95,5,Dry,30,6,4,2,30,72,0.71,28.78,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-20,2011,12,51,264,99.41,0.96,5,Dry,30,6,4,2,30,72,0.72,27.41,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-21,2011,12,51,265,98.04,0.96,5,Dry,30,6,4,2,30,72,0.73,26.04,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-22,2011,12,52,266,97.77,0.96,5,Dry,30,6,4,2,30,72,0.74,25.77,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-23,2011,12,52,267,96.95,0.96,5,Dry,30,6,4,2,30,72,0.74,24.95,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,96.13,0.96,5,Dry,30,6,4,2,30,72,0.75,24.13,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,95.31,0.96,5,Dry,30,6,4,2,30,72,0.76,23.31,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,94.49,0.96,5,Dry,30,6,4,2,30,72,0.76,22.49,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,93.67,0.96,5,Dry,30,6,4,2,30,72,0.77,21.67,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,92.85,0.97,5,Dry,30,6,4,2,30,72,0.78,20.85,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,92.03,0.97,5,Dry,30,6,4,2,30,72,0.78,20.03,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,91.21,0.97,5,Dry,30,6,4,2,30,72,0.79,19.21,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,90.94,0.97,5,Dry,24,4,2,2,20,52,0.57,38.94,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-02,2012,1,1,276,90.12,0.97,5,Dry,24,4,2,2,20,52,0.58,38.12,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-03,2012,1,1,277,89.84,0.97,5,Dry,24,4,2,2,20,52,0.58,37.84,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-04,2012,1,1,278,89.57,0.97,5,Dry,24,4,2,2,20,52,0.58,37.57,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-05,2012,1,1,279,89.29,0.97,5,Dry,24,4,2,2,20,52,0.58,37.29,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-06,2012,1,1,280,89.02,0.97,5,Dry,24,4,2,2,20,52,0.58,37.02,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-07,2012,1,1,281,88.75,0.97,5,Dry,24,4,2,2,20,52,0.59,36.75,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-08,2012,1,2,282,88.47,0.97,5,Dry,24,4,2,2,20,52,0.59,36.47,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-09,2012,1,2,283,89.29,0.97,5,Dry,24,4,2,2,20,52,0.58,37.29,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-10,2012,1,2,284,90.66,0.97,5,Dry,24,4,2,2,20,52,0.57,38.66,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-11,2012,1,2,285,93.12,0.97,5,Dry,24,4,2,2,20,52,0.56,41.12,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-12,2012,1,2,286,94.49,0.96,5,Dry,24,4,2,2,20,52,0.55,42.49,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-13,2012,1,2,287,96.95,0.96,5,Dry,24,4,2,2,20,52,0.54,44.95,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-14,2012,1,2,288,98.32,0.96,5,Dry,24,4,2,2,20,52,0.53,46.32,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-15,2012,1,3,289,96.95,0.96,5,Dry,24,4,2,2,20,52,0.54,44.95,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-16,2012,1,3,290,95.58,0.96,5,Dry,24,4,2,2,20,52,0.54,43.58,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-17,2012,1,3,291,95.31,0.96,5,Dry,24,4,2,2,20,52,0.55,43.31,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-18,2012,1,3,292,95.04,0.96,5,Dry,24,4,2,2,20,52,0.55,43.04,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-19,2012,1,3,293,94.76,0.96,5,Dry,24,4,2,2,20,52,0.55,42.76,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-20,2012,1,3,294,93.94,0.96,5,Dry,24,4,2,2,20,52,0.55,41.94,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-21,2012,1,3,295,94.22,0.96,5,Dry,24,4,2,2,20,52,0.55,42.22,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-22,2012,1,4,296,96.13,0.96,5,Dry,24,4,2,2,20,52,0.54,44.13,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-23,2012,1,4,297,99.14,0.96,5,Dry,24,4,2,2,20,52,0.53,47.14,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-24,2012,1,4,298,100.51,0.95,5,Dry,24,4,2,2,20,52,0.52,48.51,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-25,2012,1,4,299,100.78,0.95,5,Dry,24,4,2,2,20,52,0.52,48.78,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-26,2012,1,4,300,101.05,0.95,5,Dry,24,4,2,2,20,52,0.52,49.05,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-27,2012,1,4,301,99.14,0.96,5,Dry,24,4,2,2,20,52,0.53,47.14,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-28,2012,1,4,302,97.22,0.96,5,Dry,24,4,2,2,20,52,0.54,45.22,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-29,2012,1,5,303,95.31,0.96,5,Dry,24,4,2,2,20,52,0.55,43.31,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-30,2012,1,5,304,93.4,0.97,5,Dry,24,4,2,2,20,52,0.56,41.4,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-31,2012,1,5,305,93.12,0.97,5,Dry,24,4,2,2,20,52,0.56,41.12,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-01,2012,2,5,306,96.68,0.96,5,Dry,23,4,2,2,19,50,0.52,46.68,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-02,2012,2,5,307,100.23,0.96,5,Dry,23,4,2,2,19,50,0.5,50.23,0.5,50.23,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000195,7.67e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2012-11-03,2012,2,5,308,101.05,0.95,5,Dry,23,4,2,2,19,50,0.49,51.05,0.51,51.05,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.0000892,0.0000035,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2012-11-04,2012,2,5,309,100.23,0.96,5,Dry,23,4,2,2,19,50,0.5,50.23,0.5,50.23,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000195,7.67e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2012-11-05,2012,2,6,310,99.96,0.96,5,Dry,23,4,2,2,19,50,0.5,49.96,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-06,2012,2,6,311,99.69,0.96,5,Dry,23,4,2,2,19,50,0.5,49.69,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-07,2012,2,6,312,99.41,0.96,5,Dry,23,4,2,2,19,50,0.5,49.41,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-08,2012,2,6,313,99.14,0.96,5,Dry,23,4,2,2,19,50,0.5,49.14,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-09,2012,2,6,314,102.15,0.95,5,Dry,23,4,2,2,19,50,0.49,52.15,0.51,52.15,0,0,0,0,-2,2,23,4,2,0,21,81.2,990,964.5,25.5,0.0708,0.000183,0.00000717,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
2012-11-10,2012,2,6,315,106.79,0.94,5,Dry,23,4,2,2,19,50,0.47,56.79,0.53,56.79,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000577,0.0000226,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2012-11-11,2012,2,6,316,108.71,0.93,5,Dry,23,4,2,2,19,50,0.46,58.71,0.54,58.71,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0218,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2012-11-12,2012,2,7,317,108.44,0.93,5,Dry,23,4,2,2,19,50,0.46,58.44,0.54,58.44,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000717,0.0000281,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2012-11-13,2012,2,7,318,107.62,0.94,5,Dry,23,4,2,2,19,50,0.47,57.62,0.54,57.62,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000648,0.0000254,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2012-11-14,2012,2,7,319,108.98,0.93,5,Dry,23,4,2,2,19,50,0.46,58.98,0.54,58.98,0,0,0,0,-2,2,23,4,2,0,21,88,990,964.5,25.5,0.0708,0.000763,0.0000299,0.0716,0.00281,1,0.0221,0.0937,0.00367,25.4,0,0,0,0,0,0,0
2012-11-15,2012,2,7,320,110.35,0.93,5,Dry,23,4,2,2,19,50,0.45,60.35,0.55,60.35,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.00088,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
