date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-11-16,2012,2,7,321,110.62,0.93,5,Dry,23,4,2,2,19,50,0.45,60.62,0.55,60.62,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.000903,0.0000354,0.0717,0.00281,1,0.0243,0.0961,0.00377,25.4,0,0,0,0,0,0,0
2012-11-17,2012,2,7,322,113.08,0.92,5,Dry,23,4,2,2,19,50,0.44,63.08,0.56,63.08,0,0,0,0,-2,2,23,4,2,0,21,92.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0277,0.0996,0.00391,25.4,0,0,0,0,0,0,0
2012-11-18,2012,2,7,323,114.45,0.92,5,Dry,23,4,2,2,19,50,0.44,64.45,0.56,64.45,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2012-11-19,2012,2,8,324,115.27,0.92,5,Dry,23,4,2,2,19,50,0.43,65.27,0.57,65.27,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
2012-11-20,2012,2,8,325,114.45,0.92,5,Dry,23,4,2,2,19,50,0.44,64.45,0.56,64.45,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2012-11-21,2012,2,8,326,114.18,0.92,5,Dry,23,4,2,2,19,50,0.44,64.18,0.56,64.18,0,0,0,0,-2,2,23,4,2,0,21,93.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2012-11-22,2012,2,8,327,113.9,0.92,5,Dry,23,4,2,2,19,50,0.44,63.9,0.56,63.9,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2012-11-23,2012,2,8,328,114.72,0.92,5,Dry,23,4,2,2,19,50,0.44,64.72,0.56,64.72,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
2012-11-24,2012,2,8,329,118.83,0.91,5,Dry,23,4,2,2,19,50,0.42,68.83,0.58,68.83,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2012-11-25,2012,2,8,330,124.02,0.9,5,Dry,23,4,2,2,19,50,0.4,74.02,0.6,74.02,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000801,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2012-11-26,2012,2,9,331,128.67,0.89,5,Dry,23,4,2,2,19,50,0.39,78.67,0.61,78.67,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000956,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-11-27,2012,2,9,332,132.22,0.88,5,Dry,23,4,2,2,19,50,0.38,82.22,0.62,82.22,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0535,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2012-11-28,2012,2,9,333,134.69,0.88,5,Dry,23,4,2,2,19,50,0.37,84.69,0.63,84.69,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00295,0.000116,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2012-11-29,2012,2,9,334,139.88,0.86,5,Dry,23,4,2,2,19,50,0.36,89.88,0.64,89.88,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00568,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
2012-11-30,2012,2,9,335,143.44,0.85,5,Dry,23,4,2,2,19,50,0.35,93.44,0.65,93.44,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2012-12-01,2012,3,9,336,147.54,0.83,5,Dry,26,4,3,2,24,59,0.4,88.54,0.6,88.54,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0784,0.00328,0.000128,0.0817,0.0032,1,0.062,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2012-12-02,2012,3,9,337,148.36,0.83,5,Dry,26,4,3,2,24,59,0.4,89.36,0.6,89.36,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2012-12-03,2012,3,10,338,148.63,0.83,5,Dry,26,4,3,2,24,59,0.4,89.63,0.6,89.63,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0635,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2012-12-04,2012,3,10,339,152.19,0.82,5,Dry,26,4,3,2,24,59,0.39,93.19,0.61,93.19,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2012-12-05,2012,3,10,340,155.74,0.81,5,Dry,26,4,3,2,24,59,0.38,96.74,0.62,96.74,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.0731,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2012-12-06,2012,3,10,341,154.92,0.81,5,Dry,26,4,3,2,24,59,0.38,95.92,0.62,95.92,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.072,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-12-07,2012,3,10,342,155.74,0.81,5,Dry,26,4,3,2,24,59,0.38,96.74,0.62,96.74,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.0731,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2012-12-08,2012,3,10,343,157.11,0.8,5,Dry,26,4,3,2,24,59,0.38,98.11,0.62,98.11,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.6,21.6,517
2012-12-09,2012,3,10,344,159.02,0.8,5,Dry,26,4,3,2,24,59,0.37,100,0.63,100,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000167,0.0867,0.0034,1,0.0775,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
2012-12-10,2012,3,11,345,160.94,0.79,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00441,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2012-12-11,2012,3,11,346,162.85,0.79,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0827,0.171,0.0067,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2012-12-12,2012,3,11,347,163.67,0.78,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2012-12-13,2012,3,11,348,161.76,0.79,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00345,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2012-12-14,2012,3,11,349,163.12,0.79,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.0831,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,22.9,22.9,551
2012-12-15,2012,3,11,350,166.68,0.77,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0879,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2012-12-16,2012,3,11,351,166.95,0.77,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2012-12-17,2012,3,12,352,167.22,0.77,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2012-12-18,2012,3,12,353,168.04,0.77,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000197,0.0907,0.00355,1,0.0897,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2012-12-19,2012,3,12,354,168.32,0.77,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00504,0.000197,0.0908,0.00356,1,0.0901,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2012-12-20,2012,3,12,355,171.87,0.76,5,Dry,26,4,3,2,24,59,0.34,112.9,0.66,112.9,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0924,0.00362,1,0.0949,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2012-12-21,2012,3,12,356,175.43,0.75,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00565,0.000221,0.0939,0.00368,1,0.0997,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-12-22,2012,3,12,357,178.98,0.74,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2012-12-23,2012,3,12,358,180.35,0.73,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-12-24,2012,3,13,359,178.44,0.74,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
2012-12-25,2012,3,13,360,178.71,0.74,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00593,0.000232,0.0954,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2012-12-26,2012,3,13,361,182.26,0.73,5,Dry,26,4,3,2,24,59,0.32,123.3,0.68,123.3,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2012-12-27,2012,3,13,362,187.46,0.71,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2012-12-28,2012,3,13,363,192.11,0.69,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2012-12-29,2012,3,13,364,196.76,0.68,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.906,32,31,31,745
2012-12-30,2012,3,13,365,201.4,0.66,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2012-12-31,2012,3,14,366,206.05,0.65,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2013-01-01,2012,4,14,1,207.42,0.65,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00718,0.000281,0.104,0.00405,1,0.124,0.228,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-01-02,2012,4,14,2,207.15,0.65,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2013-01-03,2012,4,14,3,210.15,0.64,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-01-04,2012,4,14,4,216.44,0.62,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0996,0.00794,0.000311,0.108,0.00422,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2013-01-05,2012,4,14,5,223.83,0.6,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2013-01-06,2012,4,14,6,227.38,0.59,5,Dry,29,5,4,2,33,73,0.32,154.4,0.68,154.4,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00887,0.000349,0.112,0.00442,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2013-01-07,2012,4,15,7,231.48,0.58,5,Dry,29,5,4,2,33,73,0.32,158.5,0.69,158.5,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.271,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2013-01-08,2012,4,15,8,238.87,0.57,5,Dry,29,5,4,2,33,73,0.31,165.9,0.69,165.9,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00985,0.000388,0.117,0.00463,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2013-01-09,2012,4,15,9,245.7,0.55,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2013-01-10,2012,4,15,10,251.99,0.54,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2013-01-11,2012,4,15,11,259.37,0.53,5,Dry,29,5,4,2,33,73,0.28,186.4,0.72,186.4,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2013-01-12,2012,4,15,12,267.3,0.51,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2013-01-13,2012,4,15,13,274.69,0.5,5,Dry,29,5,4,2,33,73,0.27,201.7,0.73,201.7,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2013-01-14,2012,4,16,14,281.52,0.49,5,Dry,29,5,4,2,33,73,0.26,208.5,0.74,208.5,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.6,47.6,1140
2013-01-15,2012,4,16,15,289.45,0.48,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2013-01-16,2012,4,16,16,299.02,0.47,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2013-01-17,2012,4,16,17,305.86,0.46,5,Dry,29,5,4,2,33,73,0.24,232.9,0.76,232.9,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2013-01-18,2012,4,16,18,313.24,0.45,5,Dry,29,5,4,2,33,73,0.23,240.2,0.77,240.2,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2013-01-19,2012,4,16,19,323.36,0.44,5,Dry,29,5,4,2,33,73,0.23,250.4,0.77,250.4,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000687,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2013-01-20,2012,4,16,20,336.21,0.43,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000932,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2013-01-21,2012,4,17,21,349.06,0.41,5,Dry,29,5,4,2,33,73,0.21,276.1,0.79,276.1,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2013-01-22,2012,4,17,22,360.82,0.4,5,Dry,29,5,4,2,33,73,0.2,287.8,0.8,287.8,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.185,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2013-01-23,2012,4,17,23,373.67,0.39,5,Dry,29,5,4,2,33,73,0.2,300.7,0.81,300.7,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2013-01-24,2012,4,17,24,385.97,0.38,5,Dry,29,5,4,2,33,73,0.19,313,0.81,313,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2013-01-25,2012,4,17,25,397.19,0.37,5,Dry,29,5,4,2,33,73,0.18,324.2,0.82,324.2,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2013-01-26,2012,4,17,26,412.22,0.36,5,Dry,29,5,4,2,33,73,0.18,339.2,0.82,339.2,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2013-01-27,2012,4,17,27,426.72,0.35,5,Dry,29,5,4,2,33,73,0.17,353.7,0.83,353.7,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2013-01-28,2012,4,18,28,439.02,0.34,5,Dry,29,5,4,2,33,73,0.17,366,0.83,366,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0718,0.00294,0.25,0.0102,2,0.19,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
2013-01-29,2012,4,18,29,452.97,0.32,5,Dry,29,5,4,2,33,73,0.16,380,0.84,380,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00322,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.1,2000
2013-01-30,2012,4,18,30,466.91,0.31,5,Dry,29,5,4,2,33,73,0.16,393.9,0.84,393.9,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0849,0.0035,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2070
2013-01-31,2012,4,18,31,479.22,0.3,5,Dry,29,5,4,2,33,73,0.15,406.2,0.85,406.2,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2013-02-01,2012,5,18,32,491.52,0.29,5,Dry,31,6,4,3,41,85,0.17,406.5,0.83,406.5,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.193,0.0909,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2013-02-02,2012,5,18,33,507.65,0.28,5,Dry,31,6,4,3,41,85,0.17,422.6,0.83,422.6,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0985,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.7,2200
2013-02-03,2012,5,18,34,524.33,0.27,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2013-02-04,2012,5,19,35,541.56,0.27,5,Dry,31,6,4,3,41,85,0.16,456.6,0.84,456.6,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.114,0.00478,0.326,0.0136,2,0.251,0.576,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2013-02-05,2012,5,19,36,557.15,0.26,5,Dry,31,6,4,3,41,85,0.15,472.1,0.85,472.1,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2013-02-06,2012,5,19,37,571.64,0.25,5,Dry,31,6,4,3,41,85,0.15,486.6,0.85,486.6,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.517,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2013-02-07,2012,5,19,38,581.76,0.25,5,Dry,31,6,4,3,41,85,0.15,496.8,0.85,496.8,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0224,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2013-02-08,2012,5,19,39,589.69,0.24,5,Dry,31,6,4,3,41,85,0.14,504.7,0.86,504.7,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.2,105,2530
2013-02-09,2012,5,19,40,597.62,0.24,5,Dry,31,6,4,3,41,85,0.14,512.6,0.86,512.6,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.143,0.00605,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2013-02-10,2012,5,19,41,605,0.24,5,Dry,31,6,4,3,41,85,0.14,520,0.86,520,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00627,0.394,0.0166,3,0.177,0.57,0.0241,23.1,0.948,0.97,0.92,37.3,36.1,108,2600
2013-02-11,2012,5,20,42,609.65,0.23,5,Dry,31,6,4,3,41,85,0.14,524.6,0.86,524.6,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2013-02-12,2012,5,20,43,613.2,0.23,5,Dry,31,6,4,3,41,85,0.14,528.2,0.86,528.2,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.00651,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2013-02-13,2012,5,20,44,616.76,0.23,5,Dry,31,6,4,3,41,85,0.14,531.8,0.86,531.8,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
2013-02-14,2012,5,20,45,620.86,0.23,5,Dry,31,6,4,3,41,85,0.14,535.9,0.86,535.9,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2013-02-15,2012,5,20,46,624.96,0.23,5,Dry,31,6,4,3,41,85,0.14,540,0.86,540,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00685,0.418,0.0177,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2013-02-16,2012,5,20,47,630.15,0.22,5,Dry,31,6,4,3,41,85,0.14,545.1,0.86,545.1,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.007,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2013-02-17,2012,5,20,48,634.8,0.22,5,Dry,31,6,4,3,41,85,0.13,549.8,0.87,549.8,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.431,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2013-02-18,2012,5,21,49,641.09,0.22,5,Dry,31,6,4,3,41,85,0.13,556.1,0.87,556.1,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00733,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2013-02-19,2012,5,21,50,645.19,0.22,5,Dry,31,6,4,3,41,85,0.13,560.2,0.87,560.2,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00745,0.443,0.0189,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2013-02-20,2012,5,21,51,647.11,0.22,5,Dry,31,6,4,3,41,85,0.13,562.1,0.87,562.1,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00751,0.446,0.019,3,0.195,0.641,0.0273,22.9,0.952,0.976,0.929,40,39,117,2810
2013-02-21,2012,5,21,52,653.4,0.21,5,Dry,31,6,4,3,41,85,0.13,568.4,0.87,568.4,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2013-02-22,2012,5,21,53,662.97,0.21,5,Dry,31,6,4,3,41,85,0.13,578,0.87,578,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00798,0.465,0.0198,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2013-02-23,2012,5,21,54,670.35,0.21,5,Dry,31,6,4,3,41,85,0.13,585.4,0.87,585.4,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.0082,0.474,0.0203,3,0.206,0.68,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2013-02-24,2012,5,21,55,678.83,0.2,5,Dry,31,6,4,3,41,85,0.13,593.8,0.88,593.8,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2970
2013-02-25,2012,5,22,56,687.85,0.2,5,Dry,31,6,4,3,41,85,0.12,602.9,0.88,602.9,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00872,0.496,0.0212,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2013-02-26,2012,5,22,57,697.97,0.19,5,Dry,31,6,4,3,41,85,0.12,613,0.88,613,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2013-02-27,2012,5,22,58,708.08,0.19,5,Dry,31,6,4,3,41,85,0.12,623.1,0.88,623.1,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00934,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
2013-02-28,2012,5,22,59,719.84,0.19,5,Dry,31,6,4,3,41,85,0.12,634.8,0.88,634.8,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.00969,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.5,43.7,131,3140
2013-03-01,2012,6,22,60,732.15,0.18,5,Dry,36,8,6,4,53,107,0.15,625.1,0.85,625.1,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.219,0.00943,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2013-03-02,2012,6,22,61,748.28,0.18,5,Dry,36,8,6,4,53,107,0.14,641.3,0.86,641.3,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00993,0.549,0.0237,3,0.231,0.78,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
2013-03-03,2012,6,22,62,762.22,0.17,5,Dry,36,8,6,4,53,107,0.14,655.2,0.86,655.2,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.239,0.0104,0.566,0.0246,3,0.237,0.803,0.0348,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2013-03-04,2012,6,23,63,773.1,0.17,5,Dry,36,8,6,4,53,107,0.14,666.1,0.86,666.1,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2013-03-05,2012,6,23,64,781.61,0.17,5,Dry,36,8,6,4,53,107,0.14,674.6,0.86,674.6,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.338,0.252,0.011,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2013-03-06,2012,6,23,65,791.69,0.16,5,Dry,36,8,6,4,53,107,0.14,684.7,0.86,684.7,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2013-03-07,2012,6,23,66,802.84,0.16,5,Dry,36,8,6,4,53,107,0.13,695.8,0.87,695.8,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2013-03-08,2012,6,23,67,814.82,0.16,5,Dry,36,8,6,4,53,107,0.13,707.8,0.87,707.8,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.0391,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2013-03-09,2012,6,23,68,823.81,0.15,5,Dry,36,8,6,4,53,107,0.13,716.8,0.87,716.8,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0282,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2013-03-10,2012,6,23,69,833.12,0.15,5,Dry,36,8,6,4,53,107,0.13,726.1,0.87,726.1,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2013-03-11,2012,6,24,70,842.73,0.15,5,Dry,36,8,6,4,53,107,0.13,735.7,0.87,735.7,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.374,0.292,0.0129,0.667,0.0293,3,0.274,0.94,0.0414,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2013-03-12,2012,6,24,71,852.6,0.15,5,Dry,36,8,6,4,53,107,0.13,745.6,0.88,745.6,0,0,0,0,-4,4,36,8,6,0,57,796,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.0301,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2013-03-13,2012,6,24,72,858.65,0.14,5,Dry,36,8,6,4,53,107,0.13,751.6,0.88,751.6,0,0,0,0,-4,4,36,8,6,0,57,802,990,967.3,22.7,0.389,0.303,0.0134,0.692,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2013-03-14,2012,6,24,73,864.78,0.14,5,Dry,36,8,6,4,53,107,0.12,757.8,0.88,757.8,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2013-03-15,2012,6,24,74,875.19,0.14,5,Dry,36,8,6,4,53,107,0.12,768.2,0.88,768.2,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0138,0.715,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2013-03-16,2012,6,24,75,885.81,0.14,5,Dry,36,8,6,4,53,107,0.12,778.8,0.88,778.8,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0323,4,0.205,0.935,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2013-03-17,2012,6,24,76,896.65,0.14,5,Dry,36,8,6,4,53,107,0.12,789.6,0.88,789.6,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.321,0.0143,0.745,0.0331,4,0.209,0.954,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2013-03-18,2012,6,25,77,912.14,0.13,5,Dry,36,8,6,4,53,107,0.12,805.1,0.88,805.1,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.438,0.329,0.0146,0.766,0.0341,4,0.214,0.981,0.0437,21.5,0.954,0.977,0.932,40.4,39.5,158,3790
2013-03-19,2012,6,25,78,932.6,0.13,5,Dry,36,8,6,4,53,107,0.12,825.6,0.89,825.6,0,0,0,0,-4,4,36,8,6,0,57,876,990,967.6,22.4,0.456,0.339,0.0151,0.795,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.2,40.4,161,3870
2013-03-20,2012,6,25,79,958.36,0.12,5,Dry,36,8,6,4,53,107,0.11,851.4,0.89,851.4,0,0,0,0,-4,4,36,8,6,0,57,901,990,967.7,22.3,0.48,0.351,0.0158,0.831,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.4,166,3980
2013-03-21,2012,6,25,80,989.78,0.12,5,Dry,36,8,6,4,53,107,0.11,882.8,0.89,882.8,0,0,0,0,-4,4,36,8,6,0,57,933,990,967.9,22.1,0.509,0.366,0.0165,0.875,0.0395,4,0.24,1.12,0.0504,21,0.955,0.98,0.936,43.5,42.6,170,4090
2013-03-22,2012,6,25,81,1022.2,0.11,5,Dry,36,8,6,4,53,107,0.1,915.2,0.9,915.2,0,0,0,0,-4,4,36,8,6,0,57,965,990,968,22,0.538,0.382,0.0173,0.92,0.0418,4,0.251,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.8,175,4210
2013-03-23,2012,6,25,82,1060.7,0.11,5,Dry,36,8,6,4,53,107,0.1,953.7,0.9,953.7,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.574,0.401,0.0183,0.974,0.0445,4,0.264,1.24,0.0565,20.7,0.956,0.98,0.937,46.2,45.3,181,4350
2013-03-24,2012,6,25,83,1105.7,0.1,5,Dry,36,8,6,4,53,107,0.097,998.7,0.9,998.7,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.623,0.422,0.0194,1.05,0.048,4,0.28,1.33,0.0609,20.4,0.956,0.98,0.937,47.8,46.9,188,4500
2013-03-25,2012,6,26,84,1157.6,0.095,5,Dry,36,8,6,4,53,107,0.092,1051,0.91,1051,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.699,0.537,0.0248,1.24,0.0572,4,0.29,1.53,0.0706,20.1,0.955,0.98,0.936,49.4,48.2,193,4630
2013-03-26,2012,6,26,85,1211,0.089,5,Dry,36,8,6,4,53,107,0.088,1104,0.91,1100,4,1,0,0,-4,7,37,8,6,0,60,1150,990,968.6,21.4,0.773,0.648,0.0302,1.42,0.0663,4,0.3,1.72,0.0803,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2013-03-27,2012,6,26,86,1265.9,0.082,5,Dry,36,8,6,4,53,107,0.085,1159,0.92,1100,59,13,2,2,-2,44,49,10,8,2,97,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-03-28,2012,6,26,87,1316.1,0.076,5,Dry,36,8,6,4,53,107,0.081,1209,0.92,1100,109,25,3,3,-1,79,61,11,9,3,132,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-03-29,2012,6,26,88,1361.2,0.071,5,Dry,36,8,6,4,53,107,0.079,1254,0.92,1100,154,35,5,5,1,108,71,13,11,5,161,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-30,2012,6,26,89,1394.8,0.066,5,Dry,36,8,6,4,53,107,0.077,1288,0.92,1100,188,42,6,6,2,132,78,14,12,6,185,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2013-03-31,2012,6,26,90,1410.2,0.064,5,Dry,36,8,6,4,53,107,0.076,1303,0.92,1100,203,46,6,6,2,143,82,14,12,6,196,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2013-04-01,2012,7,27,91,1419.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-04-02,2012,7,27,92,1428.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1281,0.9,1100,181,41,5,6,-5,134,86,16,16,5,206,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2013-04-03,2012,7,27,93,1431.9,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1284,0.9,1100,184,42,6,6,-4,134,87,17,16,6,206,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-04,2012,7,27,94,1435,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-05,2012,7,27,95,1431.9,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1284,0.9,1100,184,42,6,6,-4,134,87,17,16,6,206,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-06,2012,7,27,96,1428.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1281,0.9,1100,181,41,5,6,-5,134,86,16,16,5,206,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2013-04-07,2012,7,27,97,1419.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-04-08,2012,7,28,98,1410.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-04-09,2012,7,28,99,1394.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.11,1247,0.89,1100,147,33,4,4,-6,112,78,15,14,4,184,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,48.9,48,192,4610
2013-04-10,2012,7,28,100,1367.3,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1219,0.89,1100,119,27,4,4,-6,90,72,15,14,4,162,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-04-11,2012,7,28,101,1334,0.074,4,Mod_Dry,45,11,10,10,72,148,0.11,1186,0.89,1100,86,19,3,3,-7,68,64,14,13,3,140,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-04-12,2012,7,28,102,1301.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1153,0.89,1100,53,12,2,2,-8,45,57,13,12,2,117,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-04-13,2012,7,28,103,1268.8,0.082,4,Mod_Dry,45,11,10,10,72,148,0.12,1121,0.88,1100,21,5,1,1,-9,23,50,12,11,1,95,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-04-14,2012,7,28,104,1236.8,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1089,0.88,1089,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.779,0.623,0.0292,1.4,0.0656,4,0.298,1.7,0.0796,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2013-04-15,2012,7,29,105,1205.3,0.09,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.733,0.552,0.0257,1.28,0.0599,4,0.291,1.58,0.0735,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2013-04-16,2012,7,29,106,1174.3,0.093,4,Mod_Dry,45,11,10,10,72,148,0.13,1026,0.87,1026,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.687,0.482,0.0224,1.17,0.0543,4,0.285,1.45,0.0675,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2013-04-17,2012,7,29,107,1143.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.13,995.8,0.87,995.8,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.642,0.421,0.0194,1.06,0.0491,4,0.279,1.34,0.062,20.3,0.956,0.98,0.936,47.4,46.4,186,4460
2013-04-18,2012,7,29,108,1113.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,965.8,0.87,965.8,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.599,0.406,0.0187,1.01,0.0463,4,0.268,1.27,0.0586,20.5,0.955,0.98,0.936,46.3,45.4,182,4360
2013-04-19,2012,7,29,109,1084.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,936.4,0.86,936.4,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.572,0.392,0.018,0.965,0.0442,4,0.259,1.22,0.056,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2013-04-20,2012,7,29,110,1055.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,907.5,0.86,907.5,0,0,0,0,-10,10,45,11,10,0,82,974,990,968.1,21.9,0.546,0.378,0.0173,0.924,0.0422,4,0.249,1.17,0.0535,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2013-04-21,2012,7,29,111,1027.3,0.11,5,Dry,40,10,8,5,62,125,0.12,902.3,0.88,902.3,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.91,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2013-04-22,2012,7,30,112,999.65,0.12,5,Dry,40,10,8,5,62,125,0.13,874.6,0.88,874.6,0,0,0,0,-5,5,40,10,8,0,67,933,990,967.9,22.1,0.509,0.362,0.0164,0.871,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,169,4040
2013-04-23,2012,7,30,113,977.58,0.12,5,Dry,40,10,8,5,62,125,0.13,852.6,0.87,852.6,0,0,0,0,-5,5,40,10,8,0,67,911,990,967.8,22.2,0.488,0.352,0.0158,0.84,0.0379,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2013-04-24,2012,7,30,114,955.98,0.12,5,Dry,40,10,8,5,62,125,0.13,831,0.87,831,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2013-04-25,2012,7,30,115,934.91,0.13,5,Dry,40,10,8,5,62,125,0.13,809.9,0.87,809.9,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.449,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0446,21.4,0.954,0.977,0.932,40.5,39.5,158,3790
2013-04-26,2012,7,30,116,914.39,0.13,5,Dry,40,10,8,5,62,125,0.14,789.4,0.86,789.4,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.431,0.321,0.0143,0.752,0.0335,4,0.209,0.961,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,155,3710
2013-04-27,2012,7,30,117,894.46,0.14,5,Dry,40,10,8,5,62,125,0.14,769.5,0.86,769.5,0,0,0,0,-5,5,40,10,8,0,67,827,990,967.5,22.5,0.412,0.311,0.0138,0.724,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2013-04-28,2012,7,30,118,875.19,0.14,5,Dry,40,10,8,5,62,125,0.14,750.2,0.86,750.2,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.395,0.302,0.0134,0.697,0.0308,3,0.28,0.977,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2013-04-29,2012,7,31,119,856.62,0.14,5,Dry,40,10,8,5,62,125,0.15,731.6,0.85,731.6,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.668,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2013-04-30,2012,7,31,120,838.85,0.15,5,Dry,40,10,8,5,62,125,0.15,713.9,0.85,713.9,0,0,0,0,-5,5,40,10,8,0,67,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0283,3,0.264,0.907,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2013-05-01,2012,8,31,121,825.65,0.15,5,Dry,42,9,8,6,82,147,0.18,678.6,0.82,678.6,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2013-05-02,2012,8,31,122,813.07,0.16,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2013-05-03,2012,8,31,123,801.19,0.16,5,Dry,42,9,8,6,82,147,0.18,654.2,0.82,654.2,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2013-05-04,2012,8,31,124,790.18,0.16,5,Dry,42,9,8,6,82,147,0.19,643.2,0.81,643.2,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.326,0.231,0.0101,0.556,0.0242,3,0.232,0.788,0.0344,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2013-05-05,2012,8,31,125,780.28,0.17,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
2013-05-06,2012,8,32,126,772.09,0.17,5,Dry,42,9,8,6,82,147,0.19,625.1,0.81,625.1,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.0095,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2013-05-07,2012,8,32,127,760.31,0.17,5,Dry,42,9,8,6,82,147,0.19,613.3,0.81,613.3,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00914,0.519,0.0225,3,0.218,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2013-05-08,2012,8,32,128,745.27,0.18,5,Dry,42,9,8,6,82,147,0.2,598.3,0.8,598.3,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00868,0.501,0.0217,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2013-05-09,2012,8,32,129,730.23,0.18,5,Dry,42,9,8,6,82,147,0.2,583.2,0.8,583.2,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.191,0.00822,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
2013-05-10,2012,8,32,130,716.83,0.19,5,Dry,42,9,8,6,82,147,0.2,569.8,0.8,569.8,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2013-05-11,2012,8,32,131,702.89,0.19,5,Dry,42,9,8,6,82,147,0.21,555.9,0.79,555.9,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0192,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
2013-05-12,2012,8,32,132,689.49,0.2,5,Dry,42,9,8,6,82,147,0.21,542.5,0.79,542.5,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.007,0.432,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2013-05-13,2012,8,33,133,677.19,0.2,5,Dry,42,9,8,6,82,147,0.22,530.2,0.78,530.2,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.417,0.0178,3,0.181,0.598,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2013-05-14,2012,8,33,134,664.33,0.21,5,Dry,42,9,8,6,82,147,0.22,517.3,0.78,517.3,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.147,0.00625,0.401,0.0171,3,0.175,0.576,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2013-05-15,2012,8,33,135,652.03,0.21,5,Dry,42,9,8,6,82,147,0.23,505,0.78,505,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00589,0.385,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2013-05-16,2012,8,33,136,640.82,0.22,5,Dry,42,9,8,6,82,147,0.23,493.8,0.77,493.8,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.1,34.1,102,2450
2013-05-17,2012,8,33,137,629.06,0.23,5,Dry,42,9,8,6,82,147,0.23,482.1,0.77,482.1,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2013-05-18,2012,8,33,138,617.85,0.23,5,Dry,42,9,8,6,82,147,0.24,470.9,0.76,470.9,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.228,0.121,0.00513,0.349,0.0148,2,0.26,0.609,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2013-05-19,2012,8,33,139,607.73,0.23,5,Dry,42,9,8,6,82,147,0.24,460.7,0.76,460.7,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.116,0.00492,0.338,0.0143,2,0.253,0.592,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2013-05-20,2012,8,34,140,597.07,0.24,5,Dry,42,9,8,6,82,147,0.25,450.1,0.75,450.1,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.0047,0.327,0.0138,2,0.246,0.574,0.0242,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
2013-05-21,2012,8,34,141,586.4,0.24,5,Dry,42,9,8,6,82,147,0.25,439.4,0.75,439.4,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00448,0.318,0.0134,2,0.239,0.557,0.0234,23.2,0.957,0.98,0.938,47.9,46.9,93.8,2250
2013-05-22,2012,8,34,142,576.29,0.25,5,Dry,42,9,8,6,82,147,0.26,429.3,0.74,429.3,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.102,0.00427,0.309,0.013,2,0.232,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,45.9,91.8,2200
2013-05-23,2012,8,34,143,567.26,0.25,5,Dry,42,9,8,6,82,147,0.26,420.3,0.74,420.3,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0974,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,46,45,90.1,2160
2013-05-24,2012,8,34,144,557.69,0.26,5,Dry,42,9,8,6,82,147,0.26,410.7,0.74,410.7,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0928,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2013-05-25,2012,8,34,145,548.12,0.26,5,Dry,42,9,8,6,82,147,0.27,401.1,0.73,401.1,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0883,0.00369,0.286,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
2013-05-26,2012,8,34,146,539.1,0.27,5,Dry,42,9,8,6,82,147,0.27,392.1,0.73,392.1,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0841,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
2013-05-27,2012,8,35,147,531.17,0.27,5,Dry,42,9,8,6,82,147,0.28,384.2,0.72,384.2,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0803,0.00335,0.272,0.0113,2,0.202,0.474,0.0197,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
2013-05-28,2012,8,35,148,522.69,0.28,5,Dry,42,9,8,6,82,147,0.28,375.7,0.72,375.7,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2013-05-29,2012,8,35,149,514.22,0.28,5,Dry,42,9,8,6,82,147,0.29,367.2,0.71,367.2,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0723,0.003,0.258,0.0107,2,0.19,0.449,0.0186,23.6,0.951,0.977,0.929,40.5,39.5,79.1,1900
2013-05-30,2012,8,35,150,505.74,0.29,5,Dry,42,9,8,6,82,147,0.29,358.7,0.71,358.7,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0683,0.00283,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2013-05-31,2012,8,35,151,497.81,0.29,5,Dry,42,9,8,6,82,147,0.29,350.8,0.7,350.8,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2013-06-01,2012,9,35,152,490.97,0.29,5,Dry,39,9,7,5,59,119,0.24,372,0.76,372,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0746,0.00308,0.261,0.0108,2,0.194,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
2013-06-02,2012,9,35,153,483.59,0.3,5,Dry,39,9,7,5,59,119,0.25,364.6,0.75,364.6,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0711,0.00293,0.255,0.0105,2,0.189,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
2013-06-03,2012,9,36,154,476.21,0.3,5,Dry,39,9,7,5,59,119,0.25,357.2,0.75,357.2,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0676,0.00279,0.249,0.0102,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1850
2013-06-04,2012,9,36,155,469.37,0.31,5,Dry,39,9,7,5,59,119,0.25,350.4,0.75,350.4,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.179,0.0644,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.923,38.9,37.9,75.7,1820
2013-06-05,2012,9,36,156,462.54,0.31,5,Dry,39,9,7,5,59,119,0.26,343.5,0.74,343.5,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0612,0.00251,0.237,0.00976,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.2,37.1,74.2,1780
2013-06-06,2012,9,36,157,456.79,0.32,5,Dry,39,9,7,5,59,119,0.26,337.8,0.74,337.8,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2013-06-07,2012,9,36,158,450.51,0.32,5,Dry,39,9,7,5,59,119,0.26,331.5,0.74,331.5,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0555,0.00228,0.227,0.00933,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.5,1720
2013-06-08,2012,9,36,159,444.22,0.33,5,Dry,39,9,7,5,59,119,0.27,325.2,0.73,325.2,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0525,0.00215,0.222,0.00911,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.2,35.1,70.2,1680
2013-06-09,2012,9,36,160,437.93,0.34,5,Dry,39,9,7,5,59,119,0.27,318.9,0.73,318.9,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0495,0.00203,0.217,0.00888,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.9,1650
2013-06-10,2012,9,37,161,431.64,0.34,5,Dry,39,9,7,5,59,119,0.28,312.6,0.72,312.6,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.0019,0.212,0.00866,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
2013-06-11,2012,9,37,162,425.9,0.35,5,Dry,39,9,7,5,59,119,0.28,306.9,0.72,306.9,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0439,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.3,1590
2013-06-12,2012,9,37,163,420.15,0.35,5,Dry,39,9,7,5,59,119,0.28,301.1,0.72,301.1,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00168,0.202,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.1,1560
2013-06-13,2012,9,37,164,414.41,0.36,5,Dry,39,9,7,5,59,119,0.29,295.4,0.71,295.4,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0384,0.00157,0.198,0.00806,2,0.142,0.34,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.9,1530
2013-06-14,2012,9,37,165,409.76,0.36,5,Dry,39,9,7,5,59,119,0.29,290.8,0.71,290.8,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00148,0.194,0.00789,2,0.139,0.333,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
2013-06-15,2012,9,37,166,404.57,0.36,5,Dry,39,9,7,5,59,119,0.29,285.6,0.71,285.6,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0338,0.00137,0.19,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
2013-06-16,2012,9,37,167,399.37,0.37,5,Dry,39,9,7,5,59,119,0.3,280.4,0.7,280.4,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0313,0.00127,0.185,0.00753,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.6,1460
2013-06-17,2012,9,38,168,394.18,0.37,5,Dry,39,9,7,5,59,119,0.3,275.2,0.7,275.2,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
2013-06-18,2012,9,38,169,388.98,0.38,5,Dry,39,9,7,5,59,119,0.31,270,0.69,270,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0264,0.00107,0.177,0.00717,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2013-06-19,2012,9,38,170,383.79,0.38,5,Dry,39,9,7,5,59,119,0.31,264.8,0.69,264.8,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000972,0.172,0.00698,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.5,28.7,57.3,1380
2013-06-20,2012,9,38,171,379.14,0.38,5,Dry,39,9,7,5,59,119,0.31,260.1,0.69,260.1,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0218,0.000882,0.169,0.00682,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
2013-06-21,2012,9,38,172,374.49,0.39,5,Dry,39,9,7,5,59,119,0.32,255.5,0.68,255.5,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0196,0.000792,0.165,0.00666,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
