date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-06-22,2012,9,38,173,369.84,0.39,5,Dry,39,9,7,5,59,119,0.32,250.8,0.68,250.8,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.143,0.0174,0.000703,0.161,0.0065,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
2013-06-23,2012,9,38,174,365.19,0.4,5,Dry,39,9,7,5,59,119,0.33,246.2,0.67,246.2,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000673,0.159,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2013-06-24,2012,9,39,175,360.54,0.4,5,Dry,39,9,7,5,59,119,0.33,241.5,0.67,241.5,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000657,0.156,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2013-06-25,2012,9,39,176,356.99,0.4,5,Dry,39,9,7,5,59,119,0.33,238,0.67,238,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
2013-06-26,2012,9,39,177,352.89,0.41,5,Dry,39,9,7,5,59,119,0.34,233.9,0.66,233.9,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000629,0.153,0.00617,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
2013-06-27,2012,9,39,178,348.79,0.41,5,Dry,39,9,7,5,59,119,0.34,229.8,0.66,229.8,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000615,0.151,0.00609,2,0.0976,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
2013-06-28,2012,9,39,179,344.69,0.42,5,Dry,39,9,7,5,59,119,0.34,225.7,0.66,225.7,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.0006,0.15,0.00601,1,0.247,0.397,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2013-06-29,2012,9,39,180,340.58,0.42,5,Dry,39,9,7,5,59,119,0.35,221.6,0.65,221.6,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000586,0.148,0.00593,1,0.242,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2013-06-30,2012,9,39,181,336.48,0.43,5,Dry,39,9,7,5,59,119,0.35,217.5,0.65,217.5,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.000571,0.146,0.00586,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2013-07-01,2012,10,40,182,332.38,0.43,5,Dry,37,8,6,4,53,108,0.33,224.4,0.68,224.4,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.148,0.00592,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-07-02,2012,10,40,183,328.83,0.43,5,Dry,37,8,6,4,53,108,0.33,220.8,0.67,220.8,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000582,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2013-07-03,2012,10,40,184,325.27,0.44,5,Dry,37,8,6,4,53,108,0.33,217.3,0.67,217.3,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2013-07-04,2012,10,40,185,321.72,0.44,5,Dry,37,8,6,4,53,108,0.34,213.7,0.66,213.7,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-07-05,2012,10,40,186,318.16,0.45,5,Dry,37,8,6,4,53,108,0.34,210.2,0.66,210.2,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2013-07-06,2012,10,40,187,314.61,0.45,5,Dry,37,8,6,4,53,108,0.34,206.6,0.66,206.6,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.126,0.0133,0.000532,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
2013-07-07,2012,10,40,188,311.05,0.46,5,Dry,37,8,6,4,53,108,0.35,203.1,0.65,203.1,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2013-07-08,2012,10,41,189,308.59,0.46,5,Dry,37,8,6,4,53,108,0.35,200.6,0.65,200.6,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2013-07-09,2012,10,41,190,305.58,0.46,5,Dry,37,8,6,4,53,108,0.35,197.6,0.65,197.6,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2013-07-10,2012,10,41,191,302.58,0.46,5,Dry,37,8,6,4,53,108,0.36,194.6,0.64,194.6,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.34,0.0135,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2013-07-11,2012,10,41,192,299.57,0.47,5,Dry,37,8,6,4,53,108,0.36,191.6,0.64,191.6,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2013-07-12,2012,10,41,193,296.56,0.47,5,Dry,37,8,6,4,53,108,0.36,188.6,0.64,188.6,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2013-07-13,2012,10,41,194,293.55,0.48,5,Dry,37,8,6,4,53,108,0.37,185.6,0.63,185.6,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2013-07-14,2012,10,41,195,290.54,0.48,5,Dry,37,8,6,4,53,108,0.37,182.5,0.63,182.5,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2013-07-15,2012,10,42,196,287.54,0.48,5,Dry,37,8,6,4,53,108,0.38,179.5,0.62,179.5,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2013-07-16,2012,10,42,197,284.53,0.49,5,Dry,37,8,6,4,53,108,0.38,176.5,0.62,176.5,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,957
2013-07-17,2012,10,42,198,281.52,0.49,5,Dry,37,8,6,4,53,108,0.38,173.5,0.62,173.5,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2013-07-18,2012,10,42,199,278.51,0.5,5,Dry,37,8,6,4,53,108,0.39,170.5,0.61,170.5,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2013-07-19,2012,10,42,200,275.51,0.5,5,Dry,37,8,6,4,53,108,0.39,167.5,0.61,167.5,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.00999,0.000396,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2013-07-20,2012,10,42,201,273.04,0.51,5,Dry,37,8,6,4,53,108,0.4,165,0.6,165,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2013-07-21,2012,10,42,202,270.58,0.51,5,Dry,37,8,6,4,53,108,0.4,162.6,0.6,162.6,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2013-07-22,2012,10,43,203,268.12,0.51,5,Dry,37,8,6,4,53,108,0.4,160.1,0.6,160.1,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2013-07-23,2012,10,43,204,265.66,0.52,5,Dry,37,8,6,4,53,108,0.41,157.7,0.59,157.7,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0108,25,0.942,0.97,0.913,36.3,35.3,35.3,846
2013-07-24,2012,10,43,205,263.2,0.52,5,Dry,37,8,6,4,53,108,0.41,155.2,0.59,155.2,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2013-07-25,2012,10,43,206,260.74,0.52,5,Dry,37,8,6,4,53,108,0.41,152.7,0.59,152.7,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2013-07-26,2012,10,43,207,258.28,0.53,5,Dry,37,8,6,4,53,108,0.42,150.3,0.58,150.3,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2013-07-27,2012,10,43,208,255.82,0.53,5,Dry,37,8,6,4,53,108,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2013-07-28,2012,10,43,209,253.36,0.54,5,Dry,37,8,6,4,53,108,0.43,145.4,0.57,145.4,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2013-07-29,2012,10,44,210,250.9,0.54,5,Dry,37,8,6,4,53,108,0.43,142.9,0.57,142.9,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2013-07-30,2012,10,44,211,249.53,0.54,5,Dry,37,8,6,4,53,108,0.43,141.5,0.57,141.5,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.103,0.00778,0.000307,0.111,0.0044,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.5,31.6,31.6,758
2013-07-31,2012,10,44,212,246.52,0.55,5,Dry,37,8,6,4,53,108,0.44,138.5,0.56,138.5,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00434,1,0.13,0.239,0.00946,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2013-08-01,2012,11,44,213,244.06,0.56,5,Dry,34,7,5,3,44,93,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00859,0.000339,0.114,0.00449,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2013-08-02,2012,11,44,214,239.96,0.56,5,Dry,34,7,5,3,44,93,0.39,147,0.61,147,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2013-08-03,2012,11,44,215,237.5,0.57,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00803,0.000317,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,776
2013-08-04,2012,11,44,216,234.49,0.57,5,Dry,34,7,5,3,44,93,0.4,141.5,0.6,141.5,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00778,0.000306,0.109,0.00431,1,0.134,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
2013-08-05,2012,11,45,217,231.48,0.58,5,Dry,34,7,5,3,44,93,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00752,0.000296,0.108,0.00426,1,0.129,0.238,0.00935,25.2,0.934,0.97,0.906,31.9,31,31,743
2013-08-06,2012,11,45,218,228.47,0.59,5,Dry,34,7,5,3,44,93,0.41,135.5,0.59,135.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0996,0.00726,0.000286,0.107,0.0042,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2013-08-07,2012,11,45,219,225.47,0.6,5,Dry,34,7,5,3,44,93,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00701,0.000275,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2013-08-08,2012,11,45,220,222.46,0.6,5,Dry,34,7,5,3,44,93,0.42,129.5,0.58,129.5,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0975,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-08-09,2012,11,45,221,220,0.61,5,Dry,34,7,5,3,44,93,0.42,127,0.58,127,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00655,0.000257,0.103,0.00405,1,0.114,0.217,0.00852,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2013-08-10,2012,11,45,222,217.54,0.62,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2013-08-11,2012,11,45,223,215.08,0.62,5,Dry,34,7,5,3,44,93,0.43,122.1,0.57,122.1,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00613,0.00024,0.101,0.00396,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2013-08-12,2012,11,46,224,212.62,0.63,5,Dry,34,7,5,3,44,93,0.44,119.6,0.56,119.6,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00592,0.000232,0.0999,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2013-08-13,2012,11,46,225,210.15,0.64,5,Dry,34,7,5,3,44,93,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.00571,0.000223,0.0988,0.00387,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-08-14,2012,11,46,226,207.69,0.64,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00382,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2013-08-15,2012,11,46,227,206.33,0.65,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00538,0.000211,0.0971,0.0038,1,0.0955,0.193,0.00754,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2013-08-16,2012,11,46,228,204.41,0.65,5,Dry,34,7,5,3,44,93,0.46,111.4,0.55,111.4,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00522,0.000204,0.0963,0.00377,1,0.0929,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-08-17,2012,11,46,229,202.5,0.66,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0904,0.00506,0.000198,0.0955,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2013-08-18,2012,11,46,230,200.58,0.66,5,Dry,34,7,5,3,44,93,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0897,0.00489,0.000191,0.0946,0.0037,1,0.0877,0.182,0.00712,25.4,0,0,0,0,0,0,0
2013-08-19,2012,11,47,231,198.67,0.67,5,Dry,34,7,5,3,44,93,0.47,105.7,0.53,105.7,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00473,0.000185,0.0938,0.00366,1,0.0852,0.179,0.00699,25.4,0,0,0,0,0,0,0
2013-08-20,2012,11,47,232,196.76,0.68,5,Dry,34,7,5,3,44,93,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000179,0.093,0.00363,1,0.0826,0.176,0.00686,25.4,0,0,0,0,0,0,0
2013-08-21,2012,11,47,233,194.84,0.68,5,Dry,34,7,5,3,44,93,0.48,101.8,0.52,101.8,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00441,0.000172,0.0921,0.0036,1,0.08,0.172,0.00673,25.4,0,0,0,0,0,0,0
2013-08-22,2012,11,47,234,192.93,0.69,5,Dry,34,7,5,3,44,93,0.48,99.93,0.52,99.93,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0913,0.00357,1,0.0774,0.169,0.00659,25.4,0,0,0,0,0,0,0
2013-08-23,2012,11,47,235,191.01,0.7,5,Dry,34,7,5,3,44,93,0.49,98.01,0.51,98.01,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00408,0.00016,0.0904,0.00354,1,0.0748,0.165,0.00646,25.4,0,0,0,0,0,0,0
2013-08-24,2012,11,47,236,189.1,0.71,5,Dry,34,7,5,3,44,93,0.49,96.1,0.51,96.1,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00392,0.000153,0.0896,0.0035,1,0.0722,0.162,0.00633,25.4,0,0,0,0,0,0,0
2013-08-25,2012,11,47,237,187.19,0.71,5,Dry,34,7,5,3,44,93,0.5,94.19,0.5,94.19,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00376,0.000147,0.0888,0.00347,1,0.0697,0.158,0.00619,25.4,0,0,0,0,0,0,0
2013-08-26,2012,11,48,238,185.27,0.72,5,Dry,34,7,5,3,44,93,0.5,92.27,0.5,92.27,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0843,0.00359,0.000141,0.0879,0.00344,1,0.0671,0.155,0.00606,25.4,0,0,0,0,0,0,0
2013-08-27,2012,11,48,239,183.36,0.72,5,Dry,34,7,5,3,44,93,0.51,90.36,0.49,90.36,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0837,0.00343,0.000134,0.0871,0.00341,1,0.0645,0.152,0.00593,25.4,0,0,0,0,0,0,0
2013-08-28,2012,11,48,240,181.99,0.73,5,Dry,34,7,5,3,44,93,0.51,88.99,0.49,88.99,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00331,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
2013-08-29,2012,11,48,241,180.62,0.73,5,Dry,34,7,5,3,44,93,0.52,87.62,0.48,87.62,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0608,0.147,0.00574,25.4,0,0,0,0,0,0,0
2013-08-30,2012,11,48,242,179.26,0.74,5,Dry,34,7,5,3,44,93,0.52,86.26,0.48,86.26,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00308,0.000121,0.0853,0.00334,1,0.059,0.144,0.00564,25.4,0,0,0,0,0,0,0
2013-08-31,2012,11,48,243,177.89,0.74,5,Dry,34,7,5,3,44,93,0.52,84.89,0.48,84.89,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00331,1,0.0571,0.142,0.00555,25.4,0,0,0,0,0,0,0
2013-09-01,2012,12,48,244,175.43,0.75,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0862,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-09-02,2012,12,49,245,172.97,0.75,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2013-09-03,2012,12,49,246,169.96,0.76,5,Dry,30,6,4,2,30,72,0.42,97.96,0.58,97.96,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00408,0.00016,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2013-09-04,2012,12,49,247,166.95,0.77,5,Dry,30,6,4,2,30,72,0.43,94.95,0.57,94.95,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00382,0.00015,0.087,0.00341,1,0.0707,0.158,0.00617,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
2013-09-05,2012,12,49,248,163.94,0.78,5,Dry,30,6,4,2,30,72,0.44,91.94,0.56,91.94,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0857,0.00336,1,0.0666,0.152,0.00597,25.4,0.92,0.965,0.888,21,20.3,20.3,488
2013-09-06,2012,12,49,249,160.94,0.79,5,Dry,30,6,4,2,30,72,0.45,88.94,0.55,88.94,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0843,0.0033,1,0.0626,0.147,0.00576,25.4,0.923,0.964,0.89,20.4,19.7,19.7,473
2013-09-07,2012,12,49,250,158.47,0.8,5,Dry,30,6,4,2,30,72,0.45,86.47,0.55,86.47,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0833,0.00326,1,0.0592,0.143,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2013-09-08,2012,12,49,251,156.01,0.81,5,Dry,30,6,4,2,30,72,0.46,84.01,0.54,84.01,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2013-09-09,2012,12,50,252,153.55,0.81,5,Dry,30,6,4,2,30,72,0.47,81.55,0.53,81.55,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0784,0.00268,0.000105,0.0811,0.00318,1,0.0526,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2013-09-10,2012,12,50,253,151.09,0.82,5,Dry,30,6,4,2,30,72,0.48,79.09,0.52,79.09,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00247,0.000097,0.08,0.00314,1,0.0493,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2013-09-11,2012,12,50,254,149.72,0.83,5,Dry,30,6,4,2,30,72,0.48,77.72,0.52,77.72,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00236,0.0000924,0.0794,0.00312,1,0.0474,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2013-09-12,2012,12,50,255,147.81,0.83,5,Dry,30,6,4,2,30,72,0.49,75.81,0.51,75.81,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.000086,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2013-09-13,2012,12,50,256,145.9,0.84,5,Dry,30,6,4,2,30,72,0.49,73.9,0.51,73.9,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000797,0.0778,0.00305,1,0.0423,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2013-09-14,2012,12,50,257,143.98,0.85,5,Dry,30,6,4,2,30,72,0.5,71.98,0.5,71.98,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00187,0.0000733,0.0769,0.00302,1,0.0397,0.117,0.00457,25.4,0.924,0.96,0.887,16.6,15.9,15.9,381
2013-09-15,2012,12,50,258,142.07,0.85,5,Dry,30,6,4,2,30,72,0.51,70.07,0.49,70.07,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00171,0.0000669,0.0761,0.00298,1,0.0371,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2013-09-16,2012,12,51,259,140.15,0.86,5,Dry,30,6,4,2,30,72,0.51,68.15,0.49,68.15,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000605,0.0752,0.00295,1,0.0345,0.11,0.0043,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2013-09-17,2012,12,51,260,138.24,0.87,5,Dry,30,6,4,2,30,72,0.52,66.24,0.48,66.24,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.0000541,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2013-09-18,2012,12,51,261,136.33,0.87,5,Dry,30,6,4,2,30,72,0.53,64.33,0.47,64.33,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.0000478,0.0736,0.00289,1,0.0293,0.103,0.00404,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
2013-09-19,2012,12,51,262,134.96,0.88,5,Dry,30,6,4,2,30,72,0.53,62.96,0.47,62.96,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.0000432,0.073,0.00286,1,0.0275,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.2,13.2,316
2013-09-20,2012,12,51,263,133.59,0.88,5,Dry,30,6,4,2,30,72,0.54,61.59,0.46,61.59,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000985,0.0000386,0.0724,0.00284,1,0.0256,0.098,0.00384,25.4,0,0,0,0,0,0,0
2013-09-21,2012,12,51,264,132.22,0.88,5,Dry,30,6,4,2,30,72,0.55,60.22,0.46,60.22,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000869,0.0000341,0.0718,0.00281,1,0.0238,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2013-09-22,2012,12,51,265,130.86,0.89,5,Dry,30,6,4,2,30,72,0.55,58.86,0.45,58.86,0,0,0,0,-2,2,30,6,4,0,32,98.9,990,964.5,25.5,0.0708,0.000753,0.0000295,0.0716,0.00281,1,0.022,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2013-09-23,2012,12,52,266,129.49,0.89,5,Dry,30,6,4,2,30,72,0.56,57.49,0.44,57.49,0,0,0,0,-2,2,30,6,4,0,32,97.5,990,964.5,25.5,0.0708,0.000637,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2013-09-24,2012,12,52,267,128.12,0.89,5,Dry,30,6,4,2,30,72,0.56,56.12,0.44,56.12,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.00052,0.0000204,0.0713,0.0028,1,0.0183,0.0896,0.00351,25.4,0,0,0,0,0,0,0
2013-09-25,2012,12,52,268,126.76,0.9,5,Dry,30,6,4,2,30,72,0.57,54.76,0.43,54.76,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.000405,0.0000159,0.0712,0.00279,1,0.0164,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2013-09-26,2012,12,52,269,125.39,0.9,5,Dry,30,6,4,2,30,72,0.57,53.39,0.43,53.39,0,0,0,0,-2,2,30,6,4,0,32,93.4,990,964.5,25.5,0.0708,0.000288,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2013-09-27,2012,12,52,270,124.02,0.9,5,Dry,30,6,4,2,30,72,0.58,52.02,0.42,52.02,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.000172,0.00000673,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2013-09-28,2012,12,52,271,122.65,0.9,5,Dry,30,6,4,2,30,72,0.59,50.65,0.41,50.65,0,0,0,0,-2,2,30,6,4,0,32,90.7,990,964.5,25.5,0.0708,0.0000552,0.00000217,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
2013-09-29,2012,12,52,272,122.38,0.91,5,Dry,30,6,4,2,30,72,0.59,50.38,0.41,50.38,0,0,0,0,-2,2,30,6,4,0,32,90.4,990,964.5,25.5,0.0708,0.0000323,0.00000127,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2013-09-30,2012,12,53,273,121.56,0.91,5,Dry,30,6,4,2,30,72,0.59,49.56,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2013-10-01,2013,1,1,274,120.74,0.91,5,Dry,24,4,2,2,20,52,0.43,68.74,0.57,68.74,0,0,0,0,-2,2,24,4,2,0,22,98.7,990,964.5,25.5,0.0708,0.00159,0.0000625,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2013-10-02,2013,1,1,275,119.92,0.91,5,Dry,24,4,2,2,20,52,0.43,67.92,0.57,67.92,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000597,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,351
2013-10-03,2013,1,1,276,119.65,0.91,5,Dry,24,4,2,2,20,52,0.43,67.65,0.56,67.65,0,0,0,0,-2,2,24,4,2,0,22,97.7,990,964.5,25.5,0.0708,0.0015,0.0000588,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.6,14.6,349
2013-10-04,2013,1,1,277,119.37,0.91,5,Dry,24,4,2,2,20,52,0.44,67.37,0.56,67.37,0,0,0,0,-2,2,24,4,2,0,22,97.4,990,964.5,25.5,0.0708,0.00148,0.0000579,0.0723,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2013-10-05,2013,1,1,278,119.1,0.91,5,Dry,24,4,2,2,20,52,0.44,67.1,0.56,67.1,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00145,0.000057,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2013-10-06,2013,1,1,279,118.28,0.91,5,Dry,24,4,2,2,20,52,0.44,66.28,0.56,66.28,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
2013-10-07,2013,1,1,280,117.46,0.91,5,Dry,24,4,2,2,20,52,0.44,65.46,0.56,65.46,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00131,0.0000515,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2013-10-08,2013,1,2,281,116.64,0.92,5,Dry,24,4,2,2,20,52,0.45,64.64,0.55,64.64,0,0,0,0,-2,2,24,4,2,0,22,94.6,990,964.5,25.5,0.0708,0.00124,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2013-10-09,2013,1,2,282,115.82,0.92,5,Dry,24,4,2,2,20,52,0.45,63.82,0.55,63.82,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00117,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2013-10-10,2013,1,2,283,115,0.92,5,Dry,24,4,2,2,20,52,0.45,63,0.55,63,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000433,0.0719,0.00282,1,0.0275,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2013-10-11,2013,1,2,284,114.18,0.92,5,Dry,24,4,2,2,20,52,0.46,62.18,0.55,62.18,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0264,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2013-10-12,2013,1,2,285,113.36,0.92,5,Dry,24,4,2,2,20,52,0.46,61.36,0.54,61.36,0,0,0,0,-2,2,24,4,2,0,22,91.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2013-10-13,2013,1,2,286,113.08,0.92,5,Dry,24,4,2,2,20,52,0.46,61.08,0.54,61.08,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000942,0.0000369,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2013-10-14,2013,1,2,287,112.26,0.92,5,Dry,24,4,2,2,20,52,0.46,60.26,0.54,60.26,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000872,0.0000342,0.0717,0.00281,1,0.0239,0.0955,0.00375,25.4,0,0,0,0,0,0,0
2013-10-15,2013,1,3,288,111.44,0.93,5,Dry,24,4,2,2,20,52,0.47,59.44,0.53,59.44,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000802,0.0000315,0.0716,0.00281,1,0.0227,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2013-10-16,2013,1,3,289,111.17,0.93,5,Dry,24,4,2,2,20,52,0.47,59.17,0.53,59.17,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.000779,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2013-10-17,2013,1,3,290,110.9,0.93,5,Dry,24,4,2,2,20,52,0.47,58.9,0.53,58.9,0,0,0,0,-2,2,24,4,2,0,22,88.9,990,964.5,25.5,0.0708,0.000756,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2013-10-18,2013,1,3,291,110.62,0.93,5,Dry,24,4,2,2,20,52,0.47,58.62,0.53,58.62,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000733,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
2013-10-19,2013,1,3,292,109.8,0.93,5,Dry,24,4,2,2,20,52,0.47,57.8,0.53,57.8,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000663,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2013-10-20,2013,1,3,293,110.08,0.93,5,Dry,24,4,2,2,20,52,0.47,58.08,0.53,58.08,0,0,0,0,-2,2,24,4,2,0,22,88.1,990,964.5,25.5,0.0708,0.000687,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2013-10-21,2013,1,3,294,110.35,0.93,5,Dry,24,4,2,2,20,52,0.47,58.35,0.53,58.35,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.00071,0.0000278,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2013-10-22,2013,1,4,295,110.62,0.93,5,Dry,24,4,2,2,20,52,0.47,58.62,0.53,58.62,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000733,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
2013-10-23,2013,1,4,296,115.27,0.92,5,Dry,24,4,2,2,20,52,0.45,63.27,0.55,63.27,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000442,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2013-10-24,2013,1,4,297,118.83,0.91,5,Dry,24,4,2,2,20,52,0.44,66.83,0.56,66.83,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.0000561,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2013-10-25,2013,1,4,298,116.91,0.92,5,Dry,24,4,2,2,20,52,0.45,64.91,0.56,64.91,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00127,0.0000497,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2013-10-26,2013,1,4,299,117.73,0.91,5,Dry,24,4,2,2,20,52,0.44,65.73,0.56,65.73,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,336
2013-10-27,2013,1,4,300,119.1,0.91,5,Dry,24,4,2,2,20,52,0.44,67.1,0.56,67.1,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00145,0.000057,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2013-10-28,2013,1,4,301,119.92,0.91,5,Dry,24,4,2,2,20,52,0.43,67.92,0.57,67.92,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000597,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,351
2013-10-29,2013,1,5,302,119.1,0.91,5,Dry,24,4,2,2,20,52,0.44,67.1,0.56,67.1,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00145,0.000057,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2013-10-30,2013,1,5,303,118.28,0.91,5,Dry,24,4,2,2,20,52,0.44,66.28,0.56,66.28,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
2013-10-31,2013,1,5,304,118.01,0.91,5,Dry,24,4,2,2,20,52,0.44,66.01,0.56,66.01,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000534,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
2013-11-01,2013,2,5,305,117.19,0.91,5,Dry,23,4,2,2,19,50,0.43,67.19,0.57,67.19,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.105,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2013-11-02,2013,2,5,306,120.74,0.91,5,Dry,23,4,2,2,19,50,0.41,70.74,0.59,70.74,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.0000691,0.0726,0.00285,1,0.038,0.111,0.00434,25.4,0.917,0.96,0.881,16.2,15.5,15.5,372
2013-11-03,2013,2,5,307,125.94,0.9,5,Dry,23,4,2,2,19,50,0.4,75.94,0.6,75.94,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000865,0.0748,0.00293,1,0.045,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17,17,409
2013-11-04,2013,2,5,308,127.85,0.89,5,Dry,23,4,2,2,19,50,0.39,77.85,0.61,77.85,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00237,0.0000928,0.0756,0.00297,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2013-11-05,2013,2,6,309,130.31,0.89,5,Dry,23,4,2,2,19,50,0.38,80.31,0.62,80.31,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2013-11-06,2013,2,6,310,133.32,0.88,5,Dry,23,4,2,2,19,50,0.38,83.32,0.63,83.32,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
2013-11-07,2013,2,6,311,136.33,0.87,5,Dry,23,4,2,2,19,50,0.37,86.33,0.63,86.33,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00309,0.000121,0.0793,0.00311,1,0.059,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2013-11-08,2013,2,6,312,138.79,0.86,5,Dry,23,4,2,2,19,50,0.36,88.79,0.64,88.79,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.000129,0.0804,0.00315,1,0.0624,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2013-11-09,2013,2,6,313,137.97,0.87,5,Dry,23,4,2,2,19,50,0.36,87.97,0.64,87.97,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.08,0.00314,1,0.0613,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2013-11-10,2013,2,6,314,137.15,0.87,5,Dry,23,4,2,2,19,50,0.36,87.15,0.64,87.15,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00312,1,0.0602,0.14,0.00548,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2013-11-11,2013,2,6,315,135.23,0.87,5,Dry,23,4,2,2,19,50,0.37,85.23,0.63,85.23,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0576,0.136,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2013-11-12,2013,2,7,316,133.87,0.88,5,Dry,23,4,2,2,19,50,0.37,83.87,0.63,83.87,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2013-11-13,2013,2,7,317,133.59,0.88,5,Dry,23,4,2,2,19,50,0.37,83.59,0.63,83.59,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2013-11-14,2013,2,7,318,132.77,0.88,5,Dry,23,4,2,2,19,50,0.38,82.77,0.62,82.77,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00279,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00518,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2013-11-15,2013,2,7,319,132.5,0.88,5,Dry,23,4,2,2,19,50,0.38,82.5,0.62,82.5,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0539,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.4,18.4,440
2013-11-16,2013,2,7,320,133.87,0.88,5,Dry,23,4,2,2,19,50,0.37,83.87,0.63,83.87,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2013-11-17,2013,2,7,321,135.78,0.87,5,Dry,23,4,2,2,19,50,0.37,85.78,0.63,85.78,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0583,0.137,0.00539,25.4,0.926,0.963,0.892,19.8,19,19,457
2013-11-18,2013,2,7,322,135.51,0.87,5,Dry,23,4,2,2,19,50,0.37,85.51,0.63,85.51,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0759,0.00302,0.000118,0.079,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
2013-11-19,2013,2,8,323,137.97,0.87,5,Dry,23,4,2,2,19,50,0.36,87.97,0.64,87.97,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.08,0.00314,1,0.0613,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2013-11-20,2013,2,8,324,140.97,0.86,5,Dry,23,4,2,2,19,50,0.35,90.97,0.65,90.97,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2013-11-21,2013,2,8,325,143.44,0.85,5,Dry,23,4,2,2,19,50,0.35,93.44,0.65,93.44,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2013-11-22,2013,2,8,326,149.18,0.83,5,Dry,23,4,2,2,19,50,0.34,99.18,0.67,99.18,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2013-11-23,2013,2,8,327,150.54,0.82,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.0043,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
2013-11-24,2013,2,8,328,152.46,0.82,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-11-25,2013,2,8,329,155.47,0.81,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2013-11-26,2013,2,9,330,153.55,0.81,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-11-27,2013,2,9,331,152.19,0.82,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00444,0.000174,0.0863,0.00338,1,0.0805,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2013-11-28,2013,2,9,332,150.27,0.82,5,Dry,23,4,2,2,19,50,0.33,100.3,0.67,100.3,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00427,0.000168,0.0854,0.00335,1,0.0779,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2013-11-29,2013,2,9,333,147.26,0.83,5,Dry,23,4,2,2,19,50,0.34,97.26,0.66,97.26,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2013-11-30,2013,2,9,334,149.18,0.83,5,Dry,23,4,2,2,19,50,0.34,99.18,0.67,99.18,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2013-12-01,2013,3,9,335,152.19,0.82,5,Dry,26,4,3,2,24,59,0.39,93.19,0.61,93.19,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2013-12-02,2013,3,9,336,155.19,0.81,5,Dry,26,4,3,2,24,59,0.38,96.19,0.62,96.19,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.0851,0.00333,1,0.0724,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2013-12-03,2013,3,10,337,160.39,0.79,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0794,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2013-12-04,2013,3,10,338,162.3,0.79,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0882,0.00345,1,0.082,0.17,0.00666,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2013-12-05,2013,3,10,339,162.03,0.79,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.088,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2013-12-06,2013,3,10,340,161.76,0.79,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00345,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2013-12-07,2013,3,10,341,163.67,0.78,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2013-12-08,2013,3,10,342,168.87,0.77,5,Dry,26,4,3,2,24,59,0.35,109.9,0.65,109.9,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00509,0.000199,0.091,0.00357,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-12-09,2013,3,10,343,174.06,0.75,5,Dry,26,4,3,2,24,59,0.34,115.1,0.66,115.1,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2013-12-10,2013,3,11,344,177.62,0.74,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2013-12-11,2013,3,11,345,180.62,0.73,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2013-12-12,2013,3,11,346,183.08,0.73,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2013-12-13,2013,3,11,347,185,0.72,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2013-12-14,2013,3,11,348,184.72,0.72,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2013-12-15,2013,3,11,349,186.09,0.72,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2013-12-16,2013,3,11,350,189.65,0.7,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2013-12-17,2013,3,12,351,192.65,0.69,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00397,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2013-12-18,2013,3,12,352,195.12,0.68,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-12-19,2013,3,12,353,198.67,0.67,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2013-12-20,2013,3,12,354,202.77,0.66,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2013-12-21,2013,3,12,355,203.59,0.66,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2013-12-22,2013,3,12,356,203.32,0.66,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2013-12-23,2013,3,12,357,203.59,0.66,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2013-12-24,2013,3,13,358,207.69,0.64,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2013-12-25,2013,3,13,359,210.15,0.64,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2013-12-26,2013,3,13,360,210.97,0.63,5,Dry,26,4,3,2,24,59,0.28,152,0.72,152,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00867,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2013-12-27,2013,3,13,361,210.15,0.64,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2013-12-28,2013,3,13,362,213.16,0.63,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2013-12-29,2013,3,13,363,218.36,0.61,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2013-12-30,2013,3,13,364,223.01,0.6,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2013-12-31,2013,3,14,365,230.39,0.58,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2014-01-01,2013,4,14,1,237.77,0.57,5,Dry,29,5,4,2,33,73,0.31,164.8,0.69,164.8,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000384,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2014-01-02,2013,4,14,2,245.15,0.55,5,Dry,29,5,4,2,33,73,0.3,172.2,0.7,172.2,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2014-01-03,2013,4,14,3,250.35,0.54,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2014-01-04,2013,4,14,4,252.81,0.54,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2014-01-05,2013,4,14,5,255.27,0.53,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2014-01-06,2013,4,14,6,258.28,0.53,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2014-01-07,2013,4,15,7,262.93,0.52,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2014-01-08,2013,4,15,8,270.31,0.51,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2014-01-09,2013,4,15,9,273.87,0.5,5,Dry,29,5,4,2,33,73,0.27,200.9,0.73,200.9,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2014-01-10,2013,4,15,10,277.97,0.5,5,Dry,29,5,4,2,33,73,0.26,205,0.74,205,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.8,46.8,1120
2014-01-11,2013,4,15,11,283.16,0.49,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2014-01-12,2013,4,15,12,290.54,0.48,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2014-01-13,2013,4,15,13,298.47,0.47,5,Dry,29,5,4,2,33,73,0.24,225.5,0.76,225.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2014-01-14,2013,4,16,14,305.31,0.46,5,Dry,29,5,4,2,33,73,0.24,232.3,0.76,232.3,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2014-01-15,2013,4,16,15,314.33,0.45,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.3,52.7,1260
2014-01-16,2013,4,16,16,322.26,0.44,5,Dry,29,5,4,2,33,73,0.23,249.3,0.77,249.3,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2014-01-17,2013,4,16,17,329.1,0.43,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000797,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,56,1340
2014-01-18,2013,4,16,18,339.76,0.42,5,Dry,29,5,4,2,33,73,0.21,266.8,0.79,266.8,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2014-01-19,2013,4,16,19,351.52,0.41,5,Dry,29,5,4,2,33,73,0.21,278.5,0.79,278.5,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0305,0.00123,0.178,0.00715,2,0.131,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2014-01-20,2013,4,16,20,363.28,0.4,5,Dry,29,5,4,2,33,73,0.2,290.3,0.8,290.3,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2014-01-21,2013,4,17,21,371.21,0.39,5,Dry,29,5,4,2,33,73,0.2,298.2,0.8,298.2,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65.1,1560
2014-01-22,2013,4,17,22,379.14,0.38,5,Dry,29,5,4,2,33,73,0.19,306.1,0.81,306.1,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0435,0.00176,0.2,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2014-01-23,2013,4,17,23,389.26,0.37,5,Dry,29,5,4,2,33,73,0.19,316.3,0.81,316.3,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0483,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2014-01-24,2013,4,17,24,399.37,0.37,5,Dry,29,5,4,2,33,73,0.18,326.4,0.82,326.4,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00216,0.217,0.00883,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2014-01-25,2013,4,17,25,412.22,0.36,5,Dry,29,5,4,2,33,73,0.18,339.2,0.82,339.2,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
