date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-01-26,2013,4,17,26,424.53,0.35,5,Dry,29,5,4,2,33,73,0.17,351.5,0.83,351.5,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.948,0.975,0.924,39.4,38.4,76.7,1840
2014-01-27,2013,4,17,27,438.47,0.34,5,Dry,29,5,4,2,33,73,0.17,365.5,0.83,365.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0715,0.00293,0.249,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
2014-01-28,2013,4,18,28,451.87,0.32,5,Dry,29,5,4,2,33,73,0.16,378.9,0.84,378.9,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2014-01-29,2013,4,18,29,466.91,0.31,5,Dry,29,5,4,2,33,73,0.16,393.9,0.84,393.9,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0849,0.0035,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2070
2014-01-30,2013,4,18,30,483.04,0.3,5,Dry,29,5,4,2,33,73,0.15,410,0.85,410,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2014-01-31,2013,4,18,31,499.18,0.29,5,Dry,29,5,4,2,33,73,0.15,426.2,0.85,426.2,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2014-02-01,2013,5,18,32,516.4,0.28,5,Dry,31,6,4,3,41,85,0.17,431.4,0.83,431.4,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2014-02-02,2013,5,18,33,533.08,0.27,5,Dry,31,6,4,3,41,85,0.16,448.1,0.84,448.1,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2014-02-03,2013,5,18,34,551.4,0.26,5,Dry,31,6,4,3,41,85,0.15,466.4,0.85,466.4,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2014-02-04,2013,5,19,35,567.54,0.25,5,Dry,31,6,4,3,41,85,0.15,482.5,0.85,482.5,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2014-02-05,2013,5,19,36,582.58,0.25,5,Dry,31,6,4,3,41,85,0.15,497.6,0.85,497.6,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.366,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2014-02-06,2013,5,19,37,594.88,0.24,5,Dry,31,6,4,3,41,85,0.14,509.9,0.86,509.9,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2014-02-07,2013,5,19,38,604.45,0.24,5,Dry,31,6,4,3,41,85,0.14,519.5,0.86,519.5,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2014-02-08,2013,5,19,39,611.29,0.23,5,Dry,31,6,4,3,41,85,0.14,526.3,0.86,526.3,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.401,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2014-02-09,2013,5,19,40,618.67,0.23,5,Dry,31,6,4,3,41,85,0.14,533.7,0.86,533.7,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.157,0.00667,0.411,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
2014-02-10,2013,5,19,41,624.41,0.23,5,Dry,31,6,4,3,41,85,0.14,539.4,0.86,539.4,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00684,0.418,0.0177,3,0.185,0.603,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2014-02-11,2013,5,20,42,630.7,0.22,5,Dry,31,6,4,3,41,85,0.14,545.7,0.86,545.7,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00702,0.425,0.018,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2014-02-12,2013,5,20,43,640.27,0.22,5,Dry,31,6,4,3,41,85,0.13,555.3,0.87,555.3,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.0073,0.437,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
2014-02-13,2013,5,20,44,653.12,0.21,5,Dry,31,6,4,3,41,85,0.13,568.1,0.87,568.1,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2014-02-14,2013,5,20,45,662.15,0.21,5,Dry,31,6,4,3,41,85,0.13,577.1,0.87,577.1,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00795,0.464,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2014-02-15,2013,5,20,46,667.89,0.21,5,Dry,31,6,4,3,41,85,0.13,582.9,0.87,582.9,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00813,0.471,0.0201,3,0.205,0.676,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2014-02-16,2013,5,20,47,672.54,0.2,5,Dry,31,6,4,3,41,85,0.13,587.5,0.87,587.5,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.193,0.00826,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2014-02-17,2013,5,20,48,677.73,0.2,5,Dry,31,6,4,3,41,85,0.13,592.7,0.88,592.7,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
2014-02-18,2013,5,21,49,681.29,0.2,5,Dry,31,6,4,3,41,85,0.13,596.3,0.88,596.3,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00853,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
2014-02-19,2013,5,21,50,685.39,0.2,5,Dry,31,6,4,3,41,85,0.12,600.4,0.88,600.4,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00865,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2014-02-20,2013,5,21,51,687.85,0.2,5,Dry,31,6,4,3,41,85,0.12,602.9,0.88,602.9,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00872,0.496,0.0212,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2014-02-21,2013,5,21,52,688.12,0.2,5,Dry,31,6,4,3,41,85,0.12,603.1,0.88,603.1,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.8,125,3010
2014-02-22,2013,5,21,53,687.3,0.2,5,Dry,31,6,4,3,41,85,0.12,602.3,0.88,602.3,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.495,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2014-02-23,2013,5,21,54,687.03,0.2,5,Dry,31,6,4,3,41,85,0.12,602,0.88,602,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.0087,0.495,0.0212,3,0.213,0.709,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2014-02-24,2013,5,21,55,681.83,0.2,5,Dry,31,6,4,3,41,85,0.13,596.8,0.88,596.8,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00854,0.489,0.0209,3,0.211,0.7,0.0299,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2014-02-25,2013,5,22,56,679.37,0.2,5,Dry,31,6,4,3,41,85,0.13,594.4,0.88,594.4,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.288,0.198,0.00847,0.486,0.0208,3,0.21,0.696,0.0297,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2014-02-26,2013,5,22,57,676.37,0.2,5,Dry,31,6,4,3,41,85,0.13,591.4,0.87,591.4,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00838,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
2014-02-27,2013,5,22,58,673.9,0.2,5,Dry,31,6,4,3,41,85,0.13,588.9,0.87,588.9,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.00831,0.479,0.0205,3,0.208,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2014-02-28,2013,5,22,59,672.54,0.2,5,Dry,31,6,4,3,41,85,0.13,587.5,0.87,587.5,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.193,0.00826,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2014-03-01,2013,6,22,60,668.44,0.21,5,Dry,36,8,6,4,53,107,0.16,561.4,0.84,561.4,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00751,0.45,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.928,39.8,38.8,116,2790
2014-03-02,2013,6,22,61,667.62,0.21,5,Dry,36,8,6,4,53,107,0.16,560.6,0.84,560.6,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.175,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2014-03-03,2013,6,22,62,671.17,0.21,5,Dry,36,8,6,4,53,107,0.16,564.2,0.84,564.2,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.276,0.178,0.0076,0.453,0.0194,3,0.196,0.65,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2014-03-04,2013,6,23,63,672.54,0.2,5,Dry,36,8,6,4,53,107,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40,39.1,117,2810
2014-03-05,2013,6,23,64,675.54,0.2,5,Dry,36,8,6,4,53,107,0.16,568.5,0.84,568.5,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00773,0.459,0.0196,3,0.198,0.657,0.0281,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2014-03-06,2013,6,23,65,681.29,0.2,5,Dry,36,8,6,4,53,107,0.16,574.3,0.84,574.3,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.0079,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2014-03-07,2013,6,23,66,688.67,0.2,5,Dry,36,8,6,4,53,107,0.15,581.7,0.84,581.7,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.285,0.19,0.00812,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2014-03-08,2013,6,23,67,699.88,0.19,5,Dry,36,8,6,4,53,107,0.15,592.9,0.85,592.9,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00846,0.489,0.021,3,0.209,0.698,0.03,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2014-03-09,2013,6,23,68,716.56,0.19,5,Dry,36,8,6,4,53,107,0.15,609.6,0.85,609.6,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.301,0.208,0.00896,0.51,0.0219,3,0.217,0.726,0.0313,22.5,0.955,0.98,0.936,42.8,42,126,3020
2014-03-10,2013,6,23,69,733.79,0.18,5,Dry,36,8,6,4,53,107,0.15,626.8,0.85,626.8,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00948,0.531,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
2014-03-11,2013,6,24,70,751.56,0.18,5,Dry,36,8,6,4,53,107,0.14,644.6,0.86,644.6,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.321,0.232,0.01,0.553,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
2014-03-12,2013,6,24,71,770.43,0.17,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2014-03-13,2013,6,24,72,782.97,0.17,5,Dry,36,8,6,4,53,107,0.14,676,0.86,676,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.253,0.011,0.592,0.0258,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2014-03-14,2013,6,24,73,799.56,0.16,5,Dry,36,8,6,4,53,107,0.13,692.6,0.87,692.6,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2014-03-15,2013,6,24,74,818.38,0.15,5,Dry,36,8,6,4,53,107,0.13,711.4,0.87,711.4,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2014-03-16,2013,6,24,75,835.02,0.15,5,Dry,36,8,6,4,53,107,0.13,728,0.87,728,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2014-03-17,2013,6,24,76,852.6,0.15,5,Dry,36,8,6,4,53,107,0.13,745.6,0.88,745.6,0,0,0,0,-4,4,36,8,6,0,57,796,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.0301,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2014-03-18,2013,6,25,77,871,0.14,5,Dry,36,8,6,4,53,107,0.12,764,0.88,764,0,0,0,0,-4,4,36,8,6,0,57,814,990,967.4,22.6,0.4,0.309,0.0137,0.709,0.0313,3,0.284,0.993,0.0439,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2014-03-19,2013,6,25,78,890.12,0.14,5,Dry,36,8,6,4,53,107,0.12,783.1,0.88,783.1,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.418,0.318,0.0141,0.736,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2014-03-20,2013,6,25,79,914.39,0.13,5,Dry,36,8,6,4,53,107,0.12,807.4,0.88,807.4,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.44,0.33,0.0147,0.77,0.0343,4,0.215,0.985,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2014-03-21,2013,6,25,80,939.55,0.13,5,Dry,36,8,6,4,53,107,0.11,832.5,0.89,832.5,0,0,0,0,-4,4,36,8,6,0,57,883,990,967.7,22.3,0.463,0.342,0.0153,0.805,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,163,3900
2014-03-22,2013,6,25,81,965.52,0.12,5,Dry,36,8,6,4,53,107,0.11,858.5,0.89,858.5,0,0,0,0,-4,4,36,8,6,0,57,909,990,967.8,22.2,0.487,0.355,0.0159,0.841,0.0378,4,0.232,1.07,0.0483,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2014-03-23,2013,6,25,82,992.24,0.12,5,Dry,36,8,6,4,53,107,0.11,885.2,0.89,885.2,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.879,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.6,42.7,171,4100
2014-03-24,2013,6,25,83,1019.7,0.11,5,Dry,36,8,6,4,53,107,0.1,912.7,0.9,912.7,0,0,0,0,-4,4,36,8,6,0,57,963,990,968,22,0.536,0.381,0.0173,0.917,0.0416,4,0.251,1.17,0.053,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2014-03-25,2013,6,26,84,1047.8,0.11,5,Dry,36,8,6,4,53,107,0.1,940.8,0.9,940.8,0,0,0,0,-4,4,36,8,6,0,57,991,990,968.1,21.9,0.562,0.394,0.018,0.956,0.0436,4,0.26,1.22,0.0554,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2014-03-26,2013,6,26,85,1081.7,0.1,5,Dry,36,8,6,4,53,107,0.099,974.7,0.9,974.7,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.2,21.8,0.593,0.411,0.0188,1,0.046,4,0.271,1.28,0.0584,20.6,0.956,0.98,0.937,47,46,184,4420
2014-03-27,2013,6,26,86,1116.5,0.1,5,Dry,36,8,6,4,53,107,0.096,1010,0.9,1010,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.639,0.444,0.0204,1.08,0.0499,4,0.282,1.37,0.0628,20.4,0.956,0.98,0.937,48.2,47.2,189,4530
2014-03-28,2013,6,26,87,1152.1,0.096,5,Dry,36,8,6,4,53,107,0.093,1045,0.91,1045,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.691,0.524,0.0243,1.22,0.0562,4,0.289,1.5,0.0696,20.1,0.955,0.98,0.936,49.2,48.2,193,4630
2014-03-29,2013,6,26,88,1182.7,0.092,5,Dry,36,8,6,4,53,107,0.09,1076,0.91,1076,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.736,0.593,0.0276,1.33,0.0618,4,0.295,1.62,0.0755,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2014-03-30,2013,6,26,89,1213.9,0.089,5,Dry,36,8,6,4,53,107,0.088,1107,0.91,1100,7,2,0,0,-4,9,38,8,6,0,62,1150,990,968.6,21.4,0.775,0.648,0.0302,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2014-03-31,2013,6,26,90,1239.7,0.086,5,Dry,36,8,6,4,53,107,0.086,1133,0.91,1100,33,7,1,1,-3,27,43,9,7,1,80,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2014-04-01,2013,7,27,91,1260,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2014-04-02,2013,7,27,92,1280.5,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1133,0.88,1100,33,7,1,1,-9,33,52,12,11,1,105,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-04-03,2013,7,27,93,1295.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.11,1147,0.89,1100,47,11,1,1,-9,43,56,12,11,1,115,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-04-04,2013,7,27,94,1310.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-05,2013,7,27,95,1313.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-04-06,2013,7,27,96,1310.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-07,2013,7,27,97,1307.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1159,0.89,1100,59,13,2,2,-8,50,58,13,12,2,122,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-08,2013,7,28,98,1298.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2014-04-09,2013,7,28,99,1283.5,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2014-04-10,2013,7,28,100,1268.8,0.082,4,Mod_Dry,45,11,10,10,72,148,0.12,1121,0.88,1100,21,5,1,1,-9,23,50,12,11,1,95,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-04-11,2013,7,28,101,1254.2,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1106,0.88,1100,6,1,0,0,-10,15,46,11,10,0,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2014-04-12,2013,7,28,102,1245.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.12,1098,0.88,1098,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.792,0.642,0.0301,1.43,0.0672,4,0.299,1.73,0.0813,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2014-04-13,2013,7,28,103,1236.8,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1089,0.88,1089,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.779,0.623,0.0292,1.4,0.0656,4,0.298,1.7,0.0796,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2014-04-14,2013,7,28,104,1222.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.758,0.591,0.0276,1.35,0.063,4,0.295,1.64,0.0768,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2014-04-15,2013,7,29,105,1213.9,0.089,4,Mod_Dry,45,11,10,10,72,148,0.12,1066,0.88,1066,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.745,0.571,0.0267,1.32,0.0614,4,0.293,1.61,0.0751,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2014-04-16,2013,7,29,106,1205.3,0.09,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.733,0.552,0.0257,1.28,0.0599,4,0.291,1.58,0.0735,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2014-04-17,2013,7,29,107,1202.5,0.09,4,Mod_Dry,45,11,10,10,72,148,0.12,1054,0.88,1054,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.729,0.546,0.0254,1.27,0.0594,4,0.291,1.57,0.0729,19.9,0.955,0.98,0.936,49.1,48.1,193,4620
2014-04-18,2013,7,29,108,1205.3,0.09,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.733,0.552,0.0257,1.28,0.0599,4,0.291,1.58,0.0735,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2014-04-19,2013,7,29,109,1213.9,0.089,4,Mod_Dry,45,11,10,10,72,148,0.12,1066,0.88,1066,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.745,0.571,0.0267,1.32,0.0614,4,0.293,1.61,0.0751,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2014-04-20,2013,7,29,110,1228.2,0.087,4,Mod_Dry,45,11,10,10,72,148,0.12,1080,0.88,1080,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.766,0.603,0.0282,1.37,0.0641,4,0.296,1.67,0.0779,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2014-04-21,2013,7,29,111,1248.4,0.084,5,Dry,40,10,8,5,62,125,0.1,1123,0.9,1100,23,5,1,1,-4,20,45,11,9,1,82,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-04-22,2013,7,30,112,1268.8,0.082,5,Dry,40,10,8,5,62,125,0.099,1144,0.9,1100,44,10,1,1,-4,36,50,11,9,1,98,1170,990,968.7,21.3,0.801,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-04-23,2013,7,30,113,1289.4,0.079,5,Dry,40,10,8,5,62,125,0.097,1164,0.9,1100,64,14,2,2,-3,49,54,12,10,2,111,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-04-24,2013,7,30,114,1316.1,0.076,5,Dry,40,10,8,5,62,125,0.095,1191,0.91,1100,91,21,3,3,-2,66,61,13,11,3,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-04-25,2013,7,30,115,1343.1,0.073,5,Dry,40,10,8,5,62,125,0.093,1218,0.91,1100,118,27,4,4,-1,84,67,14,12,4,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-04-26,2013,7,30,116,1376.4,0.069,5,Dry,40,10,8,5,62,125,0.091,1251,0.91,1100,151,34,5,5,0,107,74,15,13,5,169,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2014-04-27,2013,7,30,117,1397.9,0.066,5,Dry,40,10,8,5,62,125,0.089,1273,0.91,1100,173,39,5,5,0,124,79,15,13,5,186,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-04-28,2013,7,30,118,1413.3,0.063,5,Dry,40,10,8,5,62,125,0.088,1288,0.91,1100,188,42,6,6,1,133,82,16,14,6,195,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-04-29,2013,7,31,119,1428.8,0.061,5,Dry,40,10,8,5,62,125,0.087,1304,0.91,1100,204,46,6,6,1,145,86,16,14,6,207,1220,990,969.3,20.7,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-04-30,2013,7,31,120,1438.1,0.059,5,Dry,40,10,8,5,62,125,0.087,1313,0.91,1100,213,48,6,6,1,152,88,16,14,6,214,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-05-01,2013,8,31,121,1441.2,0.058,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-05-02,2013,8,31,122,1438.1,0.059,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-05-03,2013,8,31,123,1435,0.059,4,Mod_Dry,47,10,10,10,115,192,0.13,1243,0.87,1100,143,32,4,4,-6,109,79,14,14,4,224,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-05-04,2013,8,31,124,1425.7,0.061,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-05-05,2013,8,31,125,1416.4,0.063,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-05-06,2013,8,32,126,1401,0.065,4,Mod_Dry,47,10,10,10,115,192,0.14,1209,0.86,1100,109,25,3,3,-7,85,72,13,13,3,200,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,48,192,4600
2014-05-07,2013,8,32,127,1379.5,0.069,4,Mod_Dry,47,10,10,10,115,192,0.14,1187,0.86,1100,87,20,3,3,-7,68,67,13,13,3,183,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2014-05-08,2013,8,32,128,1346.1,0.073,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-05-09,2013,8,32,129,1313.1,0.077,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-05-10,2013,8,32,130,1280.5,0.08,4,Mod_Dry,47,10,10,10,115,192,0.15,1089,0.85,1089,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.78,0.622,0.0293,1.4,0.0661,4,0.298,1.7,0.0801,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2014-05-11,2013,8,32,131,1248.4,0.084,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.733,0.55,0.0258,1.28,0.0602,4,0.291,1.57,0.0738,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2014-05-12,2013,8,32,132,1222.5,0.088,4,Mod_Dry,47,10,10,10,115,192,0.16,1030,0.84,1030,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.695,0.492,0.023,1.19,0.0554,4,0.286,1.47,0.0688,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
2014-05-13,2013,8,33,133,1196.8,0.091,4,Mod_Dry,47,10,10,10,115,192,0.16,1005,0.84,1005,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.657,0.434,0.0202,1.09,0.0508,4,0.281,1.37,0.0639,20.1,0.955,0.98,0.936,47.3,46.4,186,4450
2014-05-14,2013,8,33,134,1171.5,0.094,4,Mod_Dry,47,10,10,10,115,192,0.16,979.5,0.84,979.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.62,0.413,0.0192,1.03,0.0479,4,0.273,1.31,0.0606,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
2014-05-15,2013,8,33,135,1146.6,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,954.6,0.83,954.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2014-05-16,2013,8,33,136,1121.9,0.099,4,Mod_Dry,47,10,10,10,115,192,0.17,929.9,0.83,929.9,0,0,0,0,-10,10,47,10,10,0,125,997,990,968.3,21.7,0.568,0.389,0.0179,0.957,0.044,4,0.256,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2014-05-17,2013,8,33,137,1097.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,905.7,0.82,905.7,0,0,0,0,-10,10,47,10,10,0,125,973,990,968.2,21.8,0.545,0.377,0.0173,0.923,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.7,42.9,171,4110
2014-05-18,2013,8,33,138,1073.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,881.8,0.82,881.8,0,0,0,0,-10,10,47,10,10,0,125,949,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0407,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,42,168,4030
2014-05-19,2013,8,33,139,1050.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,858.3,0.82,858.3,0,0,0,0,-10,10,47,10,10,0,125,925,990,968.1,21.9,0.502,0.354,0.0162,0.856,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41,164,3940
2014-05-20,2013,8,34,140,1027.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,835.3,0.81,835.3,0,0,0,0,-10,10,47,10,10,0,125,902,990,968,22,0.481,0.343,0.0156,0.824,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,41,40.1,160,3840
2014-05-21,2013,8,34,141,1004.6,0.11,5,Dry,42,9,8,6,82,147,0.15,857.6,0.85,857.6,0,0,0,0,-6,6,42,9,8,0,88,917,990,967.9,22.1,0.494,0.354,0.016,0.848,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.2,41.3,165,3970
2014-05-22,2013,8,34,142,982.44,0.12,5,Dry,42,9,8,6,82,147,0.15,835.4,0.85,835.4,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.474,0.343,0.0155,0.817,0.0369,4,0.224,1.04,0.047,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2014-05-23,2013,8,34,143,960.74,0.12,5,Dry,42,9,8,6,82,147,0.15,813.7,0.85,813.7,0,0,0,0,-6,6,42,9,8,0,88,873,990,967.7,22.3,0.454,0.333,0.015,0.787,0.0353,4,0.217,1,0.0451,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2014-05-24,2013,8,34,144,939.55,0.13,5,Dry,42,9,8,6,82,147,0.16,792.5,0.84,792.5,0,0,0,0,-6,6,42,9,8,0,88,852,990,967.7,22.3,0.434,0.323,0.0144,0.757,0.0339,4,0.21,0.967,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2014-05-25,2013,8,34,145,918.9,0.13,5,Dry,42,9,8,6,82,147,0.16,771.9,0.84,771.9,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.416,0.313,0.0139,0.728,0.0325,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2014-05-26,2013,8,34,146,898.84,0.14,5,Dry,42,9,8,6,82,147,0.16,751.8,0.84,751.8,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.981,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2014-05-27,2013,8,35,147,879.41,0.14,5,Dry,42,9,8,6,82,147,0.17,732.4,0.83,732.4,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0129,0.67,0.0297,3,0.272,0.942,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2014-05-28,2013,8,35,148,860.68,0.14,5,Dry,42,9,8,6,82,147,0.17,713.7,0.83,713.7,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.643,0.0284,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2014-05-29,2013,8,35,149,846.65,0.15,5,Dry,42,9,8,6,82,147,0.17,699.6,0.83,699.6,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0276,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2014-05-30,2013,8,35,150,833.12,0.15,5,Dry,42,9,8,6,82,147,0.18,686.1,0.82,686.1,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0268,3,0.251,0.861,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2014-05-31,2013,8,35,151,820.18,0.15,5,Dry,42,9,8,6,82,147,0.18,673.2,0.82,673.2,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.343,0.251,0.011,0.593,0.026,3,0.245,0.839,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2014-06-01,2013,9,35,152,807.88,0.16,5,Dry,39,9,7,5,59,119,0.15,688.9,0.85,688.9,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.349,0.261,0.0114,0.61,0.0267,3,0.252,0.863,0.0377,22,0.957,0.98,0.938,47.4,46.5,139,3350
2014-06-02,2013,9,35,153,796.36,0.16,5,Dry,39,9,7,5,59,119,0.15,677.4,0.85,677.4,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.343,0.253,0.0111,0.596,0.026,3,0.247,0.844,0.0368,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2014-06-03,2013,9,36,154,785.78,0.17,5,Dry,39,9,7,5,59,119,0.15,666.8,0.85,666.8,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.246,0.0107,0.583,0.0254,3,0.243,0.826,0.036,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2014-06-04,2013,9,36,155,776.49,0.17,5,Dry,39,9,7,5,59,119,0.15,657.5,0.85,657.5,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.572,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2014-06-05,2013,9,36,156,767.97,0.17,5,Dry,39,9,7,5,59,119,0.15,649,0.84,649,0,0,0,0,-5,5,39,9,7,0,64,704,990,967,23,0.327,0.235,0.0102,0.561,0.0244,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2014-06-06,2013,9,36,157,752.38,0.18,5,Dry,39,9,7,5,59,119,0.16,633.4,0.84,633.4,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.318,0.224,0.00971,0.542,0.0235,3,0.228,0.769,0.0333,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2014-06-07,2013,9,36,158,737.89,0.18,5,Dry,39,9,7,5,59,119,0.16,618.9,0.84,618.9,0,0,0,0,-5,5,39,9,7,0,64,674,990,966.9,23.1,0.309,0.214,0.00926,0.524,0.0226,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2014-06-08,2013,9,36,159,722.85,0.19,5,Dry,39,9,7,5,59,119,0.17,603.9,0.83,603.9,0,0,0,0,-5,5,39,9,7,0,64,659,990,966.8,23.2,0.301,0.204,0.00881,0.505,0.0218,3,0.214,0.72,0.031,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2014-06-09,2013,9,36,160,708.36,0.19,5,Dry,39,9,7,5,59,119,0.17,589.4,0.83,589.4,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.293,0.195,0.00837,0.487,0.0209,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2014-06-10,2013,9,37,161,694.96,0.2,5,Dry,39,9,7,5,59,119,0.17,576,0.83,576,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00796,0.471,0.0202,3,0.202,0.673,0.0288,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2014-06-11,2013,9,37,162,681.01,0.2,5,Dry,39,9,7,5,59,119,0.17,562,0.82,562,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.176,0.00755,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
2014-06-12,2013,9,37,163,668.71,0.21,5,Dry,39,9,7,5,59,119,0.18,549.7,0.82,549.7,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00718,0.438,0.0187,3,0.19,0.628,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2014-06-13,2013,9,37,164,655.86,0.21,5,Dry,39,9,7,5,59,119,0.18,536.9,0.82,536.9,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.607,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2014-06-14,2013,9,37,165,643.01,0.22,5,Dry,39,9,7,5,59,119,0.18,524,0.81,524,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00642,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2600
2014-06-15,2013,9,37,166,630.7,0.22,5,Dry,39,9,7,5,59,119,0.19,511.7,0.81,511.7,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00606,0.391,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
2014-06-16,2013,9,37,167,619.49,0.23,5,Dry,39,9,7,5,59,119,0.19,500.5,0.81,500.5,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00573,0.378,0.016,3,0.168,0.545,0.0231,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2014-06-17,2013,9,38,168,607.73,0.23,5,Dry,39,9,7,5,59,119,0.2,488.7,0.8,488.7,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00548,0.365,0.0154,3,0.162,0.528,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2014-06-18,2013,9,38,169,596.52,0.24,5,Dry,39,9,7,5,59,119,0.2,477.5,0.8,477.5,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.124,0.00525,0.354,0.0149,2,0.265,0.618,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2014-06-19,2013,9,38,170,586.4,0.24,5,Dry,39,9,7,5,59,119,0.2,467.4,0.8,467.4,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.12,0.00503,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-06-20,2013,9,38,171,575.74,0.25,5,Dry,39,9,7,5,59,119,0.21,456.7,0.79,456.7,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00481,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2014-06-21,2013,9,38,172,565.08,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,404.1,0.71,404.1,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0897,0.00376,0.29,0.0122,2,0.215,0.506,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
2014-06-22,2013,9,38,173,556.05,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,395.1,0.71,395.1,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0855,0.00358,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.8,2040
2014-06-23,2013,9,38,174,546.48,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,385.5,0.7,385.5,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2014-06-24,2013,9,39,175,536.91,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,375.9,0.7,375.9,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0764,0.00319,0.267,0.0111,2,0.196,0.463,0.0193,23.5,0.952,0.979,0.932,41.3,40.4,80.8,1940
2014-06-25,2013,9,39,176,527.34,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,366.3,0.69,366.3,0,0,0,0,-9,9,45,10,9,0,97,430,990,966,24,0.187,0.0719,0.00299,0.259,0.0108,2,0.19,0.449,0.0187,23.6,0.951,0.977,0.928,40.3,39.3,78.6,1890
2014-06-26,2013,9,39,177,518.32,0.28,4,Mod_Dry,45,10,9,9,88,161,0.31,357.3,0.69,357.3,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0677,0.00281,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
2014-06-27,2013,9,39,178,510.39,0.28,4,Mod_Dry,45,10,9,9,88,161,0.32,349.4,0.69,349.4,0,0,0,0,-9,9,45,10,9,0,97,413,990,965.9,24.1,0.181,0.0639,0.00265,0.245,0.0102,2,0.178,0.424,0.0176,23.7,0.948,0.973,0.923,38.5,37.4,74.9,1800
2014-06-28,2013,9,39,179,501.91,0.29,4,Mod_Dry,45,10,9,9,88,161,0.32,340.9,0.68,340.9,0,0,0,0,-9,9,45,10,9,0,97,405,990,965.9,24.1,0.178,0.0599,0.00248,0.238,0.00987,2,0.173,0.411,0.017,23.7,0.947,0.971,0.919,37.6,36.5,73,1750
2014-06-29,2013,9,39,180,493.44,0.29,4,Mod_Dry,45,10,9,9,88,161,0.33,332.4,0.67,332.4,0,0,0,0,-9,9,45,10,9,0,97,396,990,965.8,24.2,0.175,0.0559,0.00231,0.231,0.00957,2,0.167,0.398,0.0165,23.8,0.946,0.97,0.917,36.7,35.6,71.1,1710
2014-06-30,2013,9,39,181,485.51,0.3,4,Mod_Dry,45,10,9,9,88,161,0.33,324.5,0.67,324.5,0,0,0,0,-9,9,45,10,9,0,97,389,990,965.8,24.2,0.173,0.0522,0.00215,0.225,0.00928,2,0.162,0.386,0.016,23.8,0.945,0.97,0.916,35.8,34.7,69.5,1670
2014-07-01,2013,10,40,182,477.58,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,342.6,0.72,342.6,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.7,24.3,0.177,0.0607,0.0025,0.238,0.00981,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,37.9,36.9,73.7,1770
2014-07-02,2013,10,40,183,470.74,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,335.7,0.71,335.7,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0575,0.00237,0.232,0.00957,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
2014-07-03,2013,10,40,184,463.36,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,328.4,0.71,328.4,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.054,0.00222,0.226,0.0093,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1700
2014-07-04,2013,10,40,185,455.97,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,321,0.7,321,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0505,0.00207,0.22,0.00904,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2014-07-05,2013,10,40,186,449.14,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,314.1,0.7,314.1,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.214,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2014-07-06,2013,10,40,187,442.3,0.33,4,Mod_Dry,42,9,8,6,70,135,0.3,307.3,0.69,307.3,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.044,0.0018,0.209,0.00856,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
2014-07-07,2013,10,40,188,436.56,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,301.6,0.69,301.6,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0413,0.00169,0.204,0.00835,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2014-07-08,2013,10,41,189,430.27,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,295.3,0.69,295.3,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0384,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.7,1530
2014-07-09,2013,10,41,190,423.98,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,289,0.68,289,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0354,0.00145,0.194,0.00791,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2014-07-10,2013,10,41,191,417.69,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,282.7,0.68,282.7,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0324,0.00132,0.189,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
2014-07-11,2013,10,41,192,411.4,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,276.4,0.67,276.4,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0295,0.0012,0.183,0.00747,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2014-07-12,2013,10,41,193,405.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,270.7,0.67,270.7,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0268,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2014-07-13,2013,10,41,194,399.92,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,264.9,0.66,264.9,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.024,0.000977,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.1,1370
2014-07-14,2013,10,41,195,394.18,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,259.2,0.66,259.2,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000866,0.169,0.00687,2,0.117,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2014-07-15,2013,10,42,196,389.53,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,254.5,0.65,254.5,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0191,0.000776,0.165,0.00671,2,0.114,0.28,0.0113,24.4,0.931,0.97,0.903,28.3,27.5,54.9,1320
2014-07-16,2013,10,42,197,384.33,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,249.3,0.65,249.3,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
2014-07-17,2013,10,42,198,379.14,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,244.1,0.64,244.1,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
2014-07-18,2013,10,42,199,373.94,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,238.9,0.64,238.9,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.5,25.8,51.5,1240
2014-07-19,2013,10,42,200,368.75,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,233.8,0.63,233.8,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2014-07-20,2013,10,42,201,364.1,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2014-07-21,2013,10,42,202,359.45,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,224.4,0.62,224.4,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00606,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2014-07-22,2013,10,43,203,354.8,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,219.8,0.62,219.8,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-07-23,2013,10,43,204,350.15,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,215.2,0.61,215.2,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2014-07-24,2013,10,43,205,346.6,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,211.6,0.61,211.6,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
2014-07-25,2013,10,43,206,342.5,0.42,4,Mod_Dry,42,9,8,6,70,135,0.39,207.5,0.61,207.5,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00574,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2014-07-26,2013,10,43,207,338.4,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,203.4,0.6,203.4,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2014-07-27,2013,10,43,208,334.29,0.43,4,Mod_Dry,42,9,8,6,70,135,0.4,199.3,0.6,199.3,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2014-07-28,2013,10,43,209,330.19,0.43,4,Mod_Dry,42,9,8,6,70,135,0.41,195.2,0.59,195.2,0,0,0,0,-6,6,42,9,8,0,76,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00551,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2014-07-29,2013,10,44,210,326.09,0.44,4,Mod_Dry,42,9,8,6,70,135,0.41,191.1,0.59,191.1,0,0,0,0,-6,6,42,9,8,0,76,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2014-07-30,2013,10,44,211,321.99,0.44,4,Mod_Dry,42,9,8,6,70,135,0.42,187,0.58,187,0,0,0,0,-6,6,42,9,8,0,76,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
2014-07-31,2013,10,44,212,317.89,0.45,4,Mod_Dry,42,9,8,6,70,135,0.42,182.9,0.57,182.9,0,0,0,0,-6,6,42,9,8,0,76,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2014-08-01,2013,11,44,213,314.33,0.45,5,Dry,34,7,5,3,44,93,0.3,221.3,0.7,221.3,0,0,0,0,-3,3,34,7,5,0,47,267,990,965,25,0.13,0.0146,0.000582,0.144,0.00577,1,0.241,0.386,0.0154,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2014-08-02,2013,11,44,214,309.14,0.46,5,Dry,34,7,5,3,44,93,0.3,216.1,0.7,216.1,0,0,0,0,-3,3,34,7,5,0,47,262,990,964.9,25.1,0.128,0.0141,0.000564,0.142,0.00567,1,0.234,0.376,0.015,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
2014-08-03,2013,11,44,215,304.49,0.46,5,Dry,34,7,5,3,44,93,0.3,211.5,0.69,211.5,0,0,0,0,-3,3,34,7,5,0,47,257,990,964.9,25.1,0.126,0.0137,0.000547,0.14,0.00559,1,0.228,0.368,0.0147,24.7,0.957,0.98,0.938,49,48.1,48.1,1150
2014-08-04,2013,11,44,216,299.84,0.47,5,Dry,34,7,5,3,44,93,0.31,206.8,0.69,206.8,0,0,0,0,-3,3,34,7,5,0,47,253,990,964.9,25.1,0.125,0.0133,0.000531,0.138,0.0055,1,0.222,0.36,0.0143,24.7,0.956,0.98,0.937,48,47,47,1130
2014-08-05,2013,11,45,217,295.19,0.47,5,Dry,34,7,5,3,44,93,0.32,202.2,0.69,202.2,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000515,0.136,0.00542,1,0.215,0.352,0.014,24.8,0.955,0.98,0.936,46.9,46,46,1100
2014-08-06,2013,11,45,218,291.64,0.48,5,Dry,34,7,5,3,44,93,0.32,198.6,0.68,198.6,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0126,0.000503,0.135,0.00535,1,0.211,0.345,0.0137,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
2014-08-07,2013,11,45,219,287.54,0.48,5,Dry,34,7,5,3,44,93,0.32,194.5,0.68,194.5,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.12,0.0123,0.000489,0.133,0.00528,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2014-08-08,2013,11,45,220,283.44,0.49,5,Dry,34,7,5,3,44,93,0.33,190.4,0.67,190.4,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000474,0.131,0.0052,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.1,43.3,43.3,1040
2014-08-09,2013,11,45,221,279.33,0.5,5,Dry,34,7,5,3,44,93,0.33,186.3,0.67,186.3,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2014-08-10,2013,11,45,222,275.23,0.5,5,Dry,34,7,5,3,44,93,0.34,182.2,0.66,182.2,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2014-08-11,2013,11,45,223,271.68,0.51,5,Dry,34,7,5,3,44,93,0.34,178.7,0.66,178.7,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000434,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
2014-08-12,2013,11,46,224,268.12,0.51,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,951
2014-08-13,2013,11,46,225,264.57,0.52,5,Dry,34,7,5,3,44,93,0.35,171.6,0.65,171.6,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2014-08-14,2013,11,46,226,261.01,0.52,5,Dry,34,7,5,3,44,93,0.36,168,0.64,168,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.8,37.8,908
2014-08-15,2013,11,46,227,258.55,0.53,5,Dry,34,7,5,3,44,93,0.36,165.6,0.64,165.6,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00982,0.000389,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2014-08-16,2013,11,46,228,255.54,0.53,5,Dry,34,7,5,3,44,93,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00957,0.000378,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2014-08-17,2013,11,46,229,252.54,0.54,5,Dry,34,7,5,3,44,93,0.37,159.5,0.63,159.5,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2014-08-18,2013,11,46,230,249.53,0.54,5,Dry,34,7,5,3,44,93,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00906,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2014-08-19,2013,11,47,231,246.52,0.55,5,Dry,34,7,5,3,44,93,0.38,153.5,0.62,153.5,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.0088,0.000348,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2014-08-20,2013,11,47,232,243.51,0.56,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2014-08-21,2013,11,47,233,240.51,0.56,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00829,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
2014-08-22,2013,11,47,234,237.5,0.57,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00803,0.000317,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,776
2014-08-23,2013,11,47,235,235.04,0.57,5,Dry,34,7,5,3,44,93,0.4,142,0.6,142,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2014-08-24,2013,11,47,236,232.58,0.58,5,Dry,34,7,5,3,44,93,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2014-08-25,2013,11,47,237,230.12,0.58,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2014-08-26,2013,11,48,238,227.65,0.59,5,Dry,34,7,5,3,44,93,0.41,134.7,0.59,134.7,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,723
2014-08-27,2013,11,48,239,225.19,0.6,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00699,0.000275,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2014-08-28,2013,11,48,240,222.73,0.6,5,Dry,34,7,5,3,44,93,0.42,129.7,0.58,129.7,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00678,0.000266,0.104,0.0041,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2014-08-29,2013,11,48,241,220.27,0.61,5,Dry,34,7,5,3,44,93,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00657,0.000258,0.103,0.00405,1,0.114,0.218,0.00854,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2014-08-30,2013,11,48,242,217.81,0.62,5,Dry,34,7,5,3,44,93,0.43,124.8,0.57,124.8,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00636,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
