date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-08-31,2013,11,48,243,216.44,0.62,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2014-09-01,2013,12,48,244,213.44,0.63,5,Dry,30,6,4,2,30,72,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0996,0.00777,0.000305,0.107,0.00421,1,0.133,0.241,0.00944,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2014-09-02,2013,12,49,245,209.33,0.64,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.000291,0.106,0.00413,1,0.128,0.233,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2014-09-03,2013,12,49,246,205.78,0.65,5,Dry,30,6,4,2,30,72,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00712,0.000279,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2014-09-04,2013,12,49,247,202.22,0.66,5,Dry,30,6,4,2,30,72,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00682,0.000266,0.102,0.004,1,0.118,0.221,0.00863,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2014-09-05,2013,12,49,248,199.76,0.67,5,Dry,30,6,4,2,30,72,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2014-09-06,2013,12,49,249,196.76,0.68,5,Dry,30,6,4,2,30,72,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2014-09-07,2013,12,49,250,193.75,0.69,5,Dry,30,6,4,2,30,72,0.37,121.8,0.63,121.8,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.0061,0.000238,0.0987,0.00386,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2014-09-08,2013,12,49,251,190.74,0.7,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2014-09-09,2013,12,50,252,187.73,0.71,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00559,0.000218,0.0961,0.00376,1,0.0987,0.195,0.00762,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2014-09-10,2013,12,50,253,184.72,0.72,5,Dry,30,6,4,2,30,72,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00533,0.000208,0.0948,0.00371,1,0.0947,0.189,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,601
2014-09-11,2013,12,50,254,181.72,0.73,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00508,0.000199,0.0934,0.00366,1,0.0906,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2014-09-12,2013,12,50,255,180.35,0.73,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0888,0.182,0.00711,25.4,0.917,0.97,0.889,24.7,24,24,575
2014-09-13,2013,12,50,256,177.34,0.74,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0847,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2014-09-14,2013,12,50,257,174.88,0.75,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.00449,0.000176,0.0905,0.00354,1,0.0814,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2014-09-15,2013,12,50,258,172.42,0.76,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2014-09-16,2013,12,51,259,169.96,0.76,5,Dry,30,6,4,2,30,72,0.42,97.96,0.58,97.96,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00408,0.00016,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2014-09-17,2013,12,51,260,168.59,0.77,5,Dry,30,6,4,2,30,72,0.43,96.59,0.57,96.59,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2014-09-18,2013,12,51,261,166.68,0.77,5,Dry,30,6,4,2,30,72,0.43,94.68,0.57,94.68,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.0038,0.000149,0.0869,0.0034,1,0.0703,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2014-09-19,2013,12,51,262,164.76,0.78,5,Dry,30,6,4,2,30,72,0.44,92.76,0.56,92.76,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2014-09-20,2013,12,51,263,162.85,0.79,5,Dry,30,6,4,2,30,72,0.44,90.85,0.56,90.85,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2014-09-21,2013,12,51,264,160.94,0.79,5,Dry,30,6,4,2,30,72,0.45,88.94,0.55,88.94,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0843,0.0033,1,0.0626,0.147,0.00576,25.4,0.923,0.964,0.89,20.4,19.7,19.7,473
2014-09-22,2013,12,51,265,159.02,0.8,5,Dry,30,6,4,2,30,72,0.45,87.02,0.55,87.02,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00315,0.000123,0.0835,0.00327,1,0.06,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2014-09-23,2013,12,52,266,157.11,0.8,5,Dry,30,6,4,2,30,72,0.46,85.11,0.54,85.11,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00298,0.000117,0.0827,0.00324,1,0.0574,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2014-09-24,2013,12,52,267,155.19,0.81,5,Dry,30,6,4,2,30,72,0.46,83.19,0.54,83.19,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00282,0.000111,0.0818,0.00321,1,0.0548,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
2014-09-25,2013,12,52,268,153.28,0.81,5,Dry,30,6,4,2,30,72,0.47,81.28,0.53,81.28,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00266,0.000104,0.081,0.00318,1,0.0522,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2014-09-26,2013,12,52,269,151.37,0.82,5,Dry,30,6,4,2,30,72,0.48,79.37,0.52,79.37,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.0025,0.0000979,0.0802,0.00314,1,0.0496,0.13,0.00509,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2014-09-27,2013,12,52,270,149.45,0.83,5,Dry,30,6,4,2,30,72,0.48,77.45,0.52,77.45,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000915,0.0793,0.00311,1,0.0471,0.126,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
2014-09-28,2013,12,52,271,147.54,0.83,5,Dry,30,6,4,2,30,72,0.49,75.54,0.51,75.54,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.0000851,0.0785,0.00308,1,0.0445,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,17,17,407
2014-09-29,2013,12,52,272,146.17,0.84,5,Dry,30,6,4,2,30,72,0.49,74.17,0.51,74.17,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000806,0.0779,0.00305,1,0.0426,0.121,0.00473,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2014-09-30,2013,12,53,273,144.8,0.84,5,Dry,30,6,4,2,30,72,0.5,72.8,0.5,72.8,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00194,0.000076,0.0773,0.00303,1,0.0408,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,388
2014-10-01,2014,1,1,274,144.53,0.84,5,Dry,24,4,2,2,20,52,0.36,92.53,0.64,92.53,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00587,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2014-10-02,2014,1,1,275,143.71,0.85,5,Dry,24,4,2,2,20,52,0.36,91.71,0.64,91.71,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2014-10-03,2014,1,1,276,142.89,0.85,5,Dry,24,4,2,2,20,52,0.36,90.89,0.64,90.89,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2014-10-04,2014,1,1,277,144.26,0.84,5,Dry,24,4,2,2,20,52,0.36,92.26,0.64,92.26,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2014-10-05,2014,1,1,278,146.17,0.84,5,Dry,24,4,2,2,20,52,0.36,94.17,0.64,94.17,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2014-10-06,2014,1,1,279,144.26,0.84,5,Dry,24,4,2,2,20,52,0.36,92.26,0.64,92.26,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2014-10-07,2014,1,1,280,142.89,0.85,5,Dry,24,4,2,2,20,52,0.36,90.89,0.64,90.89,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2014-10-08,2014,1,2,281,141.52,0.85,5,Dry,24,4,2,2,20,52,0.37,89.52,0.63,89.52,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0634,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2014-10-09,2014,1,2,282,140.15,0.86,5,Dry,24,4,2,2,20,52,0.37,88.15,0.63,88.15,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2014-10-10,2014,1,2,283,139.88,0.86,5,Dry,24,4,2,2,20,52,0.37,87.88,0.63,87.88,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2014-10-11,2014,1,2,284,139.06,0.86,5,Dry,24,4,2,2,20,52,0.37,87.06,0.63,87.06,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000124,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2014-10-12,2014,1,2,285,137.15,0.87,5,Dry,24,4,2,2,20,52,0.38,85.15,0.62,85.15,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2014-10-13,2014,1,2,286,135.78,0.87,5,Dry,24,4,2,2,20,52,0.38,83.78,0.62,83.78,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2014-10-14,2014,1,2,287,135.51,0.87,5,Dry,24,4,2,2,20,52,0.38,83.51,0.62,83.51,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2014-10-15,2014,1,3,288,135.78,0.87,5,Dry,24,4,2,2,20,52,0.38,83.78,0.62,83.78,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2014-10-16,2014,1,3,289,136.6,0.87,5,Dry,24,4,2,2,20,52,0.38,84.6,0.62,84.6,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2014-10-17,2014,1,3,290,136.33,0.87,5,Dry,24,4,2,2,20,52,0.38,84.33,0.62,84.33,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2014-10-18,2014,1,3,291,135.51,0.87,5,Dry,24,4,2,2,20,52,0.38,83.51,0.62,83.51,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2014-10-19,2014,1,3,292,133.59,0.88,5,Dry,24,4,2,2,20,52,0.39,81.59,0.61,81.59,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000105,0.0776,0.00304,1,0.0526,0.13,0.00511,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2014-10-20,2014,1,3,293,132.22,0.88,5,Dry,24,4,2,2,20,52,0.39,80.22,0.61,80.22,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0508,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2014-10-21,2014,1,3,294,130.86,0.89,5,Dry,24,4,2,2,20,52,0.4,78.86,0.6,78.86,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00245,0.0000962,0.0764,0.003,1,0.049,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2014-10-22,2014,1,4,295,130.58,0.89,5,Dry,24,4,2,2,20,52,0.4,78.58,0.6,78.58,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2014-10-23,2014,1,4,296,129.76,0.89,5,Dry,24,4,2,2,20,52,0.4,77.76,0.6,77.76,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000925,0.0759,0.00298,1,0.0475,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2014-10-24,2014,1,4,297,127.85,0.89,5,Dry,24,4,2,2,20,52,0.41,75.85,0.59,75.85,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000862,0.0751,0.00294,1,0.0449,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
2014-10-25,2014,1,4,298,126.48,0.9,5,Dry,24,4,2,2,20,52,0.41,74.48,0.59,74.48,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000816,0.0745,0.00292,1,0.043,0.118,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2014-10-26,2014,1,4,299,126.21,0.9,5,Dry,24,4,2,2,20,52,0.41,74.21,0.59,74.21,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000807,0.0744,0.00292,1,0.0427,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2014-10-27,2014,1,4,300,125.94,0.9,5,Dry,24,4,2,2,20,52,0.41,73.94,0.59,73.94,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000798,0.0742,0.00291,1,0.0423,0.117,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2014-10-28,2014,1,4,301,124.57,0.9,5,Dry,24,4,2,2,20,52,0.42,72.57,0.58,72.57,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000752,0.0736,0.00289,1,0.0405,0.114,0.00448,25.4,0.927,0.96,0.89,16.8,16.1,16.1,386
2014-10-29,2014,1,5,302,123.2,0.9,5,Dry,24,4,2,2,20,52,0.42,71.2,0.58,71.2,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.0018,0.0000707,0.073,0.00286,1,0.0386,0.112,0.00438,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2014-10-30,2014,1,5,303,121.83,0.91,5,Dry,24,4,2,2,20,52,0.43,69.83,0.57,69.83,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2014-10-31,2014,1,5,304,120.47,0.91,5,Dry,24,4,2,2,20,52,0.43,68.47,0.57,68.47,0,0,0,0,-2,2,24,4,2,0,22,98.5,990,964.5,25.5,0.0708,0.00157,0.0000616,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
2014-11-01,2014,2,5,305,121.29,0.91,5,Dry,23,4,2,2,19,50,0.41,71.29,0.59,71.29,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.000071,0.0727,0.00285,1,0.0387,0.111,0.00437,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
2014-11-02,2014,2,5,306,122.65,0.9,5,Dry,23,4,2,2,19,50,0.41,72.65,0.59,72.65,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00193,0.0000755,0.0733,0.00288,1,0.0406,0.114,0.00447,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2014-11-03,2014,2,5,307,125.12,0.9,5,Dry,23,4,2,2,19,50,0.4,75.12,0.6,75.12,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.0000837,0.0744,0.00292,1,0.0439,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2014-11-04,2014,2,5,308,129.22,0.89,5,Dry,23,4,2,2,19,50,0.39,79.22,0.61,79.22,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000974,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2014-11-05,2014,2,6,309,131.13,0.89,5,Dry,23,4,2,2,19,50,0.38,81.13,0.62,81.13,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2014-11-06,2014,2,6,310,131.95,0.88,5,Dry,23,4,2,2,19,50,0.38,81.95,0.62,81.95,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00272,0.000107,0.0774,0.00304,1,0.0531,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2014-11-07,2014,2,6,311,132.77,0.88,5,Dry,23,4,2,2,19,50,0.38,82.77,0.62,82.77,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00279,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00518,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2014-11-08,2014,2,6,312,134.14,0.88,5,Dry,23,4,2,2,19,50,0.37,84.14,0.63,84.14,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2014-11-09,2014,2,6,313,137.69,0.87,5,Dry,23,4,2,2,19,50,0.36,87.69,0.64,87.69,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00552,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2014-11-10,2014,2,6,314,143.98,0.85,5,Dry,23,4,2,2,19,50,0.35,93.98,0.65,93.98,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00374,0.000147,0.0827,0.00324,1,0.0694,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2014-11-11,2014,2,6,315,145.35,0.84,5,Dry,23,4,2,2,19,50,0.34,95.35,0.66,95.35,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00327,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2014-11-12,2014,2,7,316,147.81,0.83,5,Dry,23,4,2,2,19,50,0.34,97.81,0.66,97.81,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0844,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2014-11-13,2014,2,7,317,149.18,0.83,5,Dry,23,4,2,2,19,50,0.34,99.18,0.67,99.18,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2014-11-14,2014,2,7,318,148.9,0.83,5,Dry,23,4,2,2,19,50,0.34,98.9,0.66,98.9,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-11-15,2014,2,7,319,148.08,0.83,5,Dry,23,4,2,2,19,50,0.34,98.08,0.66,98.08,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2014-11-16,2014,2,7,320,147.26,0.83,5,Dry,23,4,2,2,19,50,0.34,97.26,0.66,97.26,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2014-11-17,2014,2,7,321,146.44,0.84,5,Dry,23,4,2,2,19,50,0.34,96.44,0.66,96.44,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00395,0.000155,0.0838,0.00328,1,0.0727,0.156,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2014-11-18,2014,2,7,322,146.72,0.84,5,Dry,23,4,2,2,19,50,0.34,96.72,0.66,96.72,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2014-11-19,2014,2,8,323,145.9,0.84,5,Dry,23,4,2,2,19,50,0.34,95.9,0.66,95.9,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2014-11-20,2014,2,8,324,144.53,0.84,5,Dry,23,4,2,2,19,50,0.35,94.53,0.65,94.53,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00379,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
2014-11-21,2014,2,8,325,144.26,0.84,5,Dry,23,4,2,2,19,50,0.35,94.26,0.65,94.26,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00598,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2014-11-22,2014,2,8,326,145.08,0.84,5,Dry,23,4,2,2,19,50,0.34,95.08,0.66,95.08,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2014-11-23,2014,2,8,327,147.54,0.83,5,Dry,23,4,2,2,19,50,0.34,97.54,0.66,97.54,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2014-11-24,2014,2,8,328,148.9,0.83,5,Dry,23,4,2,2,19,50,0.34,98.9,0.66,98.9,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-11-25,2014,2,8,329,148.08,0.83,5,Dry,23,4,2,2,19,50,0.34,98.08,0.66,98.08,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2014-11-26,2014,2,9,330,147.26,0.83,5,Dry,23,4,2,2,19,50,0.34,97.26,0.66,97.26,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2014-11-27,2014,2,9,331,145.35,0.84,5,Dry,23,4,2,2,19,50,0.34,95.35,0.66,95.35,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00327,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2014-11-28,2014,2,9,332,145.08,0.84,5,Dry,23,4,2,2,19,50,0.34,95.08,0.66,95.08,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2014-11-29,2014,2,9,333,147.54,0.83,5,Dry,23,4,2,2,19,50,0.34,97.54,0.66,97.54,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2014-11-30,2014,2,9,334,148.9,0.83,5,Dry,23,4,2,2,19,50,0.34,98.9,0.66,98.9,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-12-01,2014,3,9,335,147.54,0.83,5,Dry,26,4,3,2,24,59,0.4,88.54,0.6,88.54,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0784,0.00328,0.000128,0.0817,0.0032,1,0.062,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2014-12-02,2014,3,9,336,149.45,0.83,5,Dry,26,4,3,2,24,59,0.4,90.45,0.6,90.45,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
2014-12-03,2014,3,10,337,153.01,0.82,5,Dry,26,4,3,2,24,59,0.39,94.01,0.61,94.01,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2014-12-04,2014,3,10,338,158.2,0.8,5,Dry,26,4,3,2,24,59,0.37,99.2,0.63,99.2,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2014-12-05,2014,3,10,339,160.66,0.79,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
2014-12-06,2014,3,10,340,162.03,0.79,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.088,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2014-12-07,2014,3,10,341,166.13,0.78,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-12-08,2014,3,10,342,166.4,0.78,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
2014-12-09,2014,3,10,343,164.49,0.78,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2014-12-10,2014,3,11,344,165.86,0.78,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0868,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2014-12-11,2014,3,11,345,167.22,0.77,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2014-12-12,2014,3,11,346,169.14,0.77,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0912,0.00357,1,0.0912,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2014-12-13,2014,3,11,347,169.96,0.76,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0923,0.184,0.0072,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
2014-12-14,2014,3,11,348,166.95,0.77,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2014-12-15,2014,3,11,349,167.22,0.77,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2014-12-16,2014,3,11,350,171.33,0.76,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.0053,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2014-12-17,2014,3,12,351,173.24,0.75,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.093,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2014-12-18,2014,3,12,352,174.61,0.75,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000218,0.0936,0.00366,1,0.0986,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2014-12-19,2014,3,12,353,178.16,0.74,5,Dry,26,4,3,2,24,59,0.33,119.2,0.67,119.2,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2014-12-20,2014,3,12,354,180.62,0.73,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2014-12-21,2014,3,12,355,183.63,0.72,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2014-12-22,2014,3,12,356,183.36,0.72,5,Dry,26,4,3,2,24,59,0.32,124.4,0.68,124.4,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2014-12-23,2014,3,12,357,183.08,0.73,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2014-12-24,2014,3,13,358,186.09,0.72,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-12-25,2014,3,13,359,188.01,0.71,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2014-12-26,2014,3,13,360,187.73,0.71,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2014-12-27,2014,3,13,361,185.82,0.72,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-12-28,2014,3,13,362,184.45,0.72,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0915,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2014-12-29,2014,3,13,363,180.9,0.73,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2014-12-30,2014,3,13,364,181.72,0.73,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2014-12-31,2014,3,14,365,185.27,0.72,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000254,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-01-01,2014,4,14,1,189.37,0.7,5,Dry,29,5,4,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2015-01-02,2014,4,14,2,189.65,0.7,5,Dry,29,5,4,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000221,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,624
2015-01-03,2014,4,14,3,191.56,0.7,5,Dry,29,5,4,2,33,73,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2015-01-04,2014,4,14,4,195.12,0.68,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2015-01-05,2014,4,14,5,195.39,0.68,5,Dry,29,5,4,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2015-01-06,2014,4,14,6,194.02,0.69,5,Dry,29,5,4,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27,27,649
2015-01-07,2014,4,15,7,194.29,0.69,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2015-01-08,2014,4,15,8,197.3,0.67,5,Dry,29,5,4,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00632,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.9,27.9,668
2015-01-09,2014,4,15,9,198.67,0.67,5,Dry,29,5,4,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2015-01-10,2014,4,15,10,199.49,0.67,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-01-11,2014,4,15,11,201.4,0.66,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0943,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2015-01-12,2014,4,15,12,203.32,0.66,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2015-01-13,2014,4,15,13,204.69,0.65,5,Dry,29,5,4,2,33,73,0.36,131.7,0.64,131.7,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000272,0.102,0.004,1,0.12,0.223,0.00871,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2015-01-14,2014,4,16,14,207.15,0.65,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2015-01-15,2014,4,16,15,210.15,0.64,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2015-01-16,2014,4,16,16,213.71,0.63,5,Dry,29,5,4,2,33,73,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00771,0.000302,0.106,0.00417,1,0.132,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2015-01-17,2014,4,16,17,220,0.61,5,Dry,29,5,4,2,33,73,0.33,147,0.67,147,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00825,0.000324,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
2015-01-18,2014,4,16,18,224.65,0.6,5,Dry,29,5,4,2,33,73,0.33,151.7,0.68,151.7,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.000339,0.111,0.00437,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2015-01-19,2014,4,16,19,229.84,0.58,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2015-01-20,2014,4,16,20,235.04,0.57,5,Dry,29,5,4,2,33,73,0.31,162,0.69,162,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,877
2015-01-21,2014,4,17,21,241.33,0.56,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2015-01-22,2014,4,17,22,245.97,0.55,5,Dry,29,5,4,2,33,73,0.3,173,0.7,173,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2015-01-23,2014,4,17,23,251.17,0.54,5,Dry,29,5,4,2,33,73,0.29,178.2,0.71,178.2,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2015-01-24,2014,4,17,24,255.27,0.53,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2015-01-25,2014,4,17,25,256.64,0.53,5,Dry,29,5,4,2,33,73,0.28,183.6,0.72,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2015-01-26,2014,4,17,26,261.83,0.52,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2015-01-27,2014,4,17,27,268.67,0.51,5,Dry,29,5,4,2,33,73,0.27,195.7,0.73,195.7,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2015-01-28,2014,4,18,28,276.05,0.5,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2015-01-29,2014,4,18,29,282.89,0.49,5,Dry,29,5,4,2,33,73,0.26,209.9,0.74,209.9,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2015-01-30,2014,4,18,30,290.82,0.48,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-01-31,2014,4,18,31,301.48,0.47,5,Dry,29,5,4,2,33,73,0.24,228.5,0.76,228.5,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
2015-02-01,2014,5,18,32,313.24,0.45,5,Dry,31,6,4,3,41,85,0.27,228.2,0.73,228.2,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0152,0.000605,0.146,0.00582,2,0.0966,0.242,0.00968,24.8,0.922,0.97,0.895,25.6,24.8,49.7,1190
2015-02-02,2014,5,18,33,324.45,0.44,5,Dry,31,6,4,3,41,85,0.26,239.4,0.74,239.4,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.135,0.0161,0.000645,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
2015-02-03,2014,5,18,34,334.02,0.43,5,Dry,31,6,4,3,41,85,0.25,249,0.75,249,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2015-02-04,2014,5,19,35,344.69,0.42,5,Dry,31,6,4,3,41,85,0.25,259.7,0.75,259.7,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000867,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
2015-02-05,2014,5,19,36,356.44,0.4,5,Dry,31,6,4,3,41,85,0.24,271.4,0.76,271.4,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0271,0.00109,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.1,1420
2015-02-06,2014,5,19,37,364.37,0.4,5,Dry,31,6,4,3,41,85,0.23,279.4,0.77,279.4,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0309,0.00125,0.179,0.00724,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.8,1460
2015-02-07,2014,5,19,38,376.13,0.39,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2015-02-08,2014,5,19,39,390.62,0.37,5,Dry,31,6,4,3,41,85,0.22,305.6,0.78,305.6,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0433,0.00175,0.201,0.00816,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.2,66.5,1600
2015-02-09,2014,5,19,40,407.85,0.36,5,Dry,31,6,4,3,41,85,0.21,322.9,0.79,322.9,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0514,0.00209,0.215,0.00877,2,0.16,0.376,0.0153,24.2,0.944,0.97,0.916,36.1,35.1,70.1,1680
2015-02-10,2014,5,19,41,421.25,0.35,5,Dry,31,6,4,3,41,85,0.2,336.3,0.8,336.3,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00236,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2015-02-11,2014,5,20,42,432.46,0.34,5,Dry,31,6,4,3,41,85,0.2,347.5,0.8,347.5,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.8,37.8,75.6,1810
2015-02-12,2014,5,20,43,448.59,0.33,5,Dry,31,6,4,3,41,85,0.19,363.6,0.81,363.6,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0706,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2015-02-13,2014,5,20,44,461.99,0.31,5,Dry,31,6,4,3,41,85,0.18,377,0.82,377,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2015-02-14,2014,5,20,45,473.75,0.3,5,Dry,31,6,4,3,41,85,0.18,388.8,0.82,388.8,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.2,42.4,84.8,2030
2015-02-15,2014,5,20,46,488.24,0.3,5,Dry,31,6,4,3,41,85,0.17,403.2,0.83,403.2,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2015-02-16,2014,5,20,47,502.73,0.29,5,Dry,31,6,4,3,41,85,0.17,417.7,0.83,417.7,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0962,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.3,90.7,2180
2015-02-17,2014,5,20,48,517.22,0.28,5,Dry,31,6,4,3,41,85,0.16,432.2,0.84,432.2,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.6,2250
2015-02-18,2014,5,21,49,531.72,0.27,5,Dry,31,6,4,3,41,85,0.16,446.7,0.84,446.7,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2015-02-19,2014,5,21,50,544.02,0.26,5,Dry,31,6,4,3,41,85,0.16,459,0.84,459,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2015-02-20,2014,5,21,51,555.23,0.26,5,Dry,31,6,4,3,41,85,0.15,470.2,0.85,470.2,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2015-02-21,2014,5,21,52,568.08,0.25,5,Dry,31,6,4,3,41,85,0.15,483.1,0.85,483.1,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2015-02-22,2014,5,21,53,582.03,0.25,5,Dry,31,6,4,3,41,85,0.15,497,0.85,497,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.917,35.7,34.7,104,2500
2015-02-23,2014,5,21,54,593.79,0.24,5,Dry,31,6,4,3,41,85,0.14,508.8,0.86,508.8,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2015-02-24,2014,5,21,55,605.54,0.24,5,Dry,31,6,4,3,41,85,0.14,520.5,0.86,520.5,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2015-02-25,2014,5,22,56,616.76,0.23,5,Dry,31,6,4,3,41,85,0.14,531.8,0.86,531.8,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
2015-02-26,2014,5,22,57,624.69,0.23,5,Dry,31,6,4,3,41,85,0.14,539.7,0.86,539.7,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00684,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.5,37.5,112,2700
2015-02-27,2014,5,22,58,631.52,0.22,5,Dry,31,6,4,3,41,85,0.14,546.5,0.86,546.5,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2015-02-28,2014,5,22,59,638.36,0.22,5,Dry,31,6,4,3,41,85,0.13,553.4,0.87,553.4,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00725,0.435,0.0185,3,0.192,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2015-03-01,2014,6,22,60,644.65,0.22,5,Dry,36,8,6,4,53,107,0.17,537.6,0.83,537.6,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.26,0.16,0.00681,0.421,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2015-03-02,2014,6,22,61,650.94,0.22,5,Dry,36,8,6,4,53,107,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2015-03-03,2014,6,22,62,656.68,0.21,5,Dry,36,8,6,4,53,107,0.16,549.7,0.84,549.7,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.435,0.0186,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
2015-03-04,2014,6,23,63,662.97,0.21,5,Dry,36,8,6,4,53,107,0.16,556,0.84,556,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00735,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2015-03-05,2014,6,23,64,668.16,0.21,5,Dry,36,8,6,4,53,107,0.16,561.2,0.84,561.2,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00751,0.45,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.928,39.8,38.8,116,2790
2015-03-06,2014,6,23,65,671.17,0.21,5,Dry,36,8,6,4,53,107,0.16,564.2,0.84,564.2,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.276,0.178,0.0076,0.453,0.0194,3,0.196,0.65,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2015-03-07,2014,6,23,66,673.63,0.2,5,Dry,36,8,6,4,53,107,0.16,566.6,0.84,566.6,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.18,0.00767,0.456,0.0195,3,0.197,0.654,0.0279,22.8,0.952,0.976,0.929,40.1,39.2,118,2820
2015-03-08,2014,6,23,67,676.64,0.2,5,Dry,36,8,6,4,53,107,0.16,569.6,0.84,569.6,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2830
2015-03-09,2014,6,23,68,678.55,0.2,5,Dry,36,8,6,4,53,107,0.16,571.5,0.84,571.5,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00782,0.463,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2015-03-10,2014,6,23,69,681.01,0.2,5,Dry,36,8,6,4,53,107,0.16,574,0.84,574,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00789,0.466,0.0199,3,0.201,0.666,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2015-03-11,2014,6,24,70,682.93,0.2,5,Dry,36,8,6,4,53,107,0.16,575.9,0.84,575.9,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2015-03-12,2014,6,24,71,682.65,0.2,5,Dry,36,8,6,4,53,107,0.16,575.6,0.84,575.6,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00794,0.468,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
2015-03-13,2014,6,24,72,682.93,0.2,5,Dry,36,8,6,4,53,107,0.16,575.9,0.84,575.9,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2015-03-14,2014,6,24,73,684.84,0.2,5,Dry,36,8,6,4,53,107,0.16,577.8,0.84,577.8,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.008,0.47,0.0201,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2015-03-15,2014,6,24,74,687.85,0.2,5,Dry,36,8,6,4,53,107,0.16,580.9,0.84,580.9,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2015-03-16,2014,6,24,75,691.4,0.2,5,Dry,36,8,6,4,53,107,0.15,584.4,0.84,584.4,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.684,0.0293,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
2015-03-17,2014,6,24,76,694.96,0.2,5,Dry,36,8,6,4,53,107,0.15,588,0.85,588,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2015-03-18,2014,6,25,77,702.34,0.19,5,Dry,36,8,6,4,53,107,0.15,595.3,0.85,595.3,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.702,0.0302,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2015-03-19,2014,6,25,78,710.27,0.19,5,Dry,36,8,6,4,53,107,0.15,603.3,0.85,603.3,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2015-03-20,2014,6,25,79,720.39,0.19,5,Dry,36,8,6,4,53,107,0.15,613.4,0.85,613.4,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.304,0.211,0.00908,0.514,0.0221,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2015-03-21,2014,6,25,80,731.05,0.18,5,Dry,36,8,6,4,53,107,0.15,624,0.85,624,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.31,0.218,0.0094,0.527,0.0228,3,0.223,0.751,0.0324,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2015-03-22,2014,6,25,81,738.44,0.18,5,Dry,36,8,6,4,53,107,0.14,631.4,0.85,631.4,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2015-03-23,2014,6,25,82,748.55,0.18,5,Dry,36,8,6,4,53,107,0.14,641.5,0.86,641.5,0,0,0,0,-4,4,36,8,6,0,57,692,990,966.9,23.1,0.32,0.23,0.00993,0.549,0.0238,3,0.231,0.78,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2015-03-24,2014,6,25,83,760.86,0.17,5,Dry,36,8,6,4,53,107,0.14,653.9,0.86,653.9,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2015-03-25,2014,6,26,84,770.43,0.17,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2015-03-26,2014,6,26,85,777.72,0.17,5,Dry,36,8,6,4,53,107,0.14,670.7,0.86,670.7,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0255,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2015-03-27,2014,6,26,86,778.98,0.17,5,Dry,36,8,6,4,53,107,0.14,672,0.86,672,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2015-03-28,2014,6,26,87,780.28,0.17,5,Dry,36,8,6,4,53,107,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2015-03-29,2014,6,26,88,781.61,0.17,5,Dry,36,8,6,4,53,107,0.14,674.6,0.86,674.6,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.338,0.252,0.011,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2015-03-30,2014,6,26,89,780.28,0.17,5,Dry,36,8,6,4,53,107,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2015-03-31,2014,6,26,90,778.98,0.17,5,Dry,36,8,6,4,53,107,0.14,672,0.86,672,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2015-04-01,2014,7,27,91,777.72,0.17,5,Dry,40,10,8,5,62,125,0.16,652.7,0.84,652.7,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.804,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2015-04-02,2014,7,27,92,776.49,0.17,5,Dry,40,10,8,5,62,125,0.16,651.5,0.84,651.5,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2015-04-03,2014,7,27,93,775.31,0.17,5,Dry,40,10,8,5,62,125,0.16,650.3,0.84,650.3,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.8,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
