date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-04-04,2014,7,27,94,774.18,0.17,5,Dry,40,10,8,5,62,125,0.16,649.2,0.84,649.2,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.798,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,132,3180
2015-04-05,2014,7,27,95,771.16,0.17,5,Dry,40,10,8,5,62,125,0.16,646.2,0.84,646.2,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.327,0.233,0.0101,0.559,0.0243,3,0.233,0.793,0.0344,22.2,0.956,0.98,0.937,44.9,44,132,3170
2015-04-06,2014,7,27,96,761.13,0.17,5,Dry,40,10,8,5,62,125,0.16,636.1,0.84,636.1,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.0098,0.547,0.0237,3,0.229,0.776,0.0336,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2015-04-07,2014,7,27,97,749.92,0.18,5,Dry,40,10,8,5,62,125,0.17,624.9,0.83,624.9,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.218,0.00946,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
2015-04-08,2014,7,28,98,741.99,0.18,5,Dry,40,10,8,5,62,125,0.17,617,0.83,617,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2015-04-09,2014,7,28,99,734.61,0.18,5,Dry,40,10,8,5,62,125,0.17,609.6,0.83,609.6,0,0,0,0,-5,5,40,10,8,0,67,668,990,966.8,23.2,0.306,0.208,0.00899,0.514,0.0222,3,0.217,0.731,0.0316,22.4,0.955,0.98,0.936,42.7,41.8,125,3010
2015-04-10,2014,7,28,100,727.22,0.18,5,Dry,40,10,8,5,62,125,0.17,602.2,0.83,602.2,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00877,0.505,0.0218,3,0.213,0.718,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2015-04-11,2014,7,28,101,722.58,0.19,5,Dry,40,10,8,5,62,125,0.17,597.6,0.83,597.6,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.2,0.00862,0.499,0.0215,3,0.211,0.711,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2015-04-12,2014,7,28,102,723.4,0.19,5,Dry,40,10,8,5,62,125,0.17,598.4,0.83,598.4,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.3,0.201,0.00865,0.5,0.0216,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42,41.1,123,2960
2015-04-13,2014,7,28,103,725.86,0.18,5,Dry,40,10,8,5,62,125,0.17,600.9,0.83,600.9,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.202,0.00872,0.503,0.0217,3,0.213,0.716,0.0309,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2015-04-14,2014,7,28,104,731.6,0.18,5,Dry,40,10,8,5,62,125,0.17,606.6,0.83,606.6,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.0089,0.51,0.022,3,0.215,0.726,0.0313,22.4,0.955,0.98,0.936,42.5,41.6,125,3000
2015-04-15,2014,7,29,105,739.53,0.18,5,Dry,40,10,8,5,62,125,0.17,614.5,0.83,614.5,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00914,0.52,0.0225,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43,42.1,126,3030
2015-04-16,2014,7,29,106,748.01,0.18,5,Dry,40,10,8,5,62,125,0.17,623,0.83,623,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.314,0.217,0.0094,0.531,0.023,3,0.223,0.754,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2015-04-17,2014,7,29,107,759.22,0.17,5,Dry,40,10,8,5,62,125,0.17,634.2,0.83,634.2,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.225,0.00974,0.545,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2015-04-18,2014,7,29,108,772.09,0.17,5,Dry,40,10,8,5,62,125,0.16,647.1,0.84,647.1,0,0,0,0,-5,5,40,10,8,0,67,705,990,967,23,0.327,0.233,0.0101,0.56,0.0244,3,0.234,0.794,0.0345,22.2,0.956,0.98,0.937,44.9,44,132,3170
2015-04-19,2014,7,29,109,782.97,0.17,5,Dry,40,10,8,5,62,125,0.16,658,0.84,658,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.241,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2015-04-20,2014,7,29,110,799.56,0.16,5,Dry,40,10,8,5,62,125,0.16,674.6,0.84,674.6,0,0,0,0,-5,5,40,10,8,0,67,733,990,967.1,22.9,0.343,0.252,0.011,0.594,0.026,3,0.246,0.84,0.0367,22.1,0.957,0.98,0.938,46.6,45.6,137,3290
2015-04-21,2014,7,29,111,821.99,0.15,5,Dry,40,10,8,5,62,125,0.15,697,0.85,697,0,0,0,0,-5,5,40,10,8,0,67,755,990,967.2,22.8,0.356,0.267,0.0117,0.622,0.0273,3,0.256,0.878,0.0385,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2015-04-22,2014,7,30,112,850.61,0.15,5,Dry,40,10,8,5,62,125,0.15,725.6,0.85,725.6,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.269,0.927,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-04-23,2014,7,30,113,881.54,0.14,5,Dry,40,10,8,5,62,125,0.14,756.5,0.86,756.5,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.706,0.0313,3,0.282,0.988,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2015-04-24,2014,7,30,114,909.91,0.13,5,Dry,40,10,8,5,62,125,0.14,784.9,0.86,784.9,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.427,0.319,0.0142,0.745,0.0332,4,0.207,0.953,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2015-04-25,2014,7,30,115,934.91,0.13,5,Dry,40,10,8,5,62,125,0.13,809.9,0.87,809.9,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.449,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0446,21.4,0.954,0.977,0.932,40.5,39.5,158,3790
2015-04-26,2014,7,30,116,955.98,0.12,5,Dry,40,10,8,5,62,125,0.13,831,0.87,831,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2015-04-27,2014,7,30,117,972.73,0.12,5,Dry,40,10,8,5,62,125,0.13,847.7,0.87,847.7,0,0,0,0,-5,5,40,10,8,0,67,906,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2015-04-28,2014,7,30,118,984.88,0.12,5,Dry,40,10,8,5,62,125,0.13,859.9,0.87,859.9,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.85,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2015-04-29,2014,7,31,119,992.24,0.12,5,Dry,40,10,8,5,62,125,0.13,867.2,0.87,867.2,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.502,0.359,0.0162,0.861,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.9,167,4020
2015-04-30,2014,7,31,120,994.71,0.12,5,Dry,40,10,8,5,62,125,0.13,869.7,0.87,869.7,0,0,0,0,-5,5,40,10,8,0,67,928,990,967.9,22.1,0.504,0.36,0.0163,0.864,0.0391,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2015-05-01,2014,8,31,121,992.24,0.12,5,Dry,42,9,8,6,82,147,0.15,845.2,0.85,845.2,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.483,0.348,0.0157,0.831,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2015-05-02,2014,8,31,122,984.88,0.12,5,Dry,42,9,8,6,82,147,0.15,837.9,0.85,837.9,0,0,0,0,-6,6,42,9,8,0,88,897,990,967.8,22.2,0.476,0.345,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2015-05-03,2014,8,31,123,972.73,0.12,5,Dry,42,9,8,6,82,147,0.15,825.7,0.85,825.7,0,0,0,0,-6,6,42,9,8,0,88,885,990,967.8,22.2,0.465,0.339,0.0152,0.803,0.0362,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2015-05-04,2014,8,31,124,960.74,0.12,5,Dry,42,9,8,6,82,147,0.15,813.7,0.85,813.7,0,0,0,0,-6,6,42,9,8,0,88,873,990,967.7,22.3,0.454,0.333,0.015,0.787,0.0353,4,0.217,1,0.0451,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2015-05-05,2014,8,31,125,944.21,0.13,5,Dry,42,9,8,6,82,147,0.16,797.2,0.84,797.2,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.439,0.325,0.0146,0.764,0.0342,4,0.212,0.975,0.0437,21.3,0.953,0.976,0.93,39.8,38.8,155,3720
2015-05-06,2014,8,32,126,928.01,0.13,5,Dry,42,9,8,6,82,147,0.16,781,0.84,781,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.741,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2015-05-07,2014,8,32,127,912.14,0.13,5,Dry,42,9,8,6,82,147,0.16,765.1,0.84,765.1,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2015-05-08,2014,8,32,128,896.65,0.14,5,Dry,42,9,8,6,82,147,0.16,749.6,0.84,749.6,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.395,0.302,0.0134,0.697,0.031,3,0.28,0.977,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2015-05-09,2014,8,32,129,881.54,0.14,5,Dry,42,9,8,6,82,147,0.17,734.5,0.83,734.5,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.381,0.292,0.0129,0.673,0.0298,3,0.273,0.946,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2015-05-10,2014,8,32,130,862.73,0.14,5,Dry,42,9,8,6,82,147,0.17,715.7,0.83,715.7,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.279,0.0123,0.646,0.0285,3,0.265,0.91,0.0402,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2015-05-11,2014,8,32,131,844.68,0.15,5,Dry,42,9,8,6,82,147,0.17,697.7,0.83,697.7,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2015-05-12,2014,8,32,132,827.5,0.15,5,Dry,42,9,8,6,82,147,0.18,680.5,0.82,680.5,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2015-05-13,2014,8,33,133,811.32,0.16,5,Dry,42,9,8,6,82,147,0.18,664.3,0.82,664.3,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.338,0.245,0.0107,0.582,0.0255,3,0.241,0.824,0.036,22,0.957,0.98,0.937,45.8,44.9,135,3230
2015-05-14,2014,8,33,134,796.36,0.16,5,Dry,42,9,8,6,82,147,0.18,649.4,0.81,649.4,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.799,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2015-05-15,2014,8,33,135,782.97,0.17,5,Dry,42,9,8,6,82,147,0.19,636,0.81,636,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2015-05-16,2014,8,33,136,770.43,0.17,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2015-05-17,2014,8,33,137,758.12,0.17,5,Dry,42,9,8,6,82,147,0.19,611.1,0.81,611.1,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00907,0.517,0.0224,3,0.218,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2015-05-18,2014,8,33,138,741.44,0.18,5,Dry,42,9,8,6,82,147,0.2,594.4,0.8,594.4,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00856,0.496,0.0214,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2015-05-19,2014,8,33,139,725.86,0.18,5,Dry,42,9,8,6,82,147,0.2,578.9,0.8,578.9,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.00809,0.477,0.0205,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2015-05-20,2014,8,34,140,709.72,0.19,5,Dry,42,9,8,6,82,147,0.21,562.7,0.79,562.7,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.0076,0.457,0.0196,3,0.196,0.652,0.028,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2015-05-21,2014,8,34,141,693.59,0.2,5,Dry,42,9,8,6,82,147,0.21,546.6,0.79,546.6,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00712,0.437,0.0187,3,0.188,0.625,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,113,2700
2015-05-22,2014,8,34,142,679.1,0.2,5,Dry,42,9,8,6,82,147,0.22,532.1,0.78,532.1,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00669,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2015-05-23,2014,8,34,143,664.06,0.21,5,Dry,42,9,8,6,82,147,0.22,517.1,0.78,517.1,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00624,0.4,0.0171,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.6,35.5,107,2560
2015-05-24,2014,8,34,144,650.66,0.22,5,Dry,42,9,8,6,82,147,0.23,503.7,0.77,503.7,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.246,0.137,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2015-05-25,2014,8,34,145,636.72,0.22,5,Dry,42,9,8,6,82,147,0.23,489.7,0.77,489.7,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.238,0.13,0.00553,0.369,0.0156,2,0.273,0.642,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2015-05-26,2014,8,34,146,623.32,0.23,5,Dry,42,9,8,6,82,147,0.24,476.3,0.76,476.3,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.231,0.124,0.00525,0.355,0.015,2,0.264,0.619,0.0262,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
2015-05-27,2014,8,35,147,611.01,0.23,5,Dry,42,9,8,6,82,147,0.24,464,0.76,464,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.597,0.0253,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2015-05-28,2014,8,35,148,598.16,0.24,5,Dry,42,9,8,6,82,147,0.25,451.2,0.75,451.2,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00472,0.328,0.0139,2,0.247,0.575,0.0243,23.1,0.958,0.98,0.939,49,48,96.1,2310
2015-05-29,2014,8,35,149,586.95,0.24,5,Dry,42,9,8,6,82,147,0.25,439.9,0.75,439.9,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00449,0.318,0.0134,2,0.239,0.558,0.0235,23.2,0.957,0.98,0.938,47.9,47,93.9,2250
2015-05-30,2014,8,35,150,575.19,0.25,5,Dry,42,9,8,6,82,147,0.26,428.2,0.74,428.2,0,0,0,0,-6,6,42,9,8,0,88,487,990,966.2,23.8,0.207,0.101,0.00425,0.309,0.013,2,0.232,0.54,0.0227,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2015-05-31,2014,8,35,151,563.98,0.25,5,Dry,42,9,8,6,82,147,0.26,417,0.74,417,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0958,0.00402,0.299,0.0125,2,0.224,0.523,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
2015-06-01,2014,9,35,152,553.87,0.26,5,Dry,39,9,7,5,59,119,0.21,434.9,0.79,434.9,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.7,93.5,2240
2015-06-02,2014,9,35,153,544.29,0.26,5,Dry,39,9,7,5,59,119,0.22,425.3,0.78,425.3,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0997,0.00416,0.305,0.0127,2,0.23,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2015-06-03,2014,9,36,154,534.72,0.27,5,Dry,39,9,7,5,59,119,0.22,415.7,0.78,415.7,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.7,2150
2015-06-04,2014,9,36,155,525.15,0.27,5,Dry,39,9,7,5,59,119,0.23,406.1,0.77,406.1,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0907,0.00377,0.289,0.012,2,0.217,0.506,0.021,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2015-06-05,2014,9,36,156,517.22,0.28,5,Dry,39,9,7,5,59,119,0.23,398.2,0.77,398.2,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.087,0.00361,0.282,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2015-06-06,2014,9,36,157,508.75,0.28,5,Dry,39,9,7,5,59,119,0.23,389.8,0.77,389.8,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.192,0.083,0.00344,0.275,0.0114,2,0.206,0.481,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
2015-06-07,2014,9,36,158,500.27,0.29,5,Dry,39,9,7,5,59,119,0.24,381.3,0.76,381.3,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.19,0.079,0.00327,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.934,42.2,41.3,82.7,1980
2015-06-08,2014,9,36,159,492.34,0.29,5,Dry,39,9,7,5,59,119,0.24,373.3,0.76,373.3,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0752,0.00311,0.262,0.0108,2,0.195,0.456,0.0189,23.7,0.952,0.979,0.931,41.3,40.5,80.9,1940
2015-06-09,2014,9,36,160,485.51,0.3,5,Dry,39,9,7,5,59,119,0.24,366.5,0.76,366.5,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.072,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2015-06-10,2014,9,37,161,478.12,0.3,5,Dry,39,9,7,5,59,119,0.25,359.1,0.75,359.1,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0685,0.00283,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.927,39.8,38.9,77.7,1860
2015-06-11,2014,9,37,162,470.74,0.31,5,Dry,39,9,7,5,59,119,0.25,351.7,0.75,351.7,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
2015-06-12,2014,9,37,163,463.36,0.31,5,Dry,39,9,7,5,59,119,0.26,344.4,0.74,344.4,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0615,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.2,37.2,74.4,1780
2015-06-13,2014,9,37,164,455.97,0.32,5,Dry,39,9,7,5,59,119,0.26,337,0.74,337,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
2015-06-14,2014,9,37,165,449.14,0.32,5,Dry,39,9,7,5,59,119,0.27,330.1,0.73,330.1,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0548,0.00225,0.226,0.00928,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2015-06-15,2014,9,37,166,442.3,0.33,5,Dry,39,9,7,5,59,119,0.27,323.3,0.73,323.3,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0516,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1670
2015-06-16,2014,9,37,167,436.56,0.34,5,Dry,39,9,7,5,59,119,0.27,317.6,0.73,317.6,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0489,0.002,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.3,34.3,68.6,1650
2015-06-17,2014,9,38,168,430.27,0.34,5,Dry,39,9,7,5,59,119,0.28,311.3,0.72,311.3,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0149,24.1,0.942,0.97,0.914,34.7,33.6,67.3,1610
2015-06-18,2014,9,38,169,423.98,0.35,5,Dry,39,9,7,5,59,119,0.28,305,0.72,305,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.043,0.00175,0.206,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
2015-06-19,2014,9,38,170,417.69,0.35,5,Dry,39,9,7,5,59,119,0.28,298.7,0.71,298.7,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2015-06-20,2014,9,38,171,411.4,0.36,5,Dry,39,9,7,5,59,119,0.29,292.4,0.71,292.4,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2015-06-21,2014,9,38,172,405.66,0.36,5,Dry,39,9,7,5,59,119,0.29,286.7,0.71,286.7,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0343,0.0014,0.19,0.00775,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2015-06-22,2014,9,38,173,399.92,0.37,5,Dry,39,9,7,5,59,119,0.3,280.9,0.7,280.9,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0316,0.00128,0.186,0.00755,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
2015-06-23,2014,9,38,174,394.18,0.37,5,Dry,39,9,7,5,59,119,0.3,275.2,0.7,275.2,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
2015-06-24,2014,9,39,175,389.53,0.37,5,Dry,39,9,7,5,59,119,0.3,270.5,0.69,270.5,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.3,24.7,0.15,0.0267,0.00108,0.177,0.00718,2,0.125,0.302,0.0123,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
2015-06-25,2014,9,39,176,384.33,0.38,5,Dry,39,9,7,5,59,119,0.31,265.3,0.69,265.3,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.149,0.0242,0.000982,0.173,0.007,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2015-06-26,2014,9,39,177,379.14,0.38,5,Dry,39,9,7,5,59,119,0.31,260.1,0.69,260.1,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0218,0.000882,0.169,0.00682,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
2015-06-27,2014,9,39,178,373.94,0.39,5,Dry,39,9,7,5,59,119,0.32,254.9,0.68,254.9,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0193,0.000782,0.164,0.00664,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.2,1320
2015-06-28,2014,9,39,179,368.75,0.39,5,Dry,39,9,7,5,59,119,0.32,249.8,0.68,249.8,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
2015-06-29,2014,9,39,180,363.55,0.4,5,Dry,39,9,7,5,59,119,0.33,244.6,0.67,244.6,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0165,0.000667,0.158,0.00637,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
2015-06-30,2014,9,39,181,358.9,0.4,5,Dry,39,9,7,5,59,119,0.33,239.9,0.67,239.9,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.000651,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1250
2015-07-01,2014,10,40,182,354.26,0.41,5,Dry,37,8,6,4,53,108,0.3,246.3,0.69,246.3,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2015-07-02,2014,10,40,183,349.61,0.41,5,Dry,37,8,6,4,53,108,0.31,241.6,0.69,241.6,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2015-07-03,2014,10,40,184,344.96,0.42,5,Dry,37,8,6,4,53,108,0.31,237,0.69,237,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00615,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
2015-07-04,2014,10,40,185,341.4,0.42,5,Dry,37,8,6,4,53,108,0.32,233.4,0.68,233.4,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2015-07-05,2014,10,40,186,337.3,0.42,5,Dry,37,8,6,4,53,108,0.32,229.3,0.68,229.3,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,2,0.0973,0.247,0.00991,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
2015-07-06,2014,10,40,187,333.2,0.43,5,Dry,37,8,6,4,53,108,0.32,225.2,0.68,225.2,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.247,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2015-07-07,2014,10,40,188,329.1,0.43,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2015-07-08,2014,10,41,189,325,0.44,5,Dry,37,8,6,4,53,108,0.33,217,0.67,217,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2015-07-09,2014,10,41,190,320.9,0.44,5,Dry,37,8,6,4,53,108,0.34,212.9,0.66,212.9,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.143,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-07-10,2014,10,41,191,316.79,0.45,5,Dry,37,8,6,4,53,108,0.34,208.8,0.66,208.8,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2015-07-11,2014,10,41,192,312.69,0.45,5,Dry,37,8,6,4,53,108,0.34,204.7,0.66,204.7,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2015-07-12,2014,10,41,193,309.14,0.46,5,Dry,37,8,6,4,53,108,0.35,201.1,0.65,201.1,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2015-07-13,2014,10,41,194,305.58,0.46,5,Dry,37,8,6,4,53,108,0.35,197.6,0.65,197.6,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2015-07-14,2014,10,41,195,302.03,0.47,5,Dry,37,8,6,4,53,108,0.36,194,0.64,194,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
2015-07-15,2014,10,42,196,298.47,0.47,5,Dry,37,8,6,4,53,108,0.36,190.5,0.64,190.5,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.2,43.2,1040
2015-07-16,2014,10,42,197,294.92,0.47,5,Dry,37,8,6,4,53,108,0.37,186.9,0.63,186.9,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2015-07-17,2014,10,42,198,292.46,0.48,5,Dry,37,8,6,4,53,108,0.37,184.5,0.63,184.5,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2015-07-18,2014,10,42,199,289.45,0.48,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2015-07-19,2014,10,42,200,286.44,0.49,5,Dry,37,8,6,4,53,108,0.38,178.4,0.62,178.4,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.117,0.0109,0.000434,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2015-07-20,2014,10,42,201,283.44,0.49,5,Dry,37,8,6,4,53,108,0.38,175.4,0.62,175.4,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2015-07-21,2014,10,42,202,280.43,0.49,5,Dry,37,8,6,4,53,108,0.39,172.4,0.61,172.4,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2015-07-22,2014,10,43,203,277.42,0.5,5,Dry,37,8,6,4,53,108,0.39,169.4,0.61,169.4,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0102,0.000403,0.123,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2015-07-23,2014,10,43,204,274.41,0.5,5,Dry,37,8,6,4,53,108,0.39,166.4,0.61,166.4,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2015-07-24,2014,10,43,205,271.4,0.51,5,Dry,37,8,6,4,53,108,0.4,163.4,0.6,163.4,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00964,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2015-07-25,2014,10,43,206,268.4,0.51,5,Dry,37,8,6,4,53,108,0.4,160.4,0.6,160.4,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.279,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2015-07-26,2014,10,43,207,265.39,0.52,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2015-07-27,2014,10,43,208,262.93,0.52,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2015-07-28,2014,10,43,209,260.47,0.53,5,Dry,37,8,6,4,53,108,0.41,152.5,0.58,152.5,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2015-07-29,2014,10,44,210,258.01,0.53,5,Dry,37,8,6,4,53,108,0.42,150,0.58,150,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.0085,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,804
2015-07-30,2014,10,44,211,255.54,0.53,5,Dry,37,8,6,4,53,108,0.42,147.5,0.58,147.5,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
2015-07-31,2014,10,44,212,253.08,0.54,5,Dry,37,8,6,4,53,108,0.43,145.1,0.57,145.1,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2015-08-01,2014,11,44,213,250.62,0.54,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2015-08-02,2014,11,44,214,246.52,0.55,5,Dry,34,7,5,3,44,93,0.38,153.5,0.62,153.5,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.0088,0.000348,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2015-08-03,2014,11,44,215,242.97,0.56,5,Dry,34,7,5,3,44,93,0.38,150,0.62,150,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.0085,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2015-08-04,2014,11,44,216,239.41,0.56,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00993,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2015-08-05,2014,11,45,217,236.95,0.57,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00799,0.000315,0.111,0.00436,1,0.137,0.247,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2015-08-06,2014,11,45,218,233.94,0.58,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2015-08-07,2014,11,45,219,230.94,0.58,5,Dry,34,7,5,3,44,93,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00425,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2015-08-08,2014,11,45,220,227.93,0.59,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00722,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2015-08-09,2014,11,45,221,224.92,0.6,5,Dry,34,7,5,3,44,93,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000274,0.105,0.00414,1,0.121,0.226,0.00888,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2015-08-10,2014,11,45,222,221.91,0.61,5,Dry,34,7,5,3,44,93,0.42,128.9,0.58,128.9,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00671,0.000263,0.104,0.00408,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2015-08-11,2014,11,45,223,218.9,0.61,5,Dry,34,7,5,3,44,93,0.42,125.9,0.57,125.9,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00645,0.000253,0.103,0.00403,1,0.112,0.215,0.00844,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2015-08-12,2014,11,46,224,216.44,0.62,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2015-08-13,2014,11,46,225,213.98,0.63,5,Dry,34,7,5,3,44,93,0.43,121,0.56,121,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00603,0.000236,0.1,0.00394,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2015-08-14,2014,11,46,226,211.52,0.63,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2015-08-15,2014,11,46,227,209.06,0.64,5,Dry,34,7,5,3,44,93,0.45,116.1,0.56,116.1,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00562,0.00022,0.0983,0.00385,1,0.0992,0.198,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2015-08-16,2014,11,46,228,206.6,0.65,5,Dry,34,7,5,3,44,93,0.45,113.6,0.55,113.6,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00541,0.000211,0.0973,0.00381,1,0.0959,0.193,0.00756,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2015-08-17,2014,11,46,229,204.14,0.65,5,Dry,34,7,5,3,44,93,0.46,111.1,0.54,111.1,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000203,0.0962,0.00376,1,0.0925,0.189,0.00738,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2015-08-18,2014,11,46,230,202.77,0.66,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000199,0.0956,0.00374,1,0.0907,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2015-08-19,2014,11,47,231,200.86,0.66,5,Dry,34,7,5,3,44,93,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00492,0.000192,0.0948,0.0037,1,0.0881,0.183,0.00714,25.4,0,0,0,0,0,0,0
2015-08-20,2014,11,47,232,198.94,0.67,5,Dry,34,7,5,3,44,93,0.47,105.9,0.53,105.9,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00475,0.000186,0.0939,0.00367,1,0.0855,0.179,0.00701,25.4,0,0,0,0,0,0,0
2015-08-21,2014,11,47,233,197.03,0.68,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00688,25.4,0,0,0,0,0,0,0
2015-08-22,2014,11,47,234,195.12,0.68,5,Dry,34,7,5,3,44,93,0.48,102.1,0.52,102.1,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00443,0.000173,0.0922,0.0036,1,0.0804,0.173,0.00674,25.4,0,0,0,0,0,0,0
2015-08-23,2014,11,47,235,193.2,0.69,5,Dry,34,7,5,3,44,93,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00427,0.000167,0.0914,0.00357,1,0.0778,0.169,0.00661,25.4,0,0,0,0,0,0,0
2015-08-24,2014,11,47,236,191.29,0.7,5,Dry,34,7,5,3,44,93,0.49,98.29,0.51,98.29,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.0041,0.00016,0.0906,0.00354,1,0.0752,0.166,0.00648,25.4,0,0,0,0,0,0,0
2015-08-25,2014,11,47,237,189.37,0.7,5,Dry,34,7,5,3,44,93,0.49,96.37,0.51,96.37,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00394,0.000154,0.0897,0.00351,1,0.0726,0.162,0.00635,25.4,0,0,0,0,0,0,0
2015-08-26,2014,11,48,238,187.46,0.71,5,Dry,34,7,5,3,44,93,0.5,94.46,0.5,94.46,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00348,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2015-08-27,2014,11,48,239,185.54,0.72,5,Dry,34,7,5,3,44,93,0.5,92.54,0.5,92.54,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0844,0.00362,0.000141,0.088,0.00344,1,0.0674,0.155,0.00608,25.4,0,0,0,0,0,0,0
2015-08-28,2014,11,48,240,183.63,0.72,5,Dry,34,7,5,3,44,93,0.51,90.63,0.49,90.63,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00345,0.000135,0.0872,0.00341,1,0.0649,0.152,0.00595,25.4,0,0,0,0,0,0,0
2015-08-29,2014,11,48,241,181.72,0.73,5,Dry,34,7,5,3,44,93,0.51,88.72,0.49,88.72,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0864,0.00338,1,0.0623,0.149,0.00581,25.4,0,0,0,0,0,0,0
2015-08-30,2014,11,48,242,179.8,0.74,5,Dry,34,7,5,3,44,93,0.52,86.8,0.48,86.8,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00313,0.000122,0.0855,0.00335,1,0.0597,0.145,0.00568,25.4,0,0,0,0,0,0,0
2015-08-31,2014,11,48,243,178.44,0.74,5,Dry,34,7,5,3,44,93,0.52,85.44,0.48,85.44,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.00301,0.000118,0.0849,0.00332,1,0.0578,0.143,0.00559,25.4,0,0,0,0,0,0,0
2015-09-01,2014,12,48,244,175.97,0.75,5,Dry,30,6,4,2,30,72,0.41,104,0.59,104,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00459,0.00018,0.0909,0.00356,1,0.0829,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2015-09-02,2014,12,49,245,172.42,0.76,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2015-09-03,2014,12,49,246,168.87,0.77,5,Dry,30,6,4,2,30,72,0.43,96.87,0.57,96.87,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0733,0.161,0.00631,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2015-09-04,2014,12,49,247,165.31,0.78,5,Dry,30,6,4,2,30,72,0.44,93.31,0.56,93.31,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0863,0.00338,1,0.0685,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
2015-09-05,2014,12,49,248,162.85,0.79,5,Dry,30,6,4,2,30,72,0.44,90.85,0.56,90.85,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2015-09-06,2014,12,49,249,159.84,0.79,5,Dry,30,6,4,2,30,72,0.45,87.84,0.55,87.84,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00322,0.000126,0.0839,0.00329,1,0.0611,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2015-09-07,2014,12,49,250,156.83,0.8,5,Dry,30,6,4,2,30,72,0.46,84.83,0.54,84.83,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00324,1,0.057,0.14,0.00547,25.4,0.928,0.962,0.893,19.6,18.9,18.9,452
2015-09-08,2014,12,49,251,153.83,0.81,5,Dry,30,6,4,2,30,72,0.47,81.83,0.53,81.83,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00271,0.000106,0.0812,0.00318,1,0.053,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2015-09-09,2014,12,50,252,150.82,0.82,5,Dry,30,6,4,2,30,72,0.48,78.82,0.52,78.82,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000961,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2015-09-10,2014,12,50,253,148.36,0.83,5,Dry,30,6,4,2,30,72,0.48,76.36,0.52,76.36,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.0000879,0.0788,0.00309,1,0.0456,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
2015-09-11,2014,12,50,254,145.9,0.84,5,Dry,30,6,4,2,30,72,0.49,73.9,0.51,73.9,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000797,0.0778,0.00305,1,0.0423,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2015-09-12,2014,12,50,255,143.44,0.85,5,Dry,30,6,4,2,30,72,0.5,71.44,0.5,71.44,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0749,0.00182,0.0000715,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2015-09-13,2014,12,50,256,142.07,0.85,5,Dry,30,6,4,2,30,72,0.51,70.07,0.49,70.07,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00171,0.0000669,0.0761,0.00298,1,0.0371,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2015-09-14,2014,12,50,257,140.15,0.86,5,Dry,30,6,4,2,30,72,0.51,68.15,0.49,68.15,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000605,0.0752,0.00295,1,0.0345,0.11,0.0043,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2015-09-15,2014,12,50,258,138.24,0.87,5,Dry,30,6,4,2,30,72,0.52,66.24,0.48,66.24,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.0000541,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2015-09-16,2014,12,51,259,136.33,0.87,5,Dry,30,6,4,2,30,72,0.53,64.33,0.47,64.33,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.0000478,0.0736,0.00289,1,0.0293,0.103,0.00404,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
2015-09-17,2014,12,51,260,134.41,0.88,5,Dry,30,6,4,2,30,72,0.54,62.41,0.46,62.41,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000414,0.0727,0.00285,1,0.0268,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2015-09-18,2014,12,51,261,132.5,0.88,5,Dry,30,6,4,2,30,72,0.54,60.5,0.46,60.5,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.071,0.000893,0.000035,0.0719,0.00282,1,0.0242,0.0961,0.00377,25.4,0,0,0,0,0,0,0
2015-09-19,2014,12,51,262,130.58,0.89,5,Dry,30,6,4,2,30,72,0.55,58.58,0.45,58.58,0,0,0,0,-2,2,30,6,4,0,32,98.6,990,964.5,25.5,0.0708,0.000729,0.0000286,0.0716,0.00281,1,0.0216,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2015-09-20,2014,12,51,263,128.67,0.89,5,Dry,30,6,4,2,30,72,0.56,56.67,0.44,56.67,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.000567,0.0000222,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2015-09-21,2014,12,51,264,126.76,0.9,5,Dry,30,6,4,2,30,72,0.57,54.76,0.43,54.76,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.000405,0.0000159,0.0712,0.00279,1,0.0164,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2015-09-22,2014,12,51,265,125.39,0.9,5,Dry,30,6,4,2,30,72,0.57,53.39,0.43,53.39,0,0,0,0,-2,2,30,6,4,0,32,93.4,990,964.5,25.5,0.0708,0.000288,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2015-09-23,2014,12,52,266,124.02,0.9,5,Dry,30,6,4,2,30,72,0.58,52.02,0.42,52.02,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.000172,0.00000673,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2015-09-24,2014,12,52,267,122.65,0.9,5,Dry,30,6,4,2,30,72,0.59,50.65,0.41,50.65,0,0,0,0,-2,2,30,6,4,0,32,90.7,990,964.5,25.5,0.0708,0.0000552,0.00000217,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
2015-09-25,2014,12,52,268,121.29,0.91,5,Dry,30,6,4,2,30,72,0.59,49.29,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-26,2014,12,52,269,119.92,0.91,5,Dry,30,6,4,2,30,72,0.6,47.92,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-27,2014,12,52,270,118.55,0.91,5,Dry,30,6,4,2,30,72,0.61,46.55,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,117.19,0.91,5,Dry,30,6,4,2,30,72,0.61,45.19,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,115.82,0.92,5,Dry,30,6,4,2,30,72,0.62,43.82,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,114.45,0.92,5,Dry,30,6,4,2,30,72,0.63,42.45,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,114.18,0.92,5,Dry,24,4,2,2,20,52,0.46,62.18,0.55,62.18,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0264,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2015-10-02,2015,1,1,275,113.36,0.92,5,Dry,24,4,2,2,20,52,0.46,61.36,0.54,61.36,0,0,0,0,-2,2,24,4,2,0,22,91.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2015-10-03,2015,1,1,276,113.63,0.92,5,Dry,24,4,2,2,20,52,0.46,61.63,0.54,61.63,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2015-10-04,2015,1,1,277,113.9,0.92,5,Dry,24,4,2,2,20,52,0.46,61.9,0.54,61.9,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2015-10-05,2015,1,1,278,114.72,0.92,5,Dry,24,4,2,2,20,52,0.45,62.72,0.55,62.72,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2015-10-06,2015,1,1,279,113.9,0.92,5,Dry,24,4,2,2,20,52,0.46,61.9,0.54,61.9,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2015-10-07,2015,1,1,280,113.08,0.92,5,Dry,24,4,2,2,20,52,0.46,61.08,0.54,61.08,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000942,0.0000369,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2015-10-08,2015,1,2,281,112.26,0.92,5,Dry,24,4,2,2,20,52,0.46,60.26,0.54,60.26,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000872,0.0000342,0.0717,0.00281,1,0.0239,0.0955,0.00375,25.4,0,0,0,0,0,0,0
2015-10-09,2015,1,2,282,111.44,0.93,5,Dry,24,4,2,2,20,52,0.47,59.44,0.53,59.44,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000802,0.0000315,0.0716,0.00281,1,0.0227,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2015-10-10,2015,1,2,283,110.62,0.93,5,Dry,24,4,2,2,20,52,0.47,58.62,0.53,58.62,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000733,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
2015-10-11,2015,1,2,284,109.8,0.93,5,Dry,24,4,2,2,20,52,0.47,57.8,0.53,57.8,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000663,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2015-10-12,2015,1,2,285,108.98,0.93,5,Dry,24,4,2,2,20,52,0.48,56.98,0.52,56.98,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000593,0.0000233,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2015-10-13,2015,1,2,286,108.16,0.94,5,Dry,24,4,2,2,20,52,0.48,56.16,0.52,56.16,0,0,0,0,-2,2,24,4,2,0,22,86.2,990,964.5,25.5,0.0708,0.000524,0.0000205,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
2015-10-14,2015,1,2,287,107.34,0.94,5,Dry,24,4,2,2,20,52,0.48,55.34,0.52,55.34,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.000454,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2015-10-15,2015,1,3,288,107.62,0.94,5,Dry,24,4,2,2,20,52,0.48,55.62,0.52,55.62,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000478,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2015-10-16,2015,1,3,289,109.53,0.93,5,Dry,24,4,2,2,20,52,0.47,57.53,0.53,57.53,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.00064,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2015-10-17,2015,1,3,290,108.71,0.93,5,Dry,24,4,2,2,20,52,0.48,56.71,0.52,56.71,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.00057,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2015-10-18,2015,1,3,291,107.89,0.94,5,Dry,24,4,2,2,20,52,0.48,55.89,0.52,55.89,0,0,0,0,-2,2,24,4,2,0,22,85.9,990,964.5,25.5,0.0708,0.000501,0.0000196,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2015-10-19,2015,1,3,292,107.07,0.94,5,Dry,24,4,2,2,20,52,0.49,55.07,0.51,55.07,0,0,0,0,-2,2,24,4,2,0,22,85.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2015-10-20,2015,1,3,293,105.15,0.94,5,Dry,24,4,2,2,20,52,0.49,53.15,0.51,53.15,0,0,0,0,-2,2,24,4,2,0,22,83.2,990,964.5,25.5,0.0708,0.000268,0.0000105,0.0711,0.00279,1,0.0143,0.0853,0.00335,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,103.79,0.95,5,Dry,24,4,2,2,20,52,0.5,51.79,0.5,51.79,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000152,0.00000597,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2015-10-22,2015,1,4,295,102.42,0.95,5,Dry,24,4,2,2,20,52,0.51,50.42,0.49,50.42,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000357,0.0000014,0.0709,0.00278,1,0.0106,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,102.15,0.95,5,Dry,24,4,2,2,20,52,0.51,50.15,0.49,50.15,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000127,5e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,101.33,0.95,5,Dry,24,4,2,2,20,52,0.51,49.33,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,100.51,0.95,5,Dry,24,4,2,2,20,52,0.52,48.51,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,99.69,0.96,5,Dry,24,4,2,2,20,52,0.52,47.69,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,98.87,0.96,5,Dry,24,4,2,2,20,52,0.53,46.87,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,98.04,0.96,5,Dry,24,4,2,2,20,52,0.53,46.04,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-29,2015,1,5,302,97.77,0.96,5,Dry,24,4,2,2,20,52,0.53,45.77,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-30,2015,1,5,303,97.5,0.96,5,Dry,24,4,2,2,20,52,0.53,45.5,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-31,2015,1,5,304,97.22,0.96,5,Dry,24,4,2,2,20,52,0.54,45.22,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-11-01,2015,2,5,305,100.23,0.96,5,Dry,23,4,2,2,19,50,0.5,50.23,0.5,50.23,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000195,7.67e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2015-11-02,2015,2,5,306,104.33,0.95,5,Dry,23,4,2,2,19,50,0.48,54.33,0.52,54.33,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000368,0.0000144,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
2015-11-03,2015,2,5,307,106.25,0.94,5,Dry,23,4,2,2,19,50,0.47,56.25,0.53,56.25,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000531,0.0000208,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2015-11-04,2015,2,5,308,107.62,0.94,5,Dry,23,4,2,2,19,50,0.47,57.62,0.54,57.62,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000648,0.0000254,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2015-11-05,2015,2,6,309,107.89,0.94,5,Dry,23,4,2,2,19,50,0.46,57.89,0.54,57.89,0,0,0,0,-2,2,23,4,2,0,21,86.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2015-11-06,2015,2,6,310,109.8,0.93,5,Dry,23,4,2,2,19,50,0.46,59.8,0.55,59.8,0,0,0,0,-2,2,23,4,2,0,21,88.8,990,964.5,25.5,0.0708,0.000833,0.0000327,0.0717,0.00281,1,0.0232,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2015-11-07,2015,2,6,311,110.08,0.93,5,Dry,23,4,2,2,19,50,0.45,60.08,0.55,60.08,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000857,0.0000336,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2015-11-08,2015,2,6,312,110.9,0.93,5,Dry,23,4,2,2,19,50,0.45,60.9,0.55,60.9,0,0,0,0,-2,2,23,4,2,0,21,89.9,990,964.5,25.5,0.0708,0.000926,0.0000363,0.0718,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2015-11-09,2015,2,6,313,112.26,0.92,5,Dry,23,4,2,2,19,50,0.45,62.26,0.56,62.26,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00104,0.0000409,0.0719,0.00282,1,0.0266,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2015-11-10,2015,2,6,314,113.63,0.92,5,Dry,23,4,2,2,19,50,0.44,63.63,0.56,63.63,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2015-11-11,2015,2,6,315,113.9,0.92,5,Dry,23,4,2,2,19,50,0.44,63.9,0.56,63.9,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2015-11-12,2015,2,7,316,116.37,0.92,5,Dry,23,4,2,2,19,50,0.43,66.37,0.57,66.37,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
