date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-11-13,2015,2,7,317,119.37,0.91,5,Dry,23,4,2,2,19,50,0.42,69.37,0.58,69.37,0,0,0,0,-2,2,23,4,2,0,21,98.4,990,964.5,25.5,0.0708,0.00165,0.0000646,0.0725,0.00284,1,0.0361,0.109,0.00426,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2015-11-14,2015,2,7,318,120.19,0.91,5,Dry,23,4,2,2,19,50,0.42,70.19,0.58,70.19,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00172,0.0000673,0.0725,0.00284,1,0.0373,0.11,0.00431,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2015-11-15,2015,2,7,319,119.37,0.91,5,Dry,23,4,2,2,19,50,0.42,69.37,0.58,69.37,0,0,0,0,-2,2,23,4,2,0,21,98.4,990,964.5,25.5,0.0708,0.00165,0.0000646,0.0725,0.00284,1,0.0361,0.109,0.00426,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2015-11-16,2015,2,7,320,119.1,0.91,5,Dry,23,4,2,2,19,50,0.42,69.1,0.58,69.1,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2015-11-17,2015,2,7,321,123.2,0.9,5,Dry,23,4,2,2,19,50,0.41,73.2,0.59,73.2,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000773,0.0736,0.00289,1,0.0413,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2015-11-18,2015,2,7,322,127.3,0.9,5,Dry,23,4,2,2,19,50,0.39,77.3,0.61,77.3,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.000091,0.0754,0.00296,1,0.0469,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2015-11-19,2015,2,8,323,131.4,0.89,5,Dry,23,4,2,2,19,50,0.38,81.4,0.62,81.4,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0524,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2015-11-20,2015,2,8,324,133.87,0.88,5,Dry,23,4,2,2,19,50,0.37,83.87,0.63,83.87,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2015-11-21,2015,2,8,325,137.97,0.87,5,Dry,23,4,2,2,19,50,0.36,87.97,0.64,87.97,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.08,0.00314,1,0.0613,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2015-11-22,2015,2,8,326,142.62,0.85,5,Dry,23,4,2,2,19,50,0.35,92.62,0.65,92.62,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00587,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2015-11-23,2015,2,8,327,146.17,0.84,5,Dry,23,4,2,2,19,50,0.34,96.17,0.66,96.17,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00612,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2015-11-24,2015,2,8,328,148.08,0.83,5,Dry,23,4,2,2,19,50,0.34,98.08,0.66,98.08,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2015-11-25,2015,2,8,329,146.17,0.84,5,Dry,23,4,2,2,19,50,0.34,96.17,0.66,96.17,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00612,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2015-11-26,2015,2,9,330,145.9,0.84,5,Dry,23,4,2,2,19,50,0.34,95.9,0.66,95.9,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2015-11-27,2015,2,9,331,143.98,0.85,5,Dry,23,4,2,2,19,50,0.35,93.98,0.65,93.98,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00374,0.000147,0.0827,0.00324,1,0.0694,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2015-11-28,2015,2,9,332,143.71,0.85,5,Dry,23,4,2,2,19,50,0.35,93.71,0.65,93.71,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00372,0.000146,0.0826,0.00324,1,0.069,0.152,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2015-11-29,2015,2,9,333,142.89,0.85,5,Dry,23,4,2,2,19,50,0.35,92.89,0.65,92.89,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00365,0.000143,0.0822,0.00322,1,0.0679,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2015-11-30,2015,2,9,334,144.26,0.84,5,Dry,23,4,2,2,19,50,0.35,94.26,0.65,94.26,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00598,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2015-12-01,2015,3,9,335,146.17,0.84,5,Dry,26,4,3,2,24,59,0.4,87.17,0.6,87.17,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0602,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2015-12-02,2015,3,9,336,145.35,0.84,5,Dry,26,4,3,2,24,59,0.41,86.35,0.59,86.35,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0807,0.00317,1,0.0591,0.14,0.00548,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
2015-12-03,2015,3,10,337,147.81,0.83,5,Dry,26,4,3,2,24,59,0.4,88.81,0.6,88.81,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2015-12-04,2015,3,10,338,153.01,0.82,5,Dry,26,4,3,2,24,59,0.39,94.01,0.61,94.01,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2015-12-05,2015,3,10,339,158.2,0.8,5,Dry,26,4,3,2,24,59,0.37,99.2,0.63,99.2,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2015-12-06,2015,3,10,340,161.21,0.79,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00444,0.000174,0.0877,0.00344,1,0.0805,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2015-12-07,2015,3,10,341,161.48,0.79,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,541
2015-12-08,2015,3,10,342,161.21,0.79,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00444,0.000174,0.0877,0.00344,1,0.0805,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2015-12-09,2015,3,10,343,163.12,0.79,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.0831,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,22.9,22.9,551
2015-12-10,2015,3,11,344,167.77,0.77,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0893,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2015-12-11,2015,3,11,345,170.23,0.76,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0927,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2015-12-12,2015,3,11,346,172.69,0.75,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.096,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2015-12-13,2015,3,11,347,174.06,0.75,5,Dry,26,4,3,2,24,59,0.34,115.1,0.66,115.1,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2015-12-14,2015,3,11,348,172.15,0.76,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2015-12-15,2015,3,11,349,173.51,0.75,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.0971,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2015-12-16,2015,3,11,350,174.88,0.75,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-12-17,2015,3,12,351,176.79,0.74,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,630
2015-12-18,2015,3,12,352,180.9,0.73,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2015-12-19,2015,3,12,353,185,0.72,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2015-12-20,2015,3,12,354,185.82,0.72,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2015-12-21,2015,3,12,355,182.81,0.73,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2015-12-22,2015,3,12,356,179.8,0.74,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2015-12-23,2015,3,12,357,180.08,0.73,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.096,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2015-12-24,2015,3,13,358,183.63,0.72,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2015-12-25,2015,3,13,359,188.83,0.71,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2015-12-26,2015,3,13,360,190.19,0.7,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2015-12-27,2015,3,13,361,190.47,0.7,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.101,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2015-12-28,2015,3,13,362,194.02,0.69,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2015-12-29,2015,3,13,363,196.48,0.68,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2015-12-30,2015,3,13,364,195.66,0.68,5,Dry,26,4,3,2,24,59,0.3,136.7,0.7,136.7,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2015-12-31,2015,3,14,365,194.29,0.69,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2016-01-01,2015,4,14,1,192.38,0.69,5,Dry,29,5,4,2,33,73,0.38,119.4,0.62,119.4,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,640
2016-01-02,2015,4,14,2,191.56,0.7,5,Dry,29,5,4,2,33,73,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2016-01-03,2015,4,14,3,195.66,0.68,5,Dry,29,5,4,2,33,73,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00618,0.000241,0.0984,0.00385,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2016-01-04,2015,4,14,4,201.4,0.66,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0943,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2016-01-05,2015,4,14,5,203.87,0.66,5,Dry,29,5,4,2,33,73,0.36,130.9,0.64,130.9,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-01-06,2015,4,14,6,203.04,0.66,5,Dry,29,5,4,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2016-01-07,2015,4,15,7,202.22,0.66,5,Dry,29,5,4,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2016-01-08,2015,4,15,8,206.33,0.65,5,Dry,29,5,4,2,33,73,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2016-01-09,2015,4,15,9,209.88,0.64,5,Dry,29,5,4,2,33,73,0.35,136.9,0.65,136.9,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2016-01-10,2015,4,15,10,210.15,0.64,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2016-01-11,2015,4,15,11,213.71,0.63,5,Dry,29,5,4,2,33,73,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00771,0.000302,0.106,0.00417,1,0.132,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2016-01-12,2015,4,15,12,217.81,0.62,5,Dry,29,5,4,2,33,73,0.34,144.8,0.67,144.8,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00806,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,782
2016-01-13,2015,4,15,13,219.72,0.61,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000323,0.109,0.00428,1,0.141,0.25,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2016-01-14,2015,4,16,14,224.92,0.6,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2016-01-15,2015,4,16,15,230.66,0.58,5,Dry,29,5,4,2,33,73,0.32,157.7,0.68,157.7,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00448,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2016-01-16,2015,4,16,16,237.5,0.57,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2016-01-17,2015,4,16,17,243.24,0.56,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2016-01-18,2015,4,16,18,249.53,0.54,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2016-01-19,2015,4,16,19,251.99,0.54,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2016-01-20,2015,4,16,20,254.45,0.54,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2016-01-21,2015,4,17,21,258.01,0.53,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2016-01-22,2015,4,17,22,260.47,0.53,5,Dry,29,5,4,2,33,73,0.28,187.5,0.72,187.5,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2016-01-23,2015,4,17,23,265.66,0.52,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2016-01-24,2015,4,17,24,269.22,0.51,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.7,44.7,44.7,1070
2016-01-25,2015,4,17,25,270.58,0.51,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2016-01-26,2015,4,17,26,273.59,0.5,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-01-27,2015,4,17,27,274.96,0.5,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2016-01-28,2015,4,18,28,276.33,0.5,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2016-01-29,2015,4,18,29,281.52,0.49,5,Dry,29,5,4,2,33,73,0.26,208.5,0.74,208.5,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.6,47.6,1140
2016-01-30,2015,4,18,30,287.81,0.48,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2016-01-31,2015,4,18,31,293.55,0.48,5,Dry,29,5,4,2,33,73,0.25,220.6,0.75,220.6,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2016-02-01,2015,5,18,32,298.75,0.47,5,Dry,31,6,4,3,41,85,0.28,213.8,0.71,213.8,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0148,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2016-02-02,2015,5,18,33,303.4,0.46,5,Dry,31,6,4,3,41,85,0.28,218.4,0.72,218.4,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.237,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
2016-02-03,2015,5,18,34,310.78,0.46,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000597,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2016-02-04,2015,5,19,35,319.26,0.45,5,Dry,31,6,4,3,41,85,0.27,234.3,0.73,234.3,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000626,0.148,0.00593,2,0.101,0.249,0.00996,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
2016-02-05,2015,5,19,36,327.19,0.44,5,Dry,31,6,4,3,41,85,0.26,242.2,0.74,242.2,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000654,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2016-02-06,2015,5,19,37,335.12,0.43,5,Dry,31,6,4,3,41,85,0.25,250.1,0.75,250.1,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0171,0.000684,0.155,0.00623,2,0.111,0.267,0.0107,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2016-02-07,2015,5,19,38,340.86,0.42,5,Dry,31,6,4,3,41,85,0.25,255.9,0.75,255.9,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0198,0.000794,0.16,0.00643,2,0.115,0.275,0.0111,24.6,0.931,0.97,0.903,28.7,27.9,55.8,1340
2016-02-08,2015,5,19,39,346.05,0.41,5,Dry,31,6,4,3,41,85,0.25,261.1,0.75,261.1,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000893,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1370
2016-02-09,2015,5,19,40,351.25,0.41,5,Dry,31,6,4,3,41,85,0.24,266.3,0.76,266.3,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0247,0.000993,0.169,0.00679,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2016-02-10,2015,5,19,41,355.9,0.4,5,Dry,31,6,4,3,41,85,0.24,270.9,0.76,270.9,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0269,0.00108,0.172,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2016-02-11,2015,5,20,42,361.09,0.4,5,Dry,31,6,4,3,41,85,0.23,276.1,0.77,276.1,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2016-02-12,2015,5,20,43,368.47,0.39,5,Dry,31,6,4,3,41,85,0.23,283.5,0.77,283.5,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0328,0.00132,0.183,0.00739,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2016-02-13,2015,5,20,44,378.59,0.38,5,Dry,31,6,4,3,41,85,0.23,293.6,0.78,293.6,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
2016-02-14,2015,5,20,45,387.07,0.38,5,Dry,31,6,4,3,41,85,0.22,302.1,0.78,302.1,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0416,0.00169,0.198,0.00804,2,0.146,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.7,1580
2016-02-15,2015,5,20,46,396.64,0.37,5,Dry,31,6,4,3,41,85,0.21,311.6,0.79,311.6,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0461,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2016-02-16,2015,5,20,47,408.94,0.36,5,Dry,31,6,4,3,41,85,0.21,323.9,0.79,323.9,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0519,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2016-02-17,2015,5,20,48,421.25,0.35,5,Dry,31,6,4,3,41,85,0.2,336.3,0.8,336.3,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00236,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2016-02-18,2015,5,21,49,431.37,0.34,5,Dry,31,6,4,3,41,85,0.2,346.4,0.8,346.4,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0625,0.00255,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2016-02-19,2015,5,21,50,439.84,0.33,5,Dry,31,6,4,3,41,85,0.19,354.8,0.81,354.8,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0665,0.00272,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.6,77.3,1850
2016-02-20,2015,5,21,51,449.41,0.32,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.7,79.5,1910
2016-02-21,2015,5,21,52,461.17,0.31,5,Dry,31,6,4,3,41,85,0.18,376.2,0.82,376.2,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0766,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2016-02-22,2015,5,21,53,475.66,0.3,5,Dry,31,6,4,3,41,85,0.18,390.7,0.82,390.7,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2016-02-23,2015,5,21,54,490.15,0.3,5,Dry,31,6,4,3,41,85,0.17,405.1,0.83,405.1,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0902,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.1,2120
2016-02-24,2015,5,21,55,503.01,0.29,5,Dry,31,6,4,3,41,85,0.17,418,0.83,418,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2016-02-25,2015,5,22,56,515.86,0.28,5,Dry,31,6,4,3,41,85,0.17,430.9,0.83,430.9,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2016-02-26,2015,5,22,57,531.99,0.27,5,Dry,31,6,4,3,41,85,0.16,447,0.84,447,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2016-02-27,2015,5,22,58,549.76,0.26,5,Dry,31,6,4,3,41,85,0.15,464.8,0.84,464.8,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.332,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2016-02-28,2015,5,22,59,569.18,0.25,5,Dry,31,6,4,3,41,85,0.15,484.2,0.85,484.2,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2016-02-29,2015,5,22,60,588.04,0.24,5,Dry,31,6,4,3,41,85,0.14,503,0.85,503,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2016-03-01,2015,6,22,61,607.46,0.24,5,Dry,36,8,6,4,53,107,0.18,500.5,0.82,500.5,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00572,0.375,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2016-03-02,2015,6,22,62,626.87,0.23,5,Dry,36,8,6,4,53,107,0.17,519.9,0.83,519.9,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00628,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2016-03-03,2015,6,23,63,646.29,0.22,5,Dry,36,8,6,4,53,107,0.17,539.3,0.83,539.3,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00686,0.423,0.018,3,0.185,0.608,0.0258,22.9,0.95,0.972,0.924,38.4,37.3,112,2690
2016-03-04,2015,6,23,64,666.79,0.21,5,Dry,36,8,6,4,53,107,0.16,559.8,0.84,559.8,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2016-03-05,2015,6,23,65,687.3,0.2,5,Dry,36,8,6,4,53,107,0.16,580.3,0.84,580.3,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.285,0.189,0.00808,0.473,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2016-03-06,2015,6,23,66,703.98,0.19,5,Dry,36,8,6,4,53,107,0.15,597,0.85,597,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00858,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2970
2016-03-07,2015,6,23,67,721.76,0.19,5,Dry,36,8,6,4,53,107,0.15,614.8,0.85,614.8,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2016-03-08,2015,6,23,68,738.44,0.18,5,Dry,36,8,6,4,53,107,0.14,631.4,0.85,631.4,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2016-03-09,2015,6,23,69,753.47,0.18,5,Dry,36,8,6,4,53,107,0.14,646.5,0.86,646.5,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.024,3,0.233,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
2016-03-10,2015,6,24,70,769.61,0.17,5,Dry,36,8,6,4,53,107,0.14,662.6,0.86,662.6,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.331,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2016-03-11,2015,6,24,71,776.49,0.17,5,Dry,36,8,6,4,53,107,0.14,669.5,0.86,669.5,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.584,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
2016-03-12,2015,6,24,72,782.97,0.17,5,Dry,36,8,6,4,53,107,0.14,676,0.86,676,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.253,0.011,0.592,0.0258,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2016-03-13,2015,6,24,73,793.23,0.16,5,Dry,36,8,6,4,53,107,0.14,686.2,0.86,686.2,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2016-03-14,2015,6,24,74,804.51,0.16,5,Dry,36,8,6,4,53,107,0.13,697.5,0.87,697.5,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.875,0.0382,22,0.957,0.98,0.938,48,47.1,141,3390
2016-03-15,2015,6,24,75,816.59,0.15,5,Dry,36,8,6,4,53,107,0.13,709.6,0.87,709.6,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2016-03-16,2015,6,24,76,833.12,0.15,5,Dry,36,8,6,4,53,107,0.13,726.1,0.87,726.1,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2016-03-17,2015,6,25,77,850.61,0.15,5,Dry,36,8,6,4,53,107,0.13,743.6,0.87,743.6,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.381,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2016-03-18,2015,6,25,78,873.09,0.14,5,Dry,36,8,6,4,53,107,0.12,766.1,0.88,766.1,0,0,0,0,-4,4,36,8,6,0,57,816,990,967.4,22.6,0.402,0.31,0.0137,0.712,0.0315,3,0.284,0.996,0.0441,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2016-03-19,2015,6,25,79,896.65,0.14,5,Dry,36,8,6,4,53,107,0.12,789.6,0.88,789.6,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.321,0.0143,0.745,0.0331,4,0.209,0.954,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2016-03-20,2015,6,25,80,925.72,0.13,5,Dry,36,8,6,4,53,107,0.12,818.7,0.88,818.7,0,0,0,0,-4,4,36,8,6,0,57,869,990,967.6,22.4,0.45,0.335,0.015,0.785,0.0351,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,160,3850
2016-03-21,2015,6,25,81,955.98,0.12,5,Dry,36,8,6,4,53,107,0.11,849,0.89,849,0,0,0,0,-4,4,36,8,6,0,57,899,990,967.7,22.3,0.478,0.35,0.0157,0.828,0.0372,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
2016-03-22,2015,6,25,82,987.33,0.12,5,Dry,36,8,6,4,53,107,0.11,880.3,0.89,880.3,0,0,0,0,-4,4,36,8,6,0,57,930,990,967.8,22.2,0.507,0.365,0.0165,0.872,0.0394,4,0.24,1.11,0.0502,21,0.955,0.98,0.936,43.4,42.5,170,4080
2016-03-23,2015,6,25,83,1014.6,0.11,5,Dry,36,8,6,4,53,107,0.1,907.6,0.9,907.6,0,0,0,0,-4,4,36,8,6,0,57,958,990,967.9,22.1,0.532,0.378,0.0172,0.91,0.0413,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2016-03-24,2015,6,26,84,1042.6,0.11,5,Dry,36,8,6,4,53,107,0.1,935.6,0.9,935.6,0,0,0,0,-4,4,36,8,6,0,57,986,990,968,22,0.557,0.392,0.0178,0.949,0.0432,4,0.258,1.21,0.055,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2016-03-25,2015,6,26,85,1065.9,0.11,5,Dry,36,8,6,4,53,107,0.1,958.9,0.9,958.9,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.578,0.403,0.0184,0.982,0.0448,4,0.266,1.25,0.057,20.6,0.956,0.98,0.937,46.4,45.5,182,4360
2016-03-26,2015,6,26,86,1089.7,0.1,5,Dry,36,8,6,4,53,107,0.098,982.7,0.9,982.7,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.6,0.415,0.019,1.01,0.0465,4,0.274,1.29,0.0591,20.5,0.956,0.98,0.937,47.3,46.3,185,4450
2016-03-27,2015,6,26,87,1108.4,0.1,5,Dry,36,8,6,4,53,107,0.097,1001,0.9,1001,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.627,0.426,0.0196,1.05,0.0484,4,0.28,1.33,0.0613,20.4,0.956,0.98,0.937,47.9,47,188,4510
2016-03-28,2015,6,26,88,1121.9,0.099,5,Dry,36,8,6,4,53,107,0.095,1015,0.91,1015,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.647,0.457,0.021,1.1,0.0508,4,0.283,1.39,0.0639,20.3,0.956,0.98,0.936,48.3,47.4,189,4550
2016-03-29,2015,6,26,89,1135.6,0.098,5,Dry,36,8,6,4,53,107,0.094,1029,0.91,1029,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.667,0.487,0.0225,1.15,0.0533,4,0.286,1.44,0.0664,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2016-03-30,2015,6,26,90,1143.8,0.097,5,Dry,36,8,6,4,53,107,0.093,1037,0.91,1037,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.679,0.506,0.0234,1.18,0.0547,4,0.287,1.47,0.068,20.2,0.955,0.98,0.936,49,48,192,4610
2016-03-31,2015,6,27,91,1146.6,0.096,5,Dry,36,8,6,4,53,107,0.093,1040,0.91,1040,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.683,0.512,0.0237,1.2,0.0552,4,0.288,1.48,0.0685,20.2,0.955,0.98,0.936,49.1,48.1,192,4620
2016-04-01,2015,7,27,92,1143.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.13,995.8,0.87,995.8,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.642,0.421,0.0194,1.06,0.0491,4,0.279,1.34,0.062,20.3,0.956,0.98,0.936,47.4,46.4,186,4460
2016-04-02,2015,7,27,93,1141.1,0.097,4,Mod_Dry,45,11,10,10,72,148,0.13,993.1,0.87,993.1,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.638,0.42,0.0194,1.06,0.0489,4,0.278,1.34,0.0617,20.3,0.956,0.98,0.936,47.3,46.3,185,4450
2016-04-03,2015,7,27,94,1132.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.13,984.8,0.87,984.8,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.626,0.416,0.0192,1.04,0.0481,4,0.275,1.32,0.0607,20.4,0.955,0.98,0.936,47,46,184,4420
2016-04-04,2015,7,27,95,1124.7,0.099,4,Mod_Dry,45,11,10,10,72,148,0.13,976.7,0.87,976.7,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.614,0.412,0.019,1.03,0.0473,4,0.272,1.3,0.0598,20.4,0.955,0.98,0.936,46.7,45.8,183,4390
2016-04-05,2015,7,27,96,1121.9,0.099,4,Mod_Dry,45,11,10,10,72,148,0.13,973.9,0.87,973.9,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.61,0.41,0.0189,1.02,0.047,4,0.271,1.29,0.0595,20.4,0.955,0.98,0.936,46.6,45.7,183,4380
2016-04-06,2015,7,27,97,1119.2,0.099,4,Mod_Dry,45,11,10,10,72,148,0.13,971.2,0.87,971.2,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.606,0.409,0.0188,1.02,0.0467,4,0.27,1.29,0.0592,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
2016-04-07,2015,7,28,98,1116.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,968.5,0.87,968.5,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.603,0.408,0.0188,1.01,0.0465,4,0.269,1.28,0.0589,20.5,0.955,0.98,0.936,46.4,45.5,182,4370
2016-04-08,2015,7,28,99,1113.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,965.8,0.87,965.8,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.599,0.406,0.0187,1.01,0.0463,4,0.268,1.27,0.0586,20.5,0.955,0.98,0.936,46.3,45.4,182,4360
2016-04-09,2015,7,28,100,1111.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,963.1,0.87,963.1,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.597,0.405,0.0186,1,0.0461,4,0.268,1.27,0.0584,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
2016-04-10,2015,7,28,101,1103,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,955,0.87,955,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.59,0.401,0.0184,0.991,0.0455,4,0.265,1.26,0.0577,20.5,0.955,0.98,0.936,45.9,45,180,4320
2016-04-11,2015,7,28,102,1100.4,0.1,5,Dry,40,10,8,5,62,125,0.11,975.4,0.89,975.4,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.601,0.411,0.0189,1.01,0.0465,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2016-04-12,2015,7,28,103,1097.7,0.1,5,Dry,40,10,8,5,62,125,0.11,972.7,0.89,972.7,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.598,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2016-04-13,2015,7,28,104,1095,0.1,5,Dry,40,10,8,5,62,125,0.11,970,0.89,970,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2016-04-14,2015,7,29,105,1097.7,0.1,5,Dry,40,10,8,5,62,125,0.11,972.7,0.89,972.7,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.598,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2016-04-15,2015,7,29,106,1095,0.1,5,Dry,40,10,8,5,62,125,0.11,970,0.89,970,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2016-04-16,2015,7,29,107,1087,0.1,5,Dry,40,10,8,5,62,125,0.12,962,0.89,962,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.589,0.405,0.0185,0.993,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2016-04-17,2015,7,29,108,1084.4,0.1,5,Dry,40,10,8,5,62,125,0.12,959.4,0.89,959.4,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.99,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
2016-04-18,2015,7,29,109,1076.5,0.1,5,Dry,40,10,8,5,62,125,0.12,951.5,0.88,951.5,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.579,0.4,0.0183,0.978,0.0448,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,46,45,180,4320
2016-04-19,2015,7,29,110,1068.6,0.11,5,Dry,40,10,8,5,62,125,0.12,943.6,0.88,943.6,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.572,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.7,44.7,179,4300
2016-04-20,2015,7,29,111,1055.5,0.11,5,Dry,40,10,8,5,62,125,0.12,930.5,0.88,930.5,0,0,0,0,-5,5,40,10,8,0,67,989,990,968.1,21.9,0.56,0.389,0.0178,0.949,0.0433,4,0.257,1.21,0.055,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2016-04-21,2015,7,30,112,1047.8,0.11,5,Dry,40,10,8,5,62,125,0.12,922.8,0.88,922.8,0,0,0,0,-5,5,40,10,8,0,67,981,990,968.1,21.9,0.553,0.386,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2016-04-22,2015,7,30,113,1040,0.11,5,Dry,40,10,8,5,62,125,0.12,915,0.88,915,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.546,0.382,0.0174,0.928,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2016-04-23,2015,7,30,114,1032.3,0.11,5,Dry,40,10,8,5,62,125,0.12,907.4,0.88,907.4,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.539,0.378,0.0172,0.917,0.0417,4,0.249,1.17,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2016-04-24,2015,7,30,115,1019.7,0.11,5,Dry,40,10,8,5,62,125,0.12,894.7,0.88,894.7,0,0,0,0,-5,5,40,10,8,0,67,953,990,968,22,0.527,0.372,0.0169,0.899,0.0408,4,0.244,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2016-04-25,2015,7,30,116,1007.1,0.11,5,Dry,40,10,8,5,62,125,0.12,882.1,0.88,882.1,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.516,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
2016-04-26,2015,7,30,117,994.71,0.12,5,Dry,40,10,8,5,62,125,0.13,869.7,0.87,869.7,0,0,0,0,-5,5,40,10,8,0,67,928,990,967.9,22.1,0.504,0.36,0.0163,0.864,0.0391,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2016-04-27,2015,7,30,118,982.44,0.12,5,Dry,40,10,8,5,62,125,0.13,857.4,0.87,857.4,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.847,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2016-04-28,2015,7,31,119,970.32,0.12,5,Dry,40,10,8,5,62,125,0.13,845.3,0.87,845.3,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0374,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.9,41,164,3940
2016-04-29,2015,7,31,120,958.36,0.12,5,Dry,40,10,8,5,62,125,0.13,833.4,0.87,833.4,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2016-04-30,2015,7,31,121,946.55,0.13,5,Dry,40,10,8,5,62,125,0.13,821.5,0.87,821.5,0,0,0,0,-5,5,40,10,8,0,67,880,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0357,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
2016-05-01,2015,8,31,122,934.91,0.13,5,Dry,42,9,8,6,82,147,0.16,787.9,0.84,787.9,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.751,0.0336,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2016-05-02,2015,8,31,123,923.44,0.13,5,Dry,42,9,8,6,82,147,0.16,776.4,0.84,776.4,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.42,0.315,0.014,0.735,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2016-05-03,2015,8,31,124,907.68,0.13,5,Dry,42,9,8,6,82,147,0.16,760.7,0.84,760.7,0,0,0,0,-6,6,42,9,8,0,88,820,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2016-05-04,2015,8,31,125,892.29,0.14,5,Dry,42,9,8,6,82,147,0.17,745.3,0.83,745.3,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.968,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2016-05-05,2015,8,32,126,877.29,0.14,5,Dry,42,9,8,6,82,147,0.17,730.3,0.83,730.3,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.378,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2016-05-06,2015,8,32,127,862.73,0.14,5,Dry,42,9,8,6,82,147,0.17,715.7,0.83,715.7,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.279,0.0123,0.646,0.0285,3,0.265,0.91,0.0402,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2016-05-07,2015,8,32,128,848.62,0.15,5,Dry,42,9,8,6,82,147,0.17,701.6,0.83,701.6,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.628,0.0277,3,0.258,0.887,0.0391,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2016-05-08,2015,8,32,129,835.02,0.15,5,Dry,42,9,8,6,82,147,0.18,688,0.82,688,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0269,3,0.252,0.864,0.038,21.9,0.957,0.98,0.938,47.1,46.2,139,3330
2016-05-09,2015,8,32,130,821.99,0.15,5,Dry,42,9,8,6,82,147,0.18,675,0.82,675,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.344,0.252,0.011,0.596,0.0261,3,0.246,0.842,0.0369,22,0.957,0.98,0.938,46.4,45.5,136,3270
2016-05-10,2015,8,32,131,813.07,0.16,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2016-05-11,2015,8,32,132,804.51,0.16,5,Dry,42,9,8,6,82,147,0.18,657.5,0.82,657.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2016-05-12,2015,8,33,133,796.36,0.16,5,Dry,42,9,8,6,82,147,0.18,649.4,0.81,649.4,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.799,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2016-05-13,2015,8,33,134,788.69,0.16,5,Dry,42,9,8,6,82,147,0.19,641.7,0.81,641.7,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.554,0.0242,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2016-05-14,2015,8,33,135,778.98,0.17,5,Dry,42,9,8,6,82,147,0.19,632,0.81,632,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00971,0.542,0.0236,3,0.227,0.769,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3090
2016-05-15,2015,8,33,136,771.16,0.17,5,Dry,42,9,8,6,82,147,0.19,624.2,0.81,624.2,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.315,0.218,0.00947,0.533,0.0231,3,0.223,0.756,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2016-05-16,2015,8,33,137,760.04,0.17,5,Dry,42,9,8,6,82,147,0.19,613,0.81,613,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.211,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2016-05-17,2015,8,33,138,746.09,0.18,5,Dry,42,9,8,6,82,147,0.2,599.1,0.8,599.1,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.301,0.201,0.0087,0.502,0.0217,3,0.212,0.714,0.0309,22.4,0.954,0.98,0.935,41.9,41,123,2950
2016-05-18,2015,8,33,139,732.69,0.18,5,Dry,42,9,8,6,82,147,0.2,585.7,0.8,585.7,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.0083,0.485,0.0209,3,0.206,0.691,0.0298,22.5,0.953,0.978,0.933,41,40.1,120,2890
2016-05-19,2015,8,34,140,720.39,0.19,5,Dry,42,9,8,6,82,147,0.2,573.4,0.8,573.4,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00793,0.47,0.0202,3,0.201,0.67,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2016-05-20,2015,8,34,141,707.54,0.19,5,Dry,42,9,8,6,82,147,0.21,560.5,0.79,560.5,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.175,0.00754,0.454,0.0195,3,0.195,0.649,0.0279,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
2016-05-21,2015,8,34,142,694.69,0.2,5,Dry,42,9,8,6,82,147,0.21,547.7,0.79,547.7,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00715,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2016-05-22,2015,8,34,143,681.83,0.2,5,Dry,42,9,8,6,82,147,0.22,534.8,0.78,534.8,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00677,0.422,0.0181,3,0.183,0.605,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2016-05-23,2015,8,34,144,669.53,0.21,5,Dry,42,9,8,6,82,147,0.22,522.5,0.78,522.5,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00641,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2580
2016-05-24,2015,8,34,145,658.32,0.21,5,Dry,42,9,8,6,82,147,0.22,511.3,0.78,511.3,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.251,0.143,0.00608,0.393,0.0168,3,0.173,0.566,0.0241,22.9,0.947,0.97,0.919,36.3,35.2,106,2530
2016-05-25,2015,8,34,146,646.56,0.22,5,Dry,42,9,8,6,82,147,0.23,499.6,0.77,499.6,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2016-05-26,2015,8,35,147,634.8,0.22,5,Dry,42,9,8,6,82,147,0.23,487.8,0.77,487.8,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.237,0.129,0.00549,0.367,0.0156,2,0.272,0.638,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2016-05-27,2015,8,35,148,623.04,0.23,5,Dry,42,9,8,6,82,147,0.24,476,0.76,476,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.231,0.124,0.00524,0.354,0.015,2,0.264,0.618,0.0262,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2016-05-28,2015,8,35,149,611.83,0.23,5,Dry,42,9,8,6,82,147,0.24,464.8,0.76,464.8,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.00501,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2016-05-29,2015,8,35,150,601.72,0.24,5,Dry,42,9,8,6,82,147,0.24,454.7,0.76,454.7,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.218,0.114,0.0048,0.332,0.014,2,0.249,0.582,0.0245,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
2016-05-30,2015,8,35,151,591.05,0.24,5,Dry,42,9,8,6,82,147,0.25,444.1,0.75,444.1,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00457,0.322,0.0135,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.3,47.4,94.7,2270
2016-05-31,2015,8,35,152,580.39,0.25,5,Dry,42,9,8,6,82,147,0.25,433.4,0.75,433.4,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0132,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2016-06-01,2015,9,35,153,570.27,0.25,5,Dry,39,9,7,5,59,119,0.21,451.3,0.79,451.3,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2016-06-02,2015,9,36,154,561.25,0.26,5,Dry,39,9,7,5,59,119,0.21,442.3,0.79,442.3,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0134,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2016-06-03,2015,9,36,155,551.68,0.26,5,Dry,39,9,7,5,59,119,0.22,432.7,0.78,432.7,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.545,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93,2230
2016-06-04,2015,9,36,156,542.65,0.27,5,Dry,39,9,7,5,59,119,0.22,423.6,0.78,423.6,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.099,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2016-06-05,2015,9,36,157,533.63,0.27,5,Dry,39,9,7,5,59,119,0.22,414.6,0.78,414.6,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0947,0.00395,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2016-06-06,2015,9,36,158,525.7,0.27,5,Dry,39,9,7,5,59,119,0.23,406.7,0.77,406.7,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.091,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.9,2110
2016-06-07,2015,9,36,159,517.22,0.28,5,Dry,39,9,7,5,59,119,0.23,398.2,0.77,398.2,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.087,0.00361,0.282,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2016-06-08,2015,9,36,160,508.75,0.28,5,Dry,39,9,7,5,59,119,0.23,389.8,0.77,389.8,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.192,0.083,0.00344,0.275,0.0114,2,0.206,0.481,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
2016-06-09,2015,9,37,161,500.82,0.29,5,Dry,39,9,7,5,59,119,0.24,381.8,0.76,381.8,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0792,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.8,1990
2016-06-10,2015,9,37,162,492.89,0.29,5,Dry,39,9,7,5,59,119,0.24,373.9,0.76,373.9,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0755,0.00312,0.262,0.0109,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1950
2016-06-11,2015,9,37,163,486.05,0.3,5,Dry,39,9,7,5,59,119,0.24,367.1,0.76,367.1,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0722,0.00298,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.7,79.5,1910
2016-06-12,2015,9,37,164,478.67,0.3,5,Dry,39,9,7,5,59,119,0.25,359.7,0.75,359.7,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.8,1870
2016-06-13,2015,9,37,165,471.29,0.31,5,Dry,39,9,7,5,59,119,0.25,352.3,0.75,352.3,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0653,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2016-06-14,2015,9,37,166,463.9,0.31,5,Dry,39,9,7,5,59,119,0.26,344.9,0.74,344.9,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0618,0.00254,0.238,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2016-06-15,2015,9,37,167,457.07,0.32,5,Dry,39,9,7,5,59,119,0.26,338.1,0.74,338.1,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0586,0.00241,0.233,0.00956,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
2016-06-16,2015,9,38,168,450.23,0.32,5,Dry,39,9,7,5,59,119,0.26,331.2,0.74,331.2,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1710
2016-06-17,2015,9,38,169,444.49,0.33,5,Dry,39,9,7,5,59,119,0.27,325.5,0.73,325.5,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0526,0.00216,0.222,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
