date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-18,2015,9,38,170,438.2,0.34,5,Dry,39,9,7,5,59,119,0.27,319.2,0.73,319.2,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0497,0.00203,0.217,0.00889,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
2016-06-19,2015,9,38,171,431.91,0.34,5,Dry,39,9,7,5,59,119,0.28,312.9,0.72,312.9,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0467,0.00191,0.212,0.00867,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
2016-06-20,2015,9,38,172,425.62,0.35,5,Dry,39,9,7,5,59,119,0.28,306.6,0.72,306.6,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00179,0.207,0.00845,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
2016-06-21,2015,9,38,173,419.88,0.35,5,Dry,39,9,7,5,59,119,0.28,300.9,0.72,300.9,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00825,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65.1,1560
2016-06-22,2015,9,38,174,414.14,0.36,5,Dry,39,9,7,5,59,119,0.29,295.1,0.71,295.1,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
2016-06-23,2015,9,39,175,408.4,0.36,5,Dry,39,9,7,5,59,119,0.29,289.4,0.71,289.4,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0356,0.00145,0.193,0.00784,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2016-06-24,2015,9,39,176,403.75,0.36,5,Dry,39,9,7,5,59,119,0.29,284.8,0.7,284.8,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0334,0.00136,0.189,0.00768,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2016-06-25,2015,9,39,177,398.55,0.37,5,Dry,39,9,7,5,59,119,0.3,279.6,0.7,279.6,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0309,0.00126,0.185,0.0075,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.2,60.5,1450
2016-06-26,2015,9,39,178,393.36,0.37,5,Dry,39,9,7,5,59,119,0.3,274.4,0.7,274.4,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1420
2016-06-27,2015,9,39,179,388.16,0.38,5,Dry,39,9,7,5,59,119,0.31,269.2,0.69,269.2,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.026,0.00106,0.176,0.00714,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2016-06-28,2015,9,39,180,382.97,0.38,5,Dry,39,9,7,5,59,119,0.31,264,0.69,264,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000956,0.172,0.00696,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2016-06-29,2015,9,39,181,377.77,0.38,5,Dry,39,9,7,5,59,119,0.32,258.8,0.69,258.8,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000855,0.167,0.00677,2,0.117,0.285,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
2016-06-30,2015,9,40,182,373.12,0.39,5,Dry,39,9,7,5,59,119,0.32,254.1,0.68,254.1,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0189,0.000766,0.164,0.00661,2,0.114,0.278,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55,1320
2016-07-01,2015,10,40,183,368.47,0.39,5,Dry,37,8,6,4,53,108,0.29,260.5,0.71,260.5,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0219,0.000886,0.167,0.00676,2,0.118,0.286,0.0115,24.5,0.932,0.97,0.904,29.1,28.3,56.5,1360
2016-07-02,2015,10,40,184,363.83,0.4,5,Dry,37,8,6,4,53,108,0.3,255.8,0.7,255.8,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0198,0.000797,0.164,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.8,55.5,1330
2016-07-03,2015,10,40,185,360.27,0.4,5,Dry,37,8,6,4,53,108,0.3,252.3,0.7,252.3,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.0181,0.000729,0.161,0.00648,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2016-07-04,2015,10,40,186,356.17,0.4,5,Dry,37,8,6,4,53,108,0.3,248.2,0.7,248.2,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000679,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.8,1290
2016-07-05,2015,10,40,187,352.07,0.41,5,Dry,37,8,6,4,53,108,0.31,244.1,0.69,244.1,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2016-07-06,2015,10,40,188,347.97,0.41,5,Dry,37,8,6,4,53,108,0.31,240,0.69,240,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.00065,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2016-07-07,2015,10,41,189,343.87,0.42,5,Dry,37,8,6,4,53,108,0.31,235.9,0.69,235.9,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2016-07-08,2015,10,41,190,339.76,0.42,5,Dry,37,8,6,4,53,108,0.32,231.8,0.68,231.8,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2016-07-09,2015,10,41,191,335.66,0.43,5,Dry,37,8,6,4,53,108,0.32,227.7,0.68,227.7,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2016-07-10,2015,10,41,192,331.56,0.43,5,Dry,37,8,6,4,53,108,0.33,223.6,0.67,223.6,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2016-07-11,2015,10,41,193,328.01,0.44,5,Dry,37,8,6,4,53,108,0.33,220,0.67,220,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.000579,0.146,0.00583,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-07-12,2015,10,41,194,324.45,0.44,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2016-07-13,2015,10,41,195,320.9,0.44,5,Dry,37,8,6,4,53,108,0.34,212.9,0.66,212.9,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.143,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-07-14,2015,10,42,196,317.34,0.45,5,Dry,37,8,6,4,53,108,0.34,209.3,0.66,209.3,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2016-07-15,2015,10,42,197,313.79,0.45,5,Dry,37,8,6,4,53,108,0.34,205.8,0.66,205.8,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2016-07-16,2015,10,42,198,310.23,0.46,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000517,0.138,0.0055,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2016-07-17,2015,10,42,199,307.77,0.46,5,Dry,37,8,6,4,53,108,0.35,199.8,0.65,199.8,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2016-07-18,2015,10,42,200,304.76,0.46,5,Dry,37,8,6,4,53,108,0.35,196.8,0.65,196.8,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2016-07-19,2015,10,42,201,301.76,0.47,5,Dry,37,8,6,4,53,108,0.36,193.8,0.64,193.8,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2016-07-20,2015,10,42,202,298.75,0.47,5,Dry,37,8,6,4,53,108,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2016-07-21,2015,10,43,203,295.74,0.47,5,Dry,37,8,6,4,53,108,0.36,187.7,0.64,187.7,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2016-07-22,2015,10,43,204,292.73,0.48,5,Dry,37,8,6,4,53,108,0.37,184.7,0.63,184.7,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2016-07-23,2015,10,43,205,289.72,0.48,5,Dry,37,8,6,4,53,108,0.37,181.7,0.63,181.7,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2016-07-24,2015,10,43,206,286.72,0.49,5,Dry,37,8,6,4,53,108,0.38,178.7,0.62,178.7,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2016-07-25,2015,10,43,207,283.71,0.49,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2016-07-26,2015,10,43,208,280.7,0.49,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2016-07-27,2015,10,43,209,278.24,0.5,5,Dry,37,8,6,4,53,108,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2016-07-28,2015,10,44,210,275.78,0.5,5,Dry,37,8,6,4,53,108,0.39,167.8,0.61,167.8,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
2016-07-29,2015,10,44,211,273.32,0.5,5,Dry,37,8,6,4,53,108,0.4,165.3,0.6,165.3,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2016-07-30,2015,10,44,212,270.86,0.51,5,Dry,37,8,6,4,53,108,0.4,162.9,0.6,162.9,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2016-07-31,2015,10,44,213,268.4,0.51,5,Dry,37,8,6,4,53,108,0.4,160.4,0.6,160.4,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.279,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2016-08-01,2015,11,44,214,265.94,0.52,5,Dry,34,7,5,3,44,93,0.35,172.9,0.65,172.9,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0119,24.9,0.946,0.976,0.924,40,39.1,39.1,938
2016-08-02,2015,11,44,215,261.83,0.52,5,Dry,34,7,5,3,44,93,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39.1,38,38,913
2016-08-03,2015,11,44,216,258.28,0.53,5,Dry,34,7,5,3,44,93,0.36,165.3,0.64,165.3,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.0098,0.000388,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.2,37.2,37.2,892
2016-08-04,2015,11,45,217,254.72,0.54,5,Dry,34,7,5,3,44,93,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.0095,0.000376,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2016-08-05,2015,11,45,218,251.17,0.54,5,Dry,34,7,5,3,44,93,0.37,158.2,0.63,158.2,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00919,0.000363,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.5,35.5,35.5,851
2016-08-06,2015,11,45,219,248.71,0.55,5,Dry,34,7,5,3,44,93,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2016-08-07,2015,11,45,220,245.7,0.55,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2016-08-08,2015,11,45,221,242.69,0.56,5,Dry,34,7,5,3,44,93,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2016-08-09,2015,11,45,222,239.69,0.56,5,Dry,34,7,5,3,44,93,0.39,146.7,0.61,146.7,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00822,0.000324,0.112,0.00441,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.909,33.9,32.9,32.9,788
2016-08-10,2015,11,45,223,236.68,0.57,5,Dry,34,7,5,3,44,93,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00435,1,0.136,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2016-08-11,2015,11,46,224,233.67,0.58,5,Dry,34,7,5,3,44,93,0.4,140.7,0.6,140.7,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00771,0.000303,0.109,0.0043,1,0.132,0.242,0.00951,25.2,0.935,0.97,0.907,32.5,31.5,31.5,755
2016-08-12,2015,11,46,225,231.21,0.58,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.0075,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2016-08-13,2015,11,46,226,228.75,0.59,5,Dry,34,7,5,3,44,93,0.41,135.8,0.59,135.8,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.00729,0.000287,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2016-08-14,2015,11,46,227,226.29,0.59,5,Dry,34,7,5,3,44,93,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2016-08-15,2015,11,46,228,223.83,0.6,5,Dry,34,7,5,3,44,93,0.41,130.8,0.58,130.8,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00687,0.00027,0.105,0.00412,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
2016-08-16,2015,11,46,229,221.37,0.61,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00666,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2016-08-17,2015,11,46,230,218.9,0.61,5,Dry,34,7,5,3,44,93,0.42,125.9,0.57,125.9,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00645,0.000253,0.103,0.00403,1,0.112,0.215,0.00844,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2016-08-18,2015,11,47,231,216.44,0.62,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2016-08-19,2015,11,47,232,215.08,0.62,5,Dry,34,7,5,3,44,93,0.43,122.1,0.57,122.1,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00613,0.00024,0.101,0.00396,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2016-08-20,2015,11,47,233,213.16,0.63,5,Dry,34,7,5,3,44,93,0.44,120.2,0.56,120.2,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00596,0.000234,0.1,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2016-08-21,2015,11,47,234,211.25,0.63,5,Dry,34,7,5,3,44,93,0.44,118.3,0.56,118.3,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2016-08-22,2015,11,47,235,209.33,0.64,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00564,0.000221,0.0985,0.00385,1,0.0995,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2016-08-23,2015,11,47,236,207.42,0.65,5,Dry,34,7,5,3,44,93,0.45,114.4,0.55,114.4,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00548,0.000214,0.0976,0.00382,1,0.097,0.195,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-08-24,2015,11,47,237,205.51,0.65,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00379,1,0.0944,0.191,0.00748,25.4,0.92,0.97,0.892,25.7,25,25,599
2016-08-25,2015,11,48,238,203.59,0.66,5,Dry,34,7,5,3,44,93,0.46,110.6,0.54,110.6,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00515,0.000201,0.0959,0.00375,1,0.0918,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2016-08-26,2015,11,48,239,201.68,0.66,5,Dry,34,7,5,3,44,93,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00499,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
2016-08-27,2015,11,48,240,199.76,0.67,5,Dry,34,7,5,3,44,93,0.47,106.8,0.53,106.8,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00707,25.4,0,0,0,0,0,0,0
2016-08-28,2015,11,48,241,197.85,0.67,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
2016-08-29,2015,11,48,242,195.94,0.68,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0815,0.174,0.0068,25.4,0,0,0,0,0,0,0
2016-08-30,2015,11,48,243,194.02,0.69,5,Dry,34,7,5,3,44,93,0.48,101,0.52,101,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00434,0.000169,0.0918,0.00359,1,0.0789,0.171,0.00667,25.4,0,0,0,0,0,0,0
2016-08-31,2015,11,48,244,192.11,0.69,5,Dry,34,7,5,3,44,93,0.48,99.11,0.52,99.11,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00417,0.000163,0.0909,0.00355,1,0.0763,0.167,0.00654,25.4,0,0,0,0,0,0,0
2016-09-01,2015,12,49,245,189.65,0.7,5,Dry,30,6,4,2,30,72,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00575,0.000225,0.0969,0.00379,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2016-09-02,2015,12,49,246,186.09,0.72,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2016-09-03,2015,12,49,247,183.63,0.72,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00524,0.000205,0.0943,0.00369,1,0.0932,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2016-09-04,2015,12,49,248,180.62,0.73,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.093,0.00364,1,0.0891,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2016-09-05,2015,12,49,249,177.62,0.74,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00473,0.000185,0.0917,0.00359,1,0.0851,0.177,0.00692,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2016-09-06,2015,12,49,250,174.61,0.75,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2016-09-07,2015,12,49,251,171.6,0.76,5,Dry,30,6,4,2,30,72,0.42,99.6,0.58,99.6,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.089,0.00348,1,0.077,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2016-09-08,2015,12,50,252,169.14,0.77,5,Dry,30,6,4,2,30,72,0.43,97.14,0.57,97.14,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00401,0.000157,0.0879,0.00344,1,0.0736,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2016-09-09,2015,12,50,253,166.68,0.77,5,Dry,30,6,4,2,30,72,0.43,94.68,0.57,94.68,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.0038,0.000149,0.0869,0.0034,1,0.0703,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2016-09-10,2015,12,50,254,164.22,0.78,5,Dry,30,6,4,2,30,72,0.44,92.22,0.56,92.22,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.000141,0.0858,0.00336,1,0.067,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2016-09-11,2015,12,50,255,161.76,0.79,5,Dry,30,6,4,2,30,72,0.45,89.76,0.56,89.76,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0637,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2016-09-12,2015,12,50,256,160.39,0.79,5,Dry,30,6,4,2,30,72,0.45,88.39,0.55,88.39,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.0033,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2016-09-13,2015,12,50,257,158.47,0.8,5,Dry,30,6,4,2,30,72,0.45,86.47,0.55,86.47,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0833,0.00326,1,0.0592,0.143,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2016-09-14,2015,12,50,258,156.56,0.8,5,Dry,30,6,4,2,30,72,0.46,84.56,0.54,84.56,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0567,0.139,0.00545,25.4,0.928,0.962,0.893,19.5,18.8,18.8,451
2016-09-15,2015,12,51,259,154.65,0.81,5,Dry,30,6,4,2,30,72,0.47,82.65,0.53,82.65,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00278,0.000109,0.0816,0.0032,1,0.0541,0.136,0.00532,25.4,0.931,0.961,0.894,19.1,18.4,18.4,442
2016-09-16,2015,12,51,260,152.73,0.82,5,Dry,30,6,4,2,30,72,0.47,80.73,0.53,80.73,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0808,0.00317,1,0.0515,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
2016-09-17,2015,12,51,261,150.82,0.82,5,Dry,30,6,4,2,30,72,0.48,78.82,0.52,78.82,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000961,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2016-09-18,2015,12,51,262,148.9,0.83,5,Dry,30,6,4,2,30,72,0.48,76.9,0.52,76.9,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00229,0.0000897,0.0791,0.0031,1,0.0463,0.125,0.00492,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
2016-09-19,2015,12,51,263,147.54,0.83,5,Dry,30,6,4,2,30,72,0.49,75.54,0.51,75.54,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.0000851,0.0785,0.00308,1,0.0445,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,17,17,407
2016-09-20,2015,12,51,264,145.62,0.84,5,Dry,30,6,4,2,30,72,0.49,73.62,0.51,73.62,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.00201,0.0000787,0.0776,0.00304,1,0.0419,0.12,0.00469,25.4,0.933,0.96,0.895,17.1,16.4,16.4,394
2016-09-21,2015,12,51,265,144.26,0.84,5,Dry,30,6,4,2,30,72,0.5,72.26,0.5,72.26,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00189,0.0000742,0.077,0.00302,1,0.0401,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
2016-09-22,2015,12,52,266,142.89,0.85,5,Dry,30,6,4,2,30,72,0.5,70.89,0.5,70.89,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000696,0.0764,0.003,1,0.0382,0.115,0.0045,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2016-09-23,2015,12,52,267,141.52,0.85,5,Dry,30,6,4,2,30,72,0.51,69.52,0.49,69.52,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00166,0.0000651,0.0758,0.00297,1,0.0364,0.112,0.0044,25.4,0.91,0.96,0.874,15.8,15.1,15.1,363
2016-09-24,2015,12,52,268,140.15,0.86,5,Dry,30,6,4,2,30,72,0.51,68.15,0.49,68.15,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000605,0.0752,0.00295,1,0.0345,0.11,0.0043,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2016-09-25,2015,12,52,269,138.79,0.86,5,Dry,30,6,4,2,30,72,0.52,66.79,0.48,66.79,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00143,0.000056,0.0746,0.00293,1,0.0327,0.107,0.00421,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
2016-09-26,2015,12,52,270,137.42,0.87,5,Dry,30,6,4,2,30,72,0.52,65.42,0.48,65.42,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000514,0.074,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2016-09-27,2015,12,52,271,136.05,0.87,5,Dry,30,6,4,2,30,72,0.53,64.05,0.47,64.05,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00119,0.0000468,0.0734,0.00288,1,0.029,0.102,0.00402,25.4,0.88,0.96,0.845,14,13.5,13.5,324
2016-09-28,2015,12,52,272,134.69,0.88,5,Dry,30,6,4,2,30,72,0.54,62.69,0.47,62.69,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000423,0.0729,0.00286,1,0.0271,0.1,0.00392,25.4,0,0,0,0,0,0,0
2016-09-29,2015,12,53,273,133.32,0.88,5,Dry,30,6,4,2,30,72,0.54,61.32,0.46,61.32,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000962,0.0000377,0.0723,0.00283,1,0.0253,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2016-09-30,2015,12,53,274,131.95,0.88,5,Dry,30,6,4,2,30,72,0.55,59.95,0.45,59.95,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000846,0.0000332,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2016-10-01,2016,1,1,275,130.58,0.89,5,Dry,24,4,2,2,20,52,0.4,78.58,0.6,78.58,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2016-10-02,2016,1,1,276,131.4,0.89,5,Dry,24,4,2,2,20,52,0.4,79.4,0.6,79.4,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.000098,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2016-10-03,2016,1,1,277,132.22,0.88,5,Dry,24,4,2,2,20,52,0.39,80.22,0.61,80.22,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0508,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2016-10-04,2016,1,1,278,130.86,0.89,5,Dry,24,4,2,2,20,52,0.4,78.86,0.6,78.86,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00245,0.0000962,0.0764,0.003,1,0.049,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2016-10-05,2016,1,1,279,129.49,0.89,5,Dry,24,4,2,2,20,52,0.4,77.49,0.6,77.49,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00234,0.0000916,0.0758,0.00297,1,0.0471,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2016-10-06,2016,1,1,280,128.12,0.89,5,Dry,24,4,2,2,20,52,0.41,76.12,0.59,76.12,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000871,0.0752,0.00295,1,0.0453,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2016-10-07,2016,1,1,281,126.76,0.9,5,Dry,24,4,2,2,20,52,0.41,74.76,0.59,74.76,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000825,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2016-10-08,2016,1,2,282,126.48,0.9,5,Dry,24,4,2,2,20,52,0.41,74.48,0.59,74.48,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000816,0.0745,0.00292,1,0.043,0.118,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2016-10-09,2016,1,2,283,127.3,0.9,5,Dry,24,4,2,2,20,52,0.41,75.3,0.59,75.3,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000843,0.0748,0.00294,1,0.0442,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2016-10-10,2016,1,2,284,126.48,0.9,5,Dry,24,4,2,2,20,52,0.41,74.48,0.59,74.48,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000816,0.0745,0.00292,1,0.043,0.118,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2016-10-11,2016,1,2,285,124.57,0.9,5,Dry,24,4,2,2,20,52,0.42,72.57,0.58,72.57,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000752,0.0736,0.00289,1,0.0405,0.114,0.00448,25.4,0.927,0.96,0.89,16.8,16.1,16.1,386
2016-10-12,2016,1,2,286,123.2,0.9,5,Dry,24,4,2,2,20,52,0.42,71.2,0.58,71.2,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.0018,0.0000707,0.073,0.00286,1,0.0386,0.112,0.00438,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2016-10-13,2016,1,2,287,121.83,0.91,5,Dry,24,4,2,2,20,52,0.43,69.83,0.57,69.83,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00169,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2016-10-14,2016,1,2,288,120.47,0.91,5,Dry,24,4,2,2,20,52,0.43,68.47,0.57,68.47,0,0,0,0,-2,2,24,4,2,0,22,98.5,990,964.5,25.5,0.0708,0.00157,0.0000616,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
2016-10-15,2016,1,3,289,119.1,0.91,5,Dry,24,4,2,2,20,52,0.44,67.1,0.56,67.1,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00145,0.000057,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2016-10-16,2016,1,3,290,117.73,0.91,5,Dry,24,4,2,2,20,52,0.44,65.73,0.56,65.73,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,336
2016-10-17,2016,1,3,291,116.37,0.92,5,Dry,24,4,2,2,20,52,0.45,64.37,0.55,64.37,0,0,0,0,-2,2,24,4,2,0,22,94.4,990,964.5,25.5,0.0708,0.00122,0.0000479,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2016-10-18,2016,1,3,292,115,0.92,5,Dry,24,4,2,2,20,52,0.45,63,0.55,63,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000433,0.0719,0.00282,1,0.0275,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2016-10-19,2016,1,3,293,114.72,0.92,5,Dry,24,4,2,2,20,52,0.45,62.72,0.55,62.72,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2016-10-20,2016,1,3,294,113.9,0.92,5,Dry,24,4,2,2,20,52,0.46,61.9,0.54,61.9,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2016-10-21,2016,1,3,295,113.08,0.92,5,Dry,24,4,2,2,20,52,0.46,61.08,0.54,61.08,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000942,0.0000369,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2016-10-22,2016,1,4,296,112.26,0.92,5,Dry,24,4,2,2,20,52,0.46,60.26,0.54,60.26,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000872,0.0000342,0.0717,0.00281,1,0.0239,0.0955,0.00375,25.4,0,0,0,0,0,0,0
2016-10-23,2016,1,4,297,111.44,0.93,5,Dry,24,4,2,2,20,52,0.47,59.44,0.53,59.44,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000802,0.0000315,0.0716,0.00281,1,0.0227,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2016-10-24,2016,1,4,298,110.62,0.93,5,Dry,24,4,2,2,20,52,0.47,58.62,0.53,58.62,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000733,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
2016-10-25,2016,1,4,299,109.8,0.93,5,Dry,24,4,2,2,20,52,0.47,57.8,0.53,57.8,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000663,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2016-10-26,2016,1,4,300,108.98,0.93,5,Dry,24,4,2,2,20,52,0.48,56.98,0.52,56.98,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000593,0.0000233,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2016-10-27,2016,1,4,301,108.16,0.94,5,Dry,24,4,2,2,20,52,0.48,56.16,0.52,56.16,0,0,0,0,-2,2,24,4,2,0,22,86.2,990,964.5,25.5,0.0708,0.000524,0.0000205,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
2016-10-28,2016,1,4,302,107.89,0.94,5,Dry,24,4,2,2,20,52,0.48,55.89,0.52,55.89,0,0,0,0,-2,2,24,4,2,0,22,85.9,990,964.5,25.5,0.0708,0.000501,0.0000196,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2016-10-29,2016,1,5,303,108.71,0.93,5,Dry,24,4,2,2,20,52,0.48,56.71,0.52,56.71,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.00057,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2016-10-30,2016,1,5,304,107.89,0.94,5,Dry,24,4,2,2,20,52,0.48,55.89,0.52,55.89,0,0,0,0,-2,2,24,4,2,0,22,85.9,990,964.5,25.5,0.0708,0.000501,0.0000196,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2016-10-31,2016,1,5,305,107.07,0.94,5,Dry,24,4,2,2,20,52,0.49,55.07,0.51,55.07,0,0,0,0,-2,2,24,4,2,0,22,85.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2016-11-01,2016,2,5,306,108.44,0.93,5,Dry,23,4,2,2,19,50,0.46,58.44,0.54,58.44,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000717,0.0000281,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2016-11-02,2016,2,5,307,110.9,0.93,5,Dry,23,4,2,2,19,50,0.45,60.9,0.55,60.9,0,0,0,0,-2,2,23,4,2,0,21,89.9,990,964.5,25.5,0.0708,0.000926,0.0000363,0.0718,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2016-11-03,2016,2,5,308,112.26,0.92,5,Dry,23,4,2,2,19,50,0.45,62.26,0.56,62.26,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00104,0.0000409,0.0719,0.00282,1,0.0266,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2016-11-04,2016,2,5,309,116.91,0.92,5,Dry,23,4,2,2,19,50,0.43,66.91,0.57,66.91,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2016-11-05,2016,2,6,310,124.29,0.9,5,Dry,23,4,2,2,19,50,0.4,74.29,0.6,74.29,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.000081,0.0741,0.0029,1,0.0428,0.117,0.00458,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2016-11-06,2016,2,6,311,128.4,0.89,5,Dry,23,4,2,2,19,50,0.39,78.4,0.61,78.4,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000947,0.0759,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2016-11-07,2016,2,6,312,128.67,0.89,5,Dry,23,4,2,2,19,50,0.39,78.67,0.61,78.67,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000956,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2016-11-08,2016,2,6,313,127.85,0.89,5,Dry,23,4,2,2,19,50,0.39,77.85,0.61,77.85,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00237,0.0000928,0.0756,0.00297,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2016-11-09,2016,2,6,314,131.95,0.88,5,Dry,23,4,2,2,19,50,0.38,81.95,0.62,81.95,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00272,0.000107,0.0774,0.00304,1,0.0531,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2016-11-10,2016,2,6,315,138.79,0.86,5,Dry,23,4,2,2,19,50,0.36,88.79,0.64,88.79,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.000129,0.0804,0.00315,1,0.0624,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2016-11-11,2016,2,6,316,141.25,0.86,5,Dry,23,4,2,2,19,50,0.35,91.25,0.65,91.25,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2016-11-12,2016,2,7,317,143.16,0.85,5,Dry,23,4,2,2,19,50,0.35,93.16,0.65,93.16,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00367,0.000144,0.0823,0.00323,1,0.0683,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2016-11-13,2016,2,7,318,145.08,0.84,5,Dry,23,4,2,2,19,50,0.34,95.08,0.66,95.08,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2016-11-14,2016,2,7,319,143.16,0.85,5,Dry,23,4,2,2,19,50,0.35,93.16,0.65,93.16,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00367,0.000144,0.0823,0.00323,1,0.0683,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2016-11-15,2016,2,7,320,141.25,0.86,5,Dry,23,4,2,2,19,50,0.35,91.25,0.65,91.25,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2016-11-16,2016,2,7,321,139.33,0.86,5,Dry,23,4,2,2,19,50,0.36,89.33,0.64,89.33,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2016-11-17,2016,2,7,322,139.61,0.86,5,Dry,23,4,2,2,19,50,0.36,89.61,0.64,89.61,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0635,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2016-11-18,2016,2,7,323,142.62,0.85,5,Dry,23,4,2,2,19,50,0.35,92.62,0.65,92.62,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00587,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2016-11-19,2016,2,8,324,146.72,0.84,5,Dry,23,4,2,2,19,50,0.34,96.72,0.66,96.72,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2016-11-20,2016,2,8,325,149.18,0.83,5,Dry,23,4,2,2,19,50,0.34,99.18,0.67,99.18,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2016-11-21,2016,2,8,326,151.09,0.82,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2016-11-22,2016,2,8,327,152.46,0.82,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2016-11-23,2016,2,8,328,154.92,0.81,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0841,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2016-11-24,2016,2,8,329,156.29,0.81,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2016-11-25,2016,2,8,330,159.29,0.8,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2016-11-26,2016,2,9,331,159.57,0.8,5,Dry,23,4,2,2,19,50,0.31,109.6,0.69,109.6,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2016-11-27,2016,2,9,332,157.11,0.8,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00485,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,568
2016-11-28,2016,2,9,333,154.1,0.81,5,Dry,23,4,2,2,19,50,0.32,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2016-11-29,2016,2,9,334,154.37,0.81,5,Dry,23,4,2,2,19,50,0.32,104.4,0.68,104.4,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0834,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2016-11-30,2016,2,9,335,157.38,0.8,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2016-12-01,2016,3,9,336,158.2,0.8,5,Dry,26,4,3,2,24,59,0.37,99.2,0.63,99.2,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-12-02,2016,3,9,337,156.29,0.81,5,Dry,26,4,3,2,24,59,0.38,97.29,0.62,97.29,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0738,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2016-12-03,2016,3,10,338,156.01,0.81,5,Dry,26,4,3,2,24,59,0.38,97.01,0.62,97.01,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0735,0.159,0.00623,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2016-12-04,2016,3,10,339,155.19,0.81,5,Dry,26,4,3,2,24,59,0.38,96.19,0.62,96.19,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.0851,0.00333,1,0.0724,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2016-12-05,2016,3,10,340,153.83,0.81,5,Dry,26,4,3,2,24,59,0.38,94.83,0.62,94.83,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00381,0.000149,0.0845,0.00331,1,0.0705,0.155,0.00608,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
2016-12-06,2016,3,10,341,153.01,0.82,5,Dry,26,4,3,2,24,59,0.39,94.01,0.61,94.01,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2016-12-07,2016,3,10,342,154.37,0.81,5,Dry,26,4,3,2,24,59,0.38,95.37,0.62,95.37,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00386,0.000151,0.0847,0.00332,1,0.0712,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
2016-12-08,2016,3,10,343,155.74,0.81,5,Dry,26,4,3,2,24,59,0.38,96.74,0.62,96.74,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.0731,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2016-12-09,2016,3,10,344,155.47,0.81,5,Dry,26,4,3,2,24,59,0.38,96.47,0.62,96.47,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.914,0.967,0.884,21.9,21.2,21.2,509
2016-12-10,2016,3,11,345,157.38,0.8,5,Dry,26,4,3,2,24,59,0.38,98.38,0.63,98.38,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2016-12-11,2016,3,11,346,162.58,0.79,5,Dry,26,4,3,2,24,59,0.36,103.6,0.64,103.6,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2016-12-12,2016,3,11,347,165.04,0.78,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
2016-12-13,2016,3,11,348,165.86,0.78,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0868,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2016-12-14,2016,3,11,349,168.87,0.77,5,Dry,26,4,3,2,24,59,0.35,109.9,0.65,109.9,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00509,0.000199,0.091,0.00357,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2016-12-15,2016,3,11,350,172.42,0.76,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2016-12-16,2016,3,11,351,174.33,0.75,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2016-12-17,2016,3,12,352,176.25,0.74,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2016-12-18,2016,3,12,353,180.35,0.73,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-12-19,2016,3,12,354,183.9,0.72,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00637,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2016-12-20,2016,3,12,355,186.37,0.71,5,Dry,26,4,3,2,24,59,0.32,127.4,0.68,127.4,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00658,0.000257,0.0987,0.00386,1,0.114,0.213,0.00834,25.4,0.929,0.97,0.902,29.4,28.6,28.6,685
2016-12-21,2016,3,12,356,188.28,0.71,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2016-12-22,2016,3,12,357,190.19,0.7,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-12-23,2016,3,12,358,191.56,0.7,5,Dry,26,4,3,2,24,59,0.31,132.6,0.69,132.6,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2016-12-24,2016,3,13,359,193.47,0.69,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2016-12-25,2016,3,13,360,195.39,0.68,5,Dry,26,4,3,2,24,59,0.3,136.4,0.7,136.4,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2016-12-26,2016,3,13,361,193.47,0.69,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2016-12-27,2016,3,13,362,192.65,0.69,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00397,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2016-12-28,2016,3,13,363,195.66,0.68,5,Dry,26,4,3,2,24,59,0.3,136.7,0.7,136.7,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2016-12-29,2016,3,13,364,196.48,0.68,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2016-12-30,2016,3,13,365,195.12,0.68,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2016-12-31,2016,3,14,366,197.03,0.68,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2017-01-01,2016,4,14,1,200.58,0.66,5,Dry,29,5,4,2,33,73,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00659,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2017-01-02,2016,4,14,2,204.69,0.65,5,Dry,29,5,4,2,33,73,0.36,131.7,0.64,131.7,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000272,0.102,0.004,1,0.12,0.223,0.00871,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2017-01-03,2016,4,14,3,208.79,0.64,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2017-01-04,2016,4,14,4,213.98,0.63,5,Dry,29,5,4,2,33,73,0.34,141,0.66,141,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2017-01-05,2016,4,14,5,215.35,0.62,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.907,33,32,32,768
2017-01-06,2016,4,14,6,214.53,0.62,5,Dry,29,5,4,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.134,0.24,0.00942,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2017-01-07,2016,4,15,7,213.71,0.63,5,Dry,29,5,4,2,33,73,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00771,0.000302,0.106,0.00417,1,0.132,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2017-01-08,2016,4,15,8,216.17,0.62,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.000311,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2017-01-09,2016,4,15,9,220.27,0.61,5,Dry,29,5,4,2,33,73,0.33,147.3,0.67,147.3,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00827,0.000325,0.109,0.00429,1,0.141,0.251,0.00983,25.2,0.938,0.97,0.909,34.2,33.1,33.1,795
2017-01-10,2016,4,15,10,221.64,0.61,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2017-01-11,2016,4,15,11,224.1,0.6,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000338,0.111,0.00436,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2017-01-12,2016,4,15,12,225.47,0.6,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2017-01-13,2016,4,15,13,230.66,0.58,5,Dry,29,5,4,2,33,73,0.32,157.7,0.68,157.7,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00448,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2017-01-14,2016,4,16,14,237.5,0.57,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2017-01-15,2016,4,16,15,241.6,0.56,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2017-01-16,2016,4,16,16,245.7,0.55,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2017-01-17,2016,4,16,17,252.54,0.54,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2017-01-18,2016,4,16,18,258.28,0.53,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2017-01-19,2016,4,16,19,261.29,0.52,5,Dry,29,5,4,2,33,73,0.28,188.3,0.72,188.3,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2017-01-20,2016,4,16,20,264.29,0.52,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
