date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-21,2016,4,17,21,269.49,0.51,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00518,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2017-01-22,2016,4,17,22,274.69,0.5,5,Dry,29,5,4,2,33,73,0.27,201.7,0.73,201.7,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2017-01-23,2016,4,17,23,280.97,0.49,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2017-01-24,2016,4,17,24,284.53,0.49,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-01-25,2016,4,17,25,284.8,0.49,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2017-01-26,2016,4,17,26,287.26,0.49,5,Dry,29,5,4,2,33,73,0.25,214.3,0.75,214.3,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2017-01-27,2016,4,17,27,291.91,0.48,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-01-28,2016,4,18,28,294.37,0.48,5,Dry,29,5,4,2,33,73,0.25,221.4,0.75,221.4,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-01-29,2016,4,18,29,296.83,0.47,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2017-01-30,2016,4,18,30,298.2,0.47,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2017-01-31,2016,4,18,31,302.3,0.47,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2017-02-01,2016,5,18,32,309.14,0.46,5,Dry,31,6,4,3,41,85,0.28,224.1,0.72,224.1,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2017-02-02,2016,5,18,33,315.97,0.45,5,Dry,31,6,4,3,41,85,0.27,231,0.73,231,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000615,0.147,0.00587,2,0.0984,0.245,0.0098,24.8,0.923,0.97,0.896,25.9,25.1,50.3,1210
2017-02-03,2016,5,18,34,322.81,0.44,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
2017-02-04,2016,5,19,35,329.65,0.43,5,Dry,31,6,4,3,41,85,0.26,244.7,0.74,244.7,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0165,0.000663,0.153,0.00613,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.3,1280
2017-02-05,2016,5,19,36,334.29,0.43,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.00068,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2017-02-06,2016,5,19,37,338.94,0.42,5,Dry,31,6,4,3,41,85,0.25,253.9,0.75,253.9,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0189,0.000757,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.4,1330
2017-02-07,2016,5,19,38,345.78,0.41,5,Dry,31,6,4,3,41,85,0.25,260.8,0.75,260.8,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0221,0.000888,0.164,0.0066,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2017-02-08,2016,5,19,39,352.62,0.41,5,Dry,31,6,4,3,41,85,0.24,267.6,0.76,267.6,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.3,1400
2017-02-09,2016,5,19,40,358.36,0.4,5,Dry,31,6,4,3,41,85,0.24,273.4,0.76,273.4,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.028,0.00113,0.175,0.00703,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2017-02-10,2016,5,19,41,363.55,0.4,5,Dry,31,6,4,3,41,85,0.23,278.6,0.77,278.6,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2017-02-11,2016,5,20,42,367.65,0.39,5,Dry,31,6,4,3,41,85,0.23,282.6,0.77,282.6,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0324,0.00131,0.182,0.00736,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.6,1480
2017-02-12,2016,5,20,43,372.3,0.39,5,Dry,31,6,4,3,41,85,0.23,287.3,0.77,287.3,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0346,0.0014,0.186,0.00752,2,0.136,0.322,0.013,24.4,0.938,0.97,0.909,32.2,31.3,62.6,1500
2017-02-13,2016,5,20,44,378.59,0.38,5,Dry,31,6,4,3,41,85,0.23,293.6,0.78,293.6,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
2017-02-14,2016,5,20,45,381.05,0.38,5,Dry,31,6,4,3,41,85,0.22,296.1,0.78,296.1,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.336,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2017-02-15,2016,5,20,46,386.25,0.38,5,Dry,31,6,4,3,41,85,0.22,301.3,0.78,301.3,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0412,0.00167,0.198,0.00801,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
2017-02-16,2016,5,20,47,395.82,0.37,5,Dry,31,6,4,3,41,85,0.21,310.8,0.79,310.8,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00186,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2017-02-17,2016,5,20,48,406.48,0.36,5,Dry,31,6,4,3,41,85,0.21,321.5,0.79,321.5,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00206,0.214,0.00872,2,0.159,0.374,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2017-02-18,2016,5,21,49,416.6,0.35,5,Dry,31,6,4,3,41,85,0.2,331.6,0.8,331.6,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0555,0.00226,0.223,0.00907,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2017-02-19,2016,5,21,50,427.81,0.35,5,Dry,31,6,4,3,41,85,0.2,342.8,0.8,342.8,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2017-02-20,2016,5,21,51,441.21,0.33,5,Dry,31,6,4,3,41,85,0.19,356.2,0.81,356.2,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0671,0.00275,0.243,0.00995,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2017-02-21,2016,5,21,52,455.7,0.32,5,Dry,31,6,4,3,41,85,0.19,370.7,0.81,370.7,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.074,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.3,40.5,80.9,1940
2017-02-22,2016,5,21,53,470.19,0.31,5,Dry,31,6,4,3,41,85,0.18,385.2,0.82,385.2,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.203,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2017-02-23,2016,5,21,54,485.78,0.3,5,Dry,31,6,4,3,41,85,0.17,400.8,0.82,400.8,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0882,0.00364,0.28,0.0115,2,0.213,0.493,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2090
2017-02-24,2016,5,21,55,503.55,0.29,5,Dry,31,6,4,3,41,85,0.17,418.6,0.83,418.6,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2017-02-25,2016,5,22,56,522.97,0.28,5,Dry,31,6,4,3,41,85,0.16,438,0.84,438,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.7,2270
2017-02-26,2016,5,22,57,541.83,0.27,5,Dry,31,6,4,3,41,85,0.16,456.8,0.84,456.8,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2017-02-27,2016,5,22,58,560.7,0.26,5,Dry,31,6,4,3,41,85,0.15,475.7,0.85,475.7,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00517,0.344,0.0144,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-02-28,2016,5,22,59,583.4,0.25,5,Dry,31,6,4,3,41,85,0.15,498.4,0.85,498.4,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0154,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2017-03-01,2016,6,22,60,604.45,0.24,5,Dry,36,8,6,4,53,107,0.18,497.4,0.82,497.4,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.238,0.134,0.00565,0.371,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2017-03-02,2016,6,22,61,627.69,0.23,5,Dry,36,8,6,4,53,107,0.17,520.7,0.83,520.7,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00631,0.4,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2017-03-03,2016,6,22,62,655.31,0.21,5,Dry,36,8,6,4,53,107,0.16,548.3,0.84,548.3,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.267,0.167,0.00712,0.434,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
2017-03-04,2016,6,23,63,685.66,0.2,5,Dry,36,8,6,4,53,107,0.16,578.7,0.84,578.7,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00803,0.471,0.0202,3,0.203,0.674,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2017-03-05,2016,6,23,64,718.2,0.19,5,Dry,36,8,6,4,53,107,0.15,611.2,0.85,611.2,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00901,0.512,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2017-03-06,2016,6,23,65,752.93,0.18,5,Dry,36,8,6,4,53,107,0.14,645.9,0.86,645.9,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
2017-03-07,2016,6,23,66,780.28,0.17,5,Dry,36,8,6,4,53,107,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2017-03-08,2016,6,23,67,806.19,0.16,5,Dry,36,8,6,4,53,107,0.13,699.2,0.87,699.2,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0384,22,0.957,0.98,0.938,48.1,47.2,141,3400
2017-03-09,2016,6,23,68,840.78,0.15,5,Dry,36,8,6,4,53,107,0.13,733.8,0.87,733.8,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.372,0.291,0.0128,0.664,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50,48.2,145,3470
2017-03-10,2016,6,23,69,879.41,0.14,5,Dry,36,8,6,4,53,107,0.12,772.4,0.88,772.4,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0139,0.721,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2017-03-11,2016,6,24,70,921.16,0.13,5,Dry,36,8,6,4,53,107,0.12,814.2,0.88,814.2,0,0,0,0,-4,4,36,8,6,0,57,864,990,967.6,22.4,0.446,0.333,0.0149,0.779,0.0348,4,0.217,0.996,0.0444,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2017-03-12,2016,6,24,71,970.32,0.12,5,Dry,36,8,6,4,53,107,0.11,863.3,0.89,863.3,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.491,0.357,0.0161,0.848,0.0382,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2017-03-13,2016,6,24,72,1022.2,0.11,5,Dry,36,8,6,4,53,107,0.1,915.2,0.9,915.2,0,0,0,0,-4,4,36,8,6,0,57,965,990,968,22,0.538,0.382,0.0173,0.92,0.0418,4,0.251,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.8,175,4210
2017-03-14,2016,6,24,73,1081.7,0.1,5,Dry,36,8,6,4,53,107,0.099,974.7,0.9,974.7,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.2,21.8,0.593,0.411,0.0188,1,0.046,4,0.271,1.28,0.0584,20.6,0.956,0.98,0.937,47,46,184,4420
2017-03-15,2016,6,24,74,1149.3,0.096,5,Dry,36,8,6,4,53,107,0.093,1042,0.91,1042,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.687,0.518,0.024,1.21,0.0557,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,49.2,48.2,193,4620
2017-03-16,2016,6,24,75,1225.3,0.087,5,Dry,36,8,6,4,53,107,0.087,1118,0.91,1100,18,4,1,1,-3,15,40,9,7,1,68,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2017-03-17,2016,6,24,76,1316.1,0.076,5,Dry,36,8,6,4,53,107,0.081,1209,0.92,1100,109,25,3,3,-1,79,61,11,9,3,132,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2017-03-18,2016,6,25,77,1397.9,0.066,5,Dry,36,8,6,4,53,107,0.076,1291,0.92,1100,191,43,6,6,2,134,79,14,12,6,187,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,48,192,4600
2017-03-19,2016,6,25,78,1444.4,0.058,5,Dry,36,8,6,4,53,107,0.074,1337,0.93,1100,237,54,7,7,3,166,90,15,13,7,219,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-03-20,2016,6,25,79,1497.9,0.048,5,Dry,36,8,6,4,53,107,0.071,1391,0.93,1100,291,64,9,9,5,204,100,17,15,9,257,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47,188,4510
2017-03-21,2016,6,25,80,1552.3,0.041,4,Mod_Dry,41,8,7,6,67,129,0.083,1423,0.92,1100,323,59,10,10,4,240,100,18,17,10,307,1240,990,969.7,20.3,0.906,0.648,0.0318,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-03-22,2016,6,25,81,1614.1,0.036,4,Mod_Dry,41,8,7,6,67,129,0.08,1485,0.92,1100,385,59,10,12,6,298,100,18,19,12,365,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-03-23,2016,6,25,82,1683.5,0.032,4,Mod_Dry,41,8,7,6,67,129,0.077,1554,0.92,1100,454,59,10,14,8,363,100,18,21,14,430,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2017-03-24,2016,6,25,83,1760.9,0.027,4,Mod_Dry,41,8,7,6,67,129,0.073,1632,0.93,1100,532,59,10,16,10,437,100,18,23,16,504,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-03-25,2016,6,26,84,1839.6,0.021,4,Mod_Dry,41,8,7,6,67,129,0.07,1711,0.93,1100,611,59,10,18,12,512,100,18,25,18,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2017-03-26,2016,6,26,85,1912.6,0.018,4,Mod_Dry,41,8,7,6,67,129,0.067,1784,0.93,1100,684,59,10,18,15,582,100,18,25,21,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-03-27,2016,6,26,86,1986.6,0.015,4,Mod_Dry,41,8,7,6,67,129,0.065,1858,0.94,1100,758,59,10,18,17,654,100,18,25,23,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-03-28,2016,6,26,87,2054.5,0.012,4,Mod_Dry,41,8,7,6,67,129,0.063,1925,0.94,1100,825,59,10,18,19,719,100,18,25,25,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-03-29,2016,6,26,88,2115.8,0.01,4,Mod_Dry,41,8,7,6,67,129,0.061,1987,0.94,1100,887,59,10,18,21,779,100,18,25,27,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2017-03-30,2016,6,26,89,2163.2,0.0088,4,Mod_Dry,41,8,7,6,67,129,0.06,2034,0.94,1100,934,59,10,18,22,825,100,18,25,28,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2017-03-31,2016,6,26,90,2203.5,0.0077,4,Mod_Dry,41,8,7,6,67,129,0.059,2075,0.94,1100,975,59,10,18,23,865,100,18,25,29,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2017-04-01,2016,7,27,91,2236.7,0.0069,3,Normal,54,13,14,19,117,217,0.097,2020,0.9,1100,920,46,5,11,9,849,100,18,25,28,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-04-02,2016,7,27,92,2255.2,0.0064,3,Normal,54,13,14,19,117,217,0.096,2038,0.9,1100,938,46,5,11,9,867,100,18,25,28,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2017-04-03,2016,7,27,93,2258.9,0.0063,3,Normal,54,13,14,19,117,217,0.096,2042,0.9,1100,942,46,5,11,9,871,100,18,25,28,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2017-04-04,2016,7,27,94,2255.2,0.0064,3,Normal,54,13,14,19,117,217,0.096,2038,0.9,1100,938,46,5,11,9,867,100,18,25,28,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2017-04-05,2016,7,27,95,2251.5,0.0065,3,Normal,54,13,14,19,117,217,0.096,2035,0.9,1100,935,46,5,11,9,864,100,18,25,28,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2017-04-06,2016,7,27,96,2247.8,0.0066,3,Normal,54,13,14,19,117,217,0.097,2031,0.9,1100,931,46,5,11,9,860,100,18,25,28,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2017-04-07,2016,7,27,97,2236.7,0.0069,3,Normal,54,13,14,19,117,217,0.097,2020,0.9,1100,920,46,5,11,9,849,100,18,25,28,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-04-08,2016,7,28,98,2225.6,0.0072,3,Normal,54,13,14,19,117,217,0.098,2009,0.9,1100,909,46,5,11,8,839,100,18,25,27,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2017-04-09,2016,7,28,99,2214.6,0.0075,3,Normal,54,13,14,19,117,217,0.098,1998,0.9,1100,898,46,5,11,8,828,100,18,25,27,945,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2017-04-10,2016,7,28,100,2196.2,0.0079,3,Normal,54,13,14,19,117,217,0.099,1979,0.9,1100,879,46,5,11,7,810,100,18,25,26,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-04-11,2016,7,28,101,2177.8,0.0084,4,Mod_Dry,45,11,10,10,72,148,0.068,2030,0.93,1100,930,55,7,15,18,835,100,18,25,28,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2017-04-12,2016,7,28,102,2159.5,0.0089,4,Mod_Dry,45,11,10,10,72,148,0.069,2012,0.93,1100,912,55,7,15,17,818,100,18,25,27,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2017-04-13,2016,7,28,103,2134,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2017-04-14,2016,7,28,104,2115.8,0.01,4,Mod_Dry,45,11,10,10,72,148,0.07,1968,0.93,1100,868,55,7,15,16,775,100,18,25,26,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2017-04-15,2016,7,29,105,2090.5,0.011,4,Mod_Dry,45,11,10,10,72,148,0.071,1943,0.93,1100,843,55,7,15,15,751,100,18,25,25,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2017-04-16,2016,7,29,106,2065.3,0.012,4,Mod_Dry,45,11,10,10,72,148,0.072,1917,0.93,1100,817,55,7,15,15,725,100,18,25,25,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2017-04-17,2016,7,29,107,2033,0.013,4,Mod_Dry,45,11,10,10,72,148,0.073,1885,0.93,1100,785,55,7,15,14,694,100,18,25,24,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2017-04-18,2016,7,29,108,2000.8,0.014,4,Mod_Dry,45,11,10,10,72,148,0.074,1853,0.93,1100,753,55,7,15,13,663,100,18,25,23,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2017-04-19,2016,7,29,109,1968.9,0.016,4,Mod_Dry,45,11,10,10,72,148,0.075,1821,0.93,1100,721,55,7,15,12,632,100,18,25,22,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-04-20,2016,7,29,110,1937.2,0.017,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2017-04-21,2016,7,29,111,1905.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2017-04-22,2016,7,30,112,1874.2,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2017-04-23,2016,7,30,113,1850,0.02,4,Mod_Dry,45,11,10,10,72,148,0.08,1702,0.92,1100,602,55,7,15,8,517,100,18,25,18,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2017-04-24,2016,7,30,114,1818.9,0.023,4,Mod_Dry,45,11,10,10,72,148,0.081,1671,0.92,1100,571,55,7,15,7,487,100,18,25,17,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-04-25,2016,7,30,115,1788.1,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-04-26,2016,7,30,116,1757.5,0.027,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2017-04-27,2016,7,30,117,1727.1,0.029,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-04-28,2016,7,30,118,1696.8,0.031,4,Mod_Dry,45,11,10,10,72,148,0.087,1549,0.91,1100,449,55,7,14,3,370,100,18,24,13,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-04-29,2016,7,31,119,1673.5,0.033,4,Mod_Dry,45,11,10,10,72,148,0.088,1526,0.91,1100,426,55,7,13,3,348,100,18,23,13,420,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-04-30,2016,7,31,120,1650.3,0.034,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2017-05-01,2016,8,31,121,1627.2,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2017-05-02,2016,8,31,122,1610.8,0.037,4,Mod_Dry,47,10,10,10,115,192,0.12,1419,0.88,1100,319,53,8,10,0,248,100,18,20,10,363,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2017-05-03,2016,8,31,123,1594.4,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2017-05-04,2016,8,31,124,1578.2,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-05-05,2016,8,31,125,1568.4,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2017-05-06,2016,8,32,126,1558.7,0.04,4,Mod_Dry,47,10,10,10,115,192,0.12,1367,0.88,1100,267,53,8,8,-2,200,100,18,18,8,315,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-05-07,2016,8,32,127,1549.1,0.041,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-05-08,2016,8,32,128,1545.8,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1354,0.88,1100,254,53,8,8,-2,187,100,18,18,8,302,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-05-09,2016,8,32,129,1542.6,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1351,0.88,1100,251,53,8,8,-2,184,100,18,18,8,299,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2017-05-10,2016,8,32,130,1539.4,0.043,4,Mod_Dry,47,10,10,10,115,192,0.13,1347,0.88,1100,247,53,7,8,-3,182,100,17,18,7,297,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2017-05-11,2016,8,32,131,1536.2,0.043,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2017-05-12,2016,8,32,132,1533,0.043,4,Mod_Dry,47,10,10,10,115,192,0.13,1341,0.88,1100,241,53,7,7,-3,177,100,17,17,7,292,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2017-05-13,2016,8,33,133,1529.8,0.044,4,Mod_Dry,47,10,10,10,115,192,0.13,1338,0.87,1100,238,53,7,7,-3,174,100,17,17,7,289,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-05-14,2016,8,33,134,1526.6,0.044,4,Mod_Dry,47,10,10,10,115,192,0.13,1335,0.87,1100,235,53,7,7,-3,171,100,17,17,7,286,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-05-15,2016,8,33,135,1523.4,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2017-05-16,2016,8,33,136,1513.8,0.046,4,Mod_Dry,47,10,10,10,115,192,0.13,1322,0.87,1100,222,50,7,7,-3,161,97,17,17,7,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2017-05-17,2016,8,33,137,1504.2,0.047,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-05-18,2016,8,33,138,1488.4,0.049,4,Mod_Dry,47,10,10,10,115,192,0.13,1296,0.87,1100,196,44,6,6,-4,144,91,16,16,6,259,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2017-05-19,2016,8,33,139,1472.6,0.052,4,Mod_Dry,47,10,10,10,115,192,0.13,1281,0.87,1100,181,41,5,6,-5,134,88,15,16,5,249,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2017-05-20,2016,8,34,140,1456.9,0.055,4,Mod_Dry,47,10,10,10,115,192,0.13,1265,0.87,1100,165,37,5,5,-5,123,84,15,15,5,238,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-05-21,2016,8,34,141,1441.2,0.058,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-05-22,2016,8,34,142,1425.7,0.061,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-05-23,2016,8,34,143,1404,0.065,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-05-24,2016,8,34,144,1382.5,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1191,0.86,1100,91,21,3,3,-7,71,68,13,13,3,186,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2017-05-25,2016,8,34,145,1343.1,0.073,4,Mod_Dry,47,10,10,10,115,192,0.14,1151,0.86,1100,51,12,2,2,-8,43,59,12,12,2,158,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-05-26,2016,8,34,146,1304.2,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2017-05-27,2016,8,35,147,1271.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.15,1080,0.85,1080,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.767,0.602,0.0284,1.37,0.0645,4,0.296,1.67,0.0784,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2017-05-28,2016,8,35,148,1239.7,0.086,4,Mod_Dry,47,10,10,10,115,192,0.15,1048,0.84,1048,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.7,21.3,0.72,0.53,0.0248,1.25,0.0586,4,0.29,1.54,0.0721,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
2017-05-29,2016,8,35,149,1208.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.674,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20,0.955,0.98,0.936,47.7,46.7,187,4480
2017-05-30,2016,8,35,150,1177.1,0.093,4,Mod_Dry,47,10,10,10,115,192,0.16,985.1,0.84,985.1,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0485,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.7,45.7,183,4390
2017-05-31,2016,8,35,151,1146.6,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,954.6,0.83,954.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2017-06-01,2016,9,35,152,1121.9,0.099,4,Mod_Dry,45,10,9,9,88,161,0.14,960.9,0.86,960.9,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.593,0.404,0.0186,0.997,0.0459,4,0.267,1.26,0.0582,20.5,0.955,0.98,0.936,46,45.1,180,4330
2017-06-02,2016,9,35,153,1097.7,0.1,4,Mod_Dry,45,10,9,9,88,161,0.15,936.7,0.85,936.7,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.571,0.392,0.018,0.963,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2017-06-03,2016,9,36,154,1073.8,0.11,4,Mod_Dry,45,10,9,9,88,161,0.15,912.8,0.85,912.8,0,0,0,0,-9,9,45,10,9,0,97,977,990,968.1,21.9,0.549,0.381,0.0174,0.93,0.0425,4,0.251,1.18,0.054,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2017-06-04,2016,9,36,155,1050.3,0.11,4,Mod_Dry,45,10,9,9,88,161,0.15,889.3,0.85,889.3,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.528,0.369,0.0168,0.897,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.5,170,4080
2017-06-05,2016,9,36,156,1027.3,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,866.3,0.84,866.3,0,0,0,0,-9,9,45,10,9,0,97,930,990,968,22,0.506,0.358,0.0163,0.865,0.0393,4,0.235,1.1,0.05,20.9,0.955,0.98,0.935,42.4,41.6,166,3990
2017-06-06,2016,9,36,157,1004.6,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,843.6,0.84,843.6,0,0,0,0,-9,9,45,10,9,0,97,908,990,967.9,22.1,0.486,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,163,3900
2017-06-07,2016,9,36,158,987.33,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,826.3,0.84,826.3,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.809,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.933,40.8,39.9,160,3830
2017-06-08,2016,9,36,159,970.32,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,809.3,0.83,809.3,0,0,0,0,-9,9,45,10,9,0,97,873,990,967.8,22.2,0.454,0.331,0.0149,0.785,0.0353,4,0.216,1,0.045,21.2,0.953,0.976,0.931,40.1,39.2,157,3760
2017-06-09,2016,9,36,160,953.62,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,792.6,0.83,792.6,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.439,0.323,0.0145,0.762,0.0342,4,0.21,0.972,0.0436,21.3,0.953,0.975,0.929,39.5,38.5,154,3690
2017-06-10,2016,9,37,161,937.22,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,776.2,0.83,776.2,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.739,0.0331,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2017-06-11,2016,9,37,162,921.16,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,760.2,0.82,760.2,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.032,3,0.283,0.999,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2017-06-12,2016,9,37,163,905.46,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,744.5,0.82,744.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.278,0.971,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2017-06-13,2016,9,37,164,890.12,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,729.1,0.82,729.1,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2017-06-14,2016,9,37,165,875.19,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,714.2,0.82,714.2,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.911,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2017-06-15,2016,9,37,166,860.68,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,699.7,0.81,699.7,0,0,0,0,-9,9,45,10,9,0,97,764,990,967.3,22.7,0.361,0.268,0.0118,0.629,0.0278,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2017-06-16,2016,9,37,167,846.65,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,685.6,0.81,685.6,0,0,0,0,-9,9,45,10,9,0,97,750,990,967.3,22.7,0.353,0.259,0.0114,0.612,0.0269,3,0.251,0.863,0.038,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2017-06-17,2016,9,38,168,833.12,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,672.1,0.81,672.1,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.84,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3250
2017-06-18,2016,9,38,169,823.81,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,662.8,0.81,662.8,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.34,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.6,44.6,134,3210
2017-06-19,2016,9,38,170,814.82,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,653.8,0.8,653.8,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.0251,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2017-06-20,2016,9,38,171,806.19,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,645.2,0.8,645.2,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.33,0.232,0.0101,0.562,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2017-06-21,2016,9,38,172,797.95,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,637,0.8,637,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00989,0.551,0.0241,3,0.229,0.78,0.0341,22.1,0.956,0.98,0.936,44,43.1,129,3110
2017-06-22,2016,9,38,173,790.18,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,629.2,0.8,629.2,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00965,0.542,0.0236,3,0.226,0.767,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2017-06-23,2016,9,38,174,780.28,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,619.3,0.79,619.3,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.53,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2017-06-24,2016,9,39,175,774.18,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,613.2,0.79,613.2,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00916,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2017-06-25,2016,9,39,176,767.42,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,606.4,0.79,606.4,0,0,0,0,-9,9,45,10,9,0,97,670,990,967,23,0.308,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0317,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2017-06-26,2016,9,39,177,754.57,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,593.6,0.79,593.6,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.3,0.198,0.00856,0.498,0.0216,3,0.21,0.707,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2017-06-27,2016,9,39,178,742.26,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,581.3,0.78,581.3,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2017-06-28,2016,9,39,179,731.05,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,570,0.78,570,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
2017-06-29,2016,9,39,180,719.29,0.19,4,Mod_Dry,45,10,9,9,88,161,0.22,558.3,0.78,558.3,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0196,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2017-06-30,2016,9,39,181,707.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,546.5,0.77,546.5,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.273,0.166,0.00714,0.44,0.0189,3,0.188,0.628,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2017-07-01,2016,10,40,182,696.33,0.19,3,Normal,50,10,9,9,108,186,0.27,510.3,0.73,510.3,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00609,0.398,0.0171,3,0.172,0.57,0.0244,22.7,0.947,0.97,0.919,35.9,34.9,105,2510
2017-07-02,2016,10,40,183,686.21,0.2,3,Normal,50,10,9,9,108,186,0.27,500.2,0.73,500.2,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00579,0.385,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
2017-07-03,2016,10,40,184,675.54,0.2,3,Normal,50,10,9,9,108,186,0.28,489.5,0.72,489.5,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00556,0.374,0.016,2,0.273,0.647,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2017-07-04,2016,10,40,185,664.88,0.21,3,Normal,50,10,9,9,108,186,0.28,478.9,0.72,478.9,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00533,0.363,0.0155,2,0.266,0.629,0.0268,22.8,0.956,0.98,0.937,51.2,48.2,96.4,2310
2017-07-05,2016,10,40,186,654.76,0.21,3,Normal,50,10,9,9,108,186,0.28,468.8,0.72,468.8,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2017-07-06,2016,10,40,187,645.74,0.22,3,Normal,50,10,9,9,108,186,0.29,459.7,0.71,459.7,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00493,0.343,0.0146,2,0.253,0.596,0.0253,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2017-07-07,2016,10,40,188,636.17,0.22,3,Normal,50,10,9,9,108,186,0.29,450.2,0.71,450.2,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.222,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2290
2017-07-08,2016,10,41,189,626.6,0.23,3,Normal,50,10,9,9,108,186,0.3,440.6,0.7,440.6,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.6,46.7,93.4,2240
2017-07-09,2016,10,41,190,617.03,0.23,3,Normal,50,10,9,9,108,186,0.3,431,0.7,431,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00434,0.314,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.5,2200
2017-07-10,2016,10,41,191,608.01,0.23,3,Normal,50,10,9,9,108,186,0.31,422,0.69,422,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2017-07-11,2016,10,41,192,600.08,0.24,3,Normal,50,10,9,9,108,186,0.31,414.1,0.69,414.1,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0944,0.00399,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2017-07-12,2016,10,41,193,591.6,0.24,3,Normal,50,10,9,9,108,186,0.31,405.6,0.69,405.6,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0904,0.00381,0.293,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.5,2080
2017-07-13,2016,10,41,194,583.12,0.25,3,Normal,50,10,9,9,108,186,0.32,397.1,0.68,397.1,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00364,0.286,0.012,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2017-07-14,2016,10,41,195,574.65,0.25,3,Normal,50,10,9,9,108,186,0.32,388.6,0.68,388.6,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0824,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2017-07-15,2016,10,42,196,566.72,0.25,3,Normal,50,10,9,9,108,186,0.33,380.7,0.67,380.7,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0787,0.0033,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2017-07-16,2016,10,42,197,558.79,0.26,3,Normal,50,10,9,9,108,186,0.33,372.8,0.67,372.8,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.075,0.00314,0.266,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.7,1910
2017-07-17,2016,10,42,198,551.95,0.26,3,Normal,50,10,9,9,108,186,0.34,365.9,0.66,365.9,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0717,0.003,0.261,0.0109,2,0.19,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1880
2017-07-18,2016,10,42,199,544.57,0.26,3,Normal,50,10,9,9,108,186,0.34,358.6,0.66,358.6,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.186,0.0682,0.00285,0.255,0.0106,2,0.185,0.439,0.0183,23.5,0.95,0.974,0.925,39.3,38.3,76.5,1840
2017-07-19,2016,10,42,200,537.19,0.27,3,Normal,50,10,9,9,108,186,0.35,351.2,0.65,351.2,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0648,0.0027,0.249,0.0104,2,0.18,0.428,0.0179,23.6,0.949,0.973,0.923,38.5,37.4,74.9,1800
2017-07-20,2016,10,42,201,529.8,0.27,3,Normal,50,10,9,9,108,186,0.35,343.8,0.65,343.8,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.242,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2017-07-21,2016,10,42,202,522.97,0.28,3,Normal,50,10,9,9,108,186,0.36,337,0.64,337,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.058,0.00241,0.237,0.00985,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
2017-07-22,2016,10,43,203,516.13,0.28,3,Normal,50,10,9,9,108,186,0.36,330.1,0.64,330.1,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0548,0.00228,0.231,0.0096,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.2,35.2,70.3,1690
2017-07-23,2016,10,43,204,509.29,0.28,3,Normal,50,10,9,9,108,186,0.36,323.3,0.64,323.3,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0516,0.00214,0.226,0.00936,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2017-07-24,2016,10,43,205,503.55,0.29,3,Normal,50,10,9,9,108,186,0.37,317.6,0.63,317.6,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0489,0.00203,0.221,0.00915,2,0.157,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2017-07-25,2016,10,43,206,497.26,0.29,3,Normal,50,10,9,9,108,186,0.37,311.3,0.63,311.3,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00893,2,0.153,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2017-07-26,2016,10,43,207,490.97,0.29,3,Normal,50,10,9,9,108,186,0.38,305,0.62,305,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.0429,0.00178,0.21,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2017-07-27,2016,10,43,208,484.69,0.3,3,Normal,50,10,9,9,108,186,0.38,298.7,0.62,298.7,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.04,0.00165,0.205,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2017-07-28,2016,10,43,209,478.4,0.3,3,Normal,50,10,9,9,108,186,0.39,292.4,0.61,292.4,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00153,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2017-07-29,2016,10,44,210,472.65,0.31,3,Normal,50,10,9,9,108,186,0.39,286.6,0.61,286.6,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0343,0.00141,0.195,0.00805,2,0.136,0.331,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2017-07-30,2016,10,44,211,466.91,0.31,3,Normal,50,10,9,9,108,186,0.4,280.9,0.6,280.9,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2017-07-31,2016,10,44,212,461.17,0.31,3,Normal,50,10,9,9,108,186,0.4,275.2,0.6,275.2,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2017-08-01,2016,11,44,213,455.43,0.32,3,Normal,47,8,6,5,89,155,0.34,300.4,0.66,300.4,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0408,0.00168,0.204,0.00837,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.5,1550
2017-08-02,2016,11,44,214,448.04,0.33,3,Normal,47,8,6,5,89,155,0.35,293,0.65,293,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0373,0.00153,0.198,0.00811,2,0.14,0.338,0.0139,24,0.939,0.97,0.911,32.5,31.5,63,1510
2017-08-03,2016,11,44,215,442.3,0.33,3,Normal,47,8,6,5,89,155,0.35,287.3,0.65,287.3,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0346,0.00142,0.193,0.00791,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
2017-08-04,2016,11,44,216,436.01,0.34,3,Normal,47,8,6,5,89,155,0.35,281,0.65,281,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0316,0.00129,0.188,0.00769,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.1,30.2,60.4,1450
2017-08-05,2016,11,45,217,429.72,0.34,3,Normal,47,8,6,5,89,155,0.36,274.7,0.64,274.7,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0287,0.00117,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2017-08-06,2016,11,45,218,423.98,0.35,3,Normal,47,8,6,5,89,155,0.37,269,0.63,269,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.026,0.00106,0.178,0.00727,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2017-08-07,2016,11,45,219,418.24,0.35,3,Normal,47,8,6,5,89,155,0.37,263.2,0.63,263.2,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0232,0.000948,0.173,0.00706,2,0.12,0.293,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2017-08-08,2016,11,45,220,412.5,0.36,3,Normal,47,8,6,5,89,155,0.38,257.5,0.62,257.5,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0205,0.000837,0.168,0.00686,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2017-08-09,2016,11,45,221,407.85,0.36,3,Normal,47,8,6,5,89,155,0.38,252.8,0.62,252.8,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000747,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1300
2017-08-10,2016,11,45,222,402.65,0.36,3,Normal,47,8,6,5,89,155,0.39,247.7,0.61,247.7,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2017-08-11,2016,11,45,223,397.46,0.37,3,Normal,47,8,6,5,89,155,0.39,242.5,0.61,242.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
2017-08-12,2016,11,46,224,392.26,0.37,3,Normal,47,8,6,5,89,155,0.4,237.3,0.6,237.3,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.925,0.97,0.898,26.3,25.5,50.9,1220
2017-08-13,2016,11,46,225,387.07,0.38,3,Normal,47,8,6,5,89,155,0.4,232.1,0.6,232.1,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.0991,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1190
2017-08-14,2016,11,46,226,382.42,0.38,3,Normal,47,8,6,5,89,155,0.41,227.4,0.59,227.4,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00617,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2017-08-15,2016,11,46,227,377.77,0.38,3,Normal,47,8,6,5,89,155,0.41,222.8,0.59,222.8,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-08-16,2016,11,46,228,373.12,0.39,3,Normal,47,8,6,5,89,155,0.41,218.1,0.58,218.1,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2017-08-17,2016,11,46,229,369.57,0.39,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2017-08-18,2016,11,46,230,365.47,0.4,3,Normal,47,8,6,5,89,155,0.42,210.5,0.58,210.5,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000551,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2017-08-19,2016,11,47,231,361.37,0.4,3,Normal,47,8,6,5,89,155,0.43,206.4,0.57,206.4,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00578,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
2017-08-20,2016,11,47,232,357.26,0.4,3,Normal,47,8,6,5,89,155,0.43,202.3,0.57,202.3,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2017-08-21,2016,11,47,233,353.16,0.41,3,Normal,47,8,6,5,89,155,0.44,198.2,0.56,198.2,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
