date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-08-22,2016,11,47,234,349.06,0.41,3,Normal,47,8,6,5,89,155,0.44,194.1,0.56,194.1,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000493,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2017-08-23,2016,11,47,235,344.96,0.42,3,Normal,47,8,6,5,89,155,0.45,190,0.55,190,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2017-08-24,2016,11,47,236,341.4,0.42,3,Normal,47,8,6,5,89,155,0.45,186.4,0.55,186.4,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2017-08-25,2016,11,47,237,337.85,0.42,3,Normal,47,8,6,5,89,155,0.46,182.8,0.54,182.8,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,985
2017-08-26,2016,11,48,238,334.29,0.43,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,964
2017-08-27,2016,11,48,239,330.74,0.43,3,Normal,47,8,6,5,89,155,0.47,175.7,0.53,175.7,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.925,40.2,39.3,39.3,943
2017-08-28,2016,11,48,240,327.19,0.44,3,Normal,47,8,6,5,89,155,0.47,172.2,0.53,172.2,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2017-08-29,2016,11,48,241,323.63,0.44,3,Normal,47,8,6,5,89,155,0.48,168.6,0.52,168.6,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,901
2017-08-30,2016,11,48,242,320.08,0.45,3,Normal,47,8,6,5,89,155,0.48,165.1,0.52,165.1,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2017-08-31,2016,11,48,243,317.62,0.45,3,Normal,47,8,6,5,89,155,0.49,162.6,0.51,162.6,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00957,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,866
2017-09-01,2016,12,48,244,313.51,0.45,3,Normal,40,6,4,3,65,118,0.38,195.5,0.62,195.5,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000494,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2017-09-02,2016,12,49,245,308.32,0.46,3,Normal,40,6,4,3,65,118,0.38,190.3,0.62,190.3,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
2017-09-03,2016,12,49,246,303.12,0.46,3,Normal,40,6,4,3,65,118,0.39,185.1,0.61,185.1,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00518,1,0.192,0.322,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2017-09-04,2016,12,49,247,298.47,0.47,3,Normal,40,6,4,3,65,118,0.4,180.5,0.6,180.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2017-09-05,2016,12,49,248,293.83,0.48,3,Normal,40,6,4,3,65,118,0.4,175.8,0.6,175.8,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2017-09-06,2016,12,49,249,290.27,0.48,3,Normal,40,6,4,3,65,118,0.41,172.3,0.59,172.3,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,930
2017-09-07,2016,12,49,250,286.17,0.49,3,Normal,40,6,4,3,65,118,0.41,168.2,0.59,168.2,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2017-09-08,2016,12,49,251,282.07,0.49,3,Normal,40,6,4,3,65,118,0.42,164.1,0.58,164.1,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2017-09-09,2016,12,50,252,277.97,0.5,3,Normal,40,6,4,3,65,118,0.42,160,0.57,160,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2017-09-10,2016,12,50,253,273.87,0.5,3,Normal,40,6,4,3,65,118,0.43,155.9,0.57,155.9,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.009,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2017-09-11,2016,12,50,254,270.31,0.51,3,Normal,40,6,4,3,65,118,0.44,152.3,0.56,152.3,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
2017-09-12,2016,12,50,255,266.76,0.51,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2017-09-13,2016,12,50,256,263.2,0.52,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.000321,0.113,0.00446,1,0.139,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2017-09-14,2016,12,50,257,260.74,0.52,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2017-09-15,2016,12,50,258,257.73,0.53,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2017-09-16,2016,12,51,259,254.72,0.54,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000292,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2017-09-17,2016,12,51,260,251.72,0.54,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00712,0.000281,0.107,0.00425,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2017-09-18,2016,12,51,261,248.71,0.55,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,29.9,29,29,697
2017-09-19,2016,12,51,262,245.7,0.55,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2017-09-20,2016,12,51,263,242.69,0.56,3,Normal,40,6,4,3,65,118,0.49,124.7,0.51,124.7,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00635,0.000251,0.104,0.00409,1,0.111,0.214,0.00846,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
2017-09-21,2016,12,51,264,239.69,0.56,3,Normal,40,6,4,3,65,118,0.49,121.7,0.51,121.7,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,648
2017-09-22,2016,12,51,265,237.22,0.57,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00588,0.000232,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2017-09-23,2016,12,52,266,234.76,0.57,3,Normal,40,6,4,3,65,118,0.5,116.8,0.5,116.8,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2017-09-24,2016,12,52,267,232.3,0.58,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00547,0.000215,0.099,0.0039,1,0.0968,0.196,0.00771,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2017-09-25,2016,12,52,268,229.84,0.58,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00526,0.000207,0.0979,0.00385,1,0.0935,0.191,0.00753,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2017-09-26,2016,12,52,269,227.38,0.59,3,Normal,40,6,4,3,65,118,0.52,109.4,0.48,109.4,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000198,0.0968,0.00381,1,0.0902,0.187,0.00735,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2017-09-27,2016,12,52,270,224.92,0.6,3,Normal,40,6,4,3,65,118,0.53,106.9,0.47,106.9,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0909,0.00484,0.00019,0.0958,0.00376,1,0.0868,0.183,0.00717,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
2017-09-28,2016,12,52,271,222.46,0.6,3,Normal,40,6,4,3,65,118,0.53,104.5,0.47,104.5,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.09,0.00463,0.000182,0.0947,0.00372,1,0.0835,0.178,0.007,25.3,0.914,0.97,0.887,23.7,23,23,551
2017-09-29,2016,12,52,272,221.09,0.61,3,Normal,40,6,4,3,65,118,0.53,103.1,0.47,103.1,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00451,0.000177,0.0941,0.00369,1,0.0817,0.176,0.0069,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2017-09-30,2016,12,53,273,219.18,0.61,3,Normal,40,6,4,3,65,118,0.54,101.2,0.46,101.2,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0889,0.00435,0.000171,0.0932,0.00366,1,0.0791,0.172,0.00676,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2017-10-01,2017,1,1,274,217.26,0.62,3,Normal,37,5,3,2,50,97,0.45,120.3,0.55,120.3,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00597,0.000234,0.0998,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2017-10-02,2017,1,1,275,215.35,0.62,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2017-10-03,2017,1,1,276,213.98,0.63,3,Normal,37,5,3,2,50,97,0.45,117,0.55,117,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2017-10-04,2017,1,1,277,212.62,0.63,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2017-10-05,2017,1,1,278,212.34,0.63,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000218,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2017-10-06,2017,1,1,279,211.52,0.63,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.0971,0.194,0.00761,25.3,0.921,0.97,0.894,26.2,25.4,25.4,610
2017-10-07,2017,1,1,280,210.7,0.64,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.097,0.0038,1,0.096,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2017-10-08,2017,1,2,281,212.07,0.63,3,Normal,37,5,3,2,50,97,0.46,115.1,0.54,115.1,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0976,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.6,25.6,613
2017-10-09,2017,1,2,282,213.44,0.63,3,Normal,37,5,3,2,50,97,0.45,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00565,0.000221,0.0982,0.00385,1,0.0997,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2017-10-10,2017,1,2,283,212.62,0.63,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2017-10-11,2017,1,2,284,210.7,0.64,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.097,0.0038,1,0.096,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2017-10-12,2017,1,2,285,209.33,0.64,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000207,0.0964,0.00377,1,0.0941,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2017-10-13,2017,1,2,286,207.97,0.64,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2017-10-14,2017,1,2,287,206.6,0.65,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0905,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2017-10-15,2017,1,3,288,205.23,0.65,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000194,0.0946,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,24,24,575
2017-10-16,2017,1,3,289,203.87,0.66,3,Normal,37,5,3,2,50,97,0.48,106.9,0.52,106.9,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.094,0.00367,1,0.0868,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2017-10-17,2017,1,3,290,201.95,0.66,3,Normal,37,5,3,2,50,97,0.48,105,0.52,105,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00467,0.000183,0.0931,0.00364,1,0.0842,0.177,0.00693,25.4,0,0,0,0,0,0,0
2017-10-18,2017,1,3,291,200.04,0.67,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00451,0.000176,0.0923,0.00361,1,0.0816,0.174,0.00679,25.4,0,0,0,0,0,0,0
2017-10-19,2017,1,3,292,198.12,0.67,3,Normal,37,5,3,2,50,97,0.49,101.1,0.51,101.1,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00435,0.00017,0.0914,0.00357,1,0.079,0.17,0.00666,25.4,0,0,0,0,0,0,0
2017-10-20,2017,1,3,293,196.21,0.68,3,Normal,37,5,3,2,50,97,0.49,99.21,0.51,99.21,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00653,25.4,0,0,0,0,0,0,0
2017-10-21,2017,1,3,294,194.84,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2017-10-22,2017,1,4,295,193.47,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2017-10-23,2017,1,4,296,192.11,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.00023,0.0969,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2017-10-24,2017,1,4,297,190.74,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2017-10-25,2017,1,4,298,189.37,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2017-10-26,2017,1,4,299,188.01,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2017-10-27,2017,1,4,300,187.73,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2017-10-28,2017,1,4,301,188.01,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2017-10-29,2017,1,5,302,188.28,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.7,25.7,616
2017-10-30,2017,1,5,303,187.46,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2017-10-31,2017,1,5,304,186.64,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2017-11-01,2017,2,5,305,186.37,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119.4,0.64,119.4,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.0059,0.000231,0.0959,0.00375,1,0.104,0.2,0.0078,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2017-11-02,2017,2,5,306,187.19,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,120.2,0.64,120.2,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000233,0.0963,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2017-11-03,2017,2,5,307,192.38,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,125.4,0.65,125.4,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00641,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2017-11-04,2017,2,5,308,195.94,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2017-11-05,2017,2,6,309,195.12,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2017-11-06,2017,2,6,310,194.29,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2017-11-07,2017,2,6,311,193.47,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2017-11-08,2017,2,6,312,192.65,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,125.7,0.65,125.7,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2017-11-09,2017,2,6,313,196.21,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,696
2017-11-10,2017,2,6,314,201.95,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2017-11-11,2017,2,6,315,206.05,0.65,4,Mod_Dry,29,4,2,2,30,67,0.33,139.1,0.68,139.1,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2017-11-12,2017,2,7,316,206.87,0.65,4,Mod_Dry,29,4,2,2,30,67,0.32,139.9,0.68,139.9,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2017-11-13,2017,2,7,317,206.6,0.65,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2017-11-14,2017,2,7,318,204.69,0.65,4,Mod_Dry,29,4,2,2,30,67,0.33,137.7,0.67,137.7,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,744
2017-11-15,2017,2,7,319,202.77,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,135.8,0.67,135.8,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2017-11-16,2017,2,7,320,204.14,0.65,4,Mod_Dry,29,4,2,2,30,67,0.33,137.1,0.67,137.1,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00405,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2017-11-17,2017,2,7,321,204.41,0.65,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.000291,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2017-11-18,2017,2,7,322,203.04,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2017-11-19,2017,2,8,323,201.13,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2017-11-20,2017,2,8,324,199.22,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00699,0.000273,0.102,0.00397,1,0.121,0.223,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2017-11-21,2017,2,8,325,197.3,0.67,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2017-11-22,2017,2,8,326,198.67,0.67,5,Dry,23,4,2,2,19,50,0.25,148.7,0.75,148.7,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00839,0.000328,0.107,0.00417,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2017-11-23,2017,2,8,327,204.96,0.65,5,Dry,23,4,2,2,19,50,0.24,155,0.76,155,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00892,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2017-11-24,2017,2,8,328,209.61,0.64,5,Dry,23,4,2,2,19,50,0.24,159.6,0.76,159.6,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00932,0.000365,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.942,0.97,0.913,37.2,36.1,36.1,867
2017-11-25,2017,2,8,329,214.8,0.62,5,Dry,23,4,2,2,19,50,0.23,164.8,0.77,164.8,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00976,0.000382,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2017-11-26,2017,2,9,330,215.08,0.62,5,Dry,23,4,2,2,19,50,0.23,165.1,0.77,165.1,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00978,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,900
2017-11-27,2017,2,9,331,212.07,0.63,5,Dry,23,4,2,2,19,50,0.24,162.1,0.76,162.1,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00953,0.000373,0.112,0.00441,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,882
2017-11-28,2017,2,9,332,209.61,0.64,5,Dry,23,4,2,2,19,50,0.24,159.6,0.76,159.6,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00932,0.000365,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.942,0.97,0.913,37.2,36.1,36.1,867
2017-11-29,2017,2,9,333,207.15,0.65,5,Dry,23,4,2,2,19,50,0.24,157.2,0.76,157.2,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00911,0.000356,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,854
2017-11-30,2017,2,9,334,204.14,0.65,5,Dry,23,4,2,2,19,50,0.24,154.1,0.76,154.1,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00885,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2017-12-01,2017,3,9,335,202.22,0.66,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2017-12-02,2017,3,9,336,202.5,0.66,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2017-12-03,2017,3,10,337,201.68,0.66,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.241,0.0094,25.3,0.936,0.97,0.907,33.2,32.2,32.2,772
2017-12-04,2017,3,10,338,203.59,0.66,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2017-12-05,2017,3,10,339,208.24,0.64,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2017-12-06,2017,3,10,340,213.44,0.63,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2017-12-07,2017,3,10,341,213.71,0.63,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2017-12-08,2017,3,10,342,214.53,0.62,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2017-12-09,2017,3,10,343,218.63,0.61,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2017-12-10,2017,3,11,344,222.73,0.6,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2017-12-11,2017,3,11,345,224.65,0.6,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2017-12-12,2017,3,11,346,226.56,0.59,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2017-12-13,2017,3,11,347,227.38,0.59,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2017-12-14,2017,3,11,348,226.01,0.59,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2017-12-15,2017,3,11,349,224.65,0.6,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2017-12-16,2017,3,11,350,226.56,0.59,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2017-12-17,2017,3,12,351,230.12,0.58,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2017-12-18,2017,3,12,352,234.22,0.58,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2017-12-19,2017,3,12,353,238.32,0.57,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2017-12-20,2017,3,12,354,239.69,0.56,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,990
2017-12-21,2017,3,12,355,239.41,0.56,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2017-12-22,2017,3,12,356,238.04,0.57,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2017-12-23,2017,3,12,357,239.96,0.56,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2017-12-24,2017,3,13,358,244.61,0.55,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2017-12-25,2017,3,13,359,249.26,0.55,5,Dry,26,4,3,2,24,59,0.24,190.3,0.76,190.3,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2017-12-26,2017,3,13,360,251.72,0.54,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2017-12-27,2017,3,13,361,254.72,0.54,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2017-12-28,2017,3,13,362,258.83,0.53,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2017-12-29,2017,3,13,363,260.74,0.52,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2017-12-30,2017,3,13,364,262.11,0.52,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2017-12-31,2017,3,14,365,262.38,0.52,5,Dry,26,4,3,2,24,59,0.23,203.4,0.78,203.4,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2018-01-01,2017,4,14,1,266.48,0.52,5,Dry,29,5,4,2,33,73,0.27,193.5,0.73,193.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2018-01-02,2017,4,14,2,272.22,0.51,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2018-01-03,2017,4,14,3,274.69,0.5,5,Dry,29,5,4,2,33,73,0.27,201.7,0.73,201.7,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2018-01-04,2017,4,14,4,276.6,0.5,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2018-01-05,2017,4,14,5,278.51,0.5,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2018-01-06,2017,4,14,6,280.43,0.49,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2018-01-07,2017,4,15,7,282.34,0.49,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2018-01-08,2017,4,15,8,284.26,0.49,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-01-09,2017,4,15,9,288.36,0.48,5,Dry,29,5,4,2,33,73,0.25,215.4,0.75,215.4,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2018-01-10,2017,4,15,10,295.74,0.47,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2018-01-11,2017,4,15,11,301.48,0.47,5,Dry,29,5,4,2,33,73,0.24,228.5,0.76,228.5,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
2018-01-12,2017,4,15,12,303.94,0.46,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2018-01-13,2017,4,15,13,305.31,0.46,5,Dry,29,5,4,2,33,73,0.24,232.3,0.76,232.3,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2018-01-14,2017,4,16,14,310.51,0.46,5,Dry,29,5,4,2,33,73,0.23,237.5,0.77,237.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2018-01-15,2017,4,16,15,315.7,0.45,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2018-01-16,2017,4,16,16,319.26,0.45,5,Dry,29,5,4,2,33,73,0.23,246.3,0.77,246.3,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2018-01-17,2017,4,16,17,326.64,0.44,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.00075,0.157,0.0063,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2018-01-18,2017,4,16,18,330.19,0.43,5,Dry,29,5,4,2,33,73,0.22,257.2,0.78,257.2,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000817,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2018-01-19,2017,4,16,19,330.47,0.43,5,Dry,29,5,4,2,33,73,0.22,257.5,0.78,257.5,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000823,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2018-01-20,2017,4,16,20,332.38,0.43,5,Dry,29,5,4,2,33,73,0.22,259.4,0.78,259.4,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000859,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2018-01-21,2017,4,17,21,333.75,0.43,5,Dry,29,5,4,2,33,73,0.22,260.8,0.78,260.8,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000885,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2018-01-22,2017,4,17,22,337.3,0.42,5,Dry,29,5,4,2,33,73,0.22,264.3,0.78,264.3,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000953,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2018-01-23,2017,4,17,23,341.95,0.42,5,Dry,29,5,4,2,33,73,0.21,268.9,0.79,268.9,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2018-01-24,2017,4,17,24,344.41,0.42,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.6,59.3,1420
2018-01-25,2017,4,17,25,346.33,0.41,5,Dry,29,5,4,2,33,73,0.21,273.3,0.79,273.3,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2018-01-26,2017,4,17,26,348.79,0.41,5,Dry,29,5,4,2,33,73,0.21,275.8,0.79,275.8,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
2018-01-27,2017,4,17,27,353.44,0.41,5,Dry,29,5,4,2,33,73,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0314,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2018-01-28,2017,4,18,28,356.44,0.4,5,Dry,29,5,4,2,33,73,0.2,283.4,0.8,283.4,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00732,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1490
2018-01-29,2017,4,18,29,358.9,0.4,5,Dry,29,5,4,2,33,73,0.2,285.9,0.8,285.9,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2018-01-30,2017,4,18,30,361.37,0.4,5,Dry,29,5,4,2,33,73,0.2,288.4,0.8,288.4,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2018-01-31,2017,4,18,31,363.83,0.4,5,Dry,29,5,4,2,33,73,0.2,290.8,0.8,290.8,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2018-02-01,2017,5,18,32,369.57,0.39,5,Dry,31,6,4,3,41,85,0.23,284.6,0.77,284.6,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0333,0.00135,0.184,0.00742,2,0.135,0.318,0.0129,24.4,0.937,0.97,0.909,31.9,31,62,1490
2018-02-02,2017,5,18,33,375.31,0.39,5,Dry,31,6,4,3,41,85,0.23,290.3,0.77,290.3,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2018-02-03,2017,5,18,34,377.77,0.38,5,Dry,31,6,4,3,41,85,0.23,292.8,0.78,292.8,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0372,0.0015,0.191,0.00771,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.7,1530
2018-02-04,2017,5,19,35,381.87,0.38,5,Dry,31,6,4,3,41,85,0.22,296.9,0.78,296.9,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0391,0.00158,0.194,0.00785,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2018-02-05,2017,5,19,36,388.71,0.38,5,Dry,31,6,4,3,41,85,0.22,303.7,0.78,303.7,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0424,0.00172,0.2,0.00809,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33,66.1,1590
2018-02-06,2017,5,19,37,395.54,0.37,5,Dry,31,6,4,3,41,85,0.21,310.5,0.79,310.5,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00833,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2018-02-07,2017,5,19,38,404.02,0.36,5,Dry,31,6,4,3,41,85,0.21,319,0.79,319,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0496,0.00202,0.212,0.00863,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2018-02-08,2017,5,19,39,411.95,0.36,5,Dry,31,6,4,3,41,85,0.21,326.9,0.79,326.9,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0533,0.00217,0.219,0.00891,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2018-02-09,2017,5,19,40,419.88,0.35,5,Dry,31,6,4,3,41,85,0.2,334.9,0.8,334.9,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0571,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1750
2018-02-10,2017,5,19,41,429.45,0.34,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2018-02-11,2017,5,20,42,436.29,0.34,5,Dry,31,6,4,3,41,85,0.2,351.3,0.81,351.3,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.5,1840
2018-02-12,2017,5,20,43,443.12,0.33,5,Dry,31,6,4,3,41,85,0.19,358.1,0.81,358.1,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.429,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2018-02-13,2017,5,20,44,453.24,0.32,5,Dry,31,6,4,3,41,85,0.19,368.2,0.81,368.2,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
2018-02-14,2017,5,20,45,465.54,0.31,5,Dry,31,6,4,3,41,85,0.18,380.5,0.82,380.5,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83.1,1990
2018-02-15,2017,5,20,46,480.04,0.3,5,Dry,31,6,4,3,41,85,0.18,395,0.82,395,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2018-02-16,2017,5,20,47,495.62,0.29,5,Dry,31,6,4,3,41,85,0.17,410.6,0.83,410.6,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2018-02-17,2017,5,20,48,512.85,0.28,5,Dry,31,6,4,3,41,85,0.17,427.9,0.83,427.9,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2018-02-18,2017,5,21,49,529.53,0.27,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2018-02-19,2017,5,21,50,551.13,0.26,5,Dry,31,6,4,3,41,85,0.15,466.1,0.85,466.1,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2018-02-20,2017,5,21,51,574.37,0.25,5,Dry,31,6,4,3,41,85,0.15,489.4,0.85,489.4,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2018-02-21,2017,5,21,52,598.71,0.24,5,Dry,31,6,4,3,41,85,0.14,513.7,0.86,513.7,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2018-02-22,2017,5,21,53,627.97,0.23,5,Dry,31,6,4,3,41,85,0.14,543,0.86,543,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2018-02-23,2017,5,21,54,661.6,0.21,5,Dry,31,6,4,3,41,85,0.13,576.6,0.87,576.6,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.277,0.186,0.00794,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2018-02-24,2017,5,21,55,696.87,0.19,5,Dry,31,6,4,3,41,85,0.12,611.9,0.88,611.9,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2018-02-25,2017,5,22,56,734.88,0.18,5,Dry,31,6,4,3,41,85,0.12,649.9,0.88,649.9,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.554,0.0239,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.5,44.5,134,3210
2018-02-26,2017,5,22,57,771.16,0.17,5,Dry,31,6,4,3,41,85,0.11,686.2,0.89,686.2,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.34,0.259,0.0113,0.599,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2018-02-27,2017,5,22,58,793.23,0.16,5,Dry,31,6,4,3,41,85,0.11,708.2,0.89,708.2,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.012,0.626,0.0273,3,0.261,0.888,0.0387,22,0.957,0.98,0.938,48.8,47.9,144,3450
2018-02-28,2017,5,22,59,825.65,0.15,5,Dry,31,6,4,3,41,85,0.1,740.6,0.9,740.6,0,0,0,0,-3,3,31,6,4,0,44,782,990,967.2,22.8,0.371,0.296,0.013,0.666,0.0292,3,0.276,0.942,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
2018-03-01,2017,6,22,60,866.84,0.14,4,Mod_Dry,41,8,7,6,67,129,0.15,737.8,0.85,737.8,0,0,0,0,-6,6,41,8,7,0,73,794,990,967.4,22.6,0.382,0.294,0.013,0.676,0.0298,3,0.275,0.95,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2018-03-02,2017,6,22,61,912.14,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,783.1,0.86,783.1,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.741,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2018-03-03,2017,6,22,62,955.98,0.12,4,Mod_Dry,41,8,7,6,67,129,0.14,827,0.86,827,0,0,0,0,-6,6,41,8,7,0,73,883,990,967.7,22.3,0.463,0.339,0.0152,0.802,0.036,4,0.222,1.02,0.046,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2018-03-04,2017,6,23,63,1002.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,873.1,0.87,873.1,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0392,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42,168,4040
2018-03-05,2017,6,23,64,1040,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,911,0.88,911,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.92,0.0419,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2018-03-06,2017,6,23,65,1073.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,944.8,0.88,944.8,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2018-03-07,2017,6,23,66,1103,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,974,0.88,974,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.598,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2018-03-08,2017,6,23,67,1132.8,0.098,4,Mod_Dry,41,8,7,6,67,129,0.11,1004,0.89,1004,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.64,0.432,0.0199,1.07,0.0494,4,0.281,1.35,0.0624,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2018-03-09,2017,6,23,68,1163.2,0.095,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.684,0.5,0.0232,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2018-03-10,2017,6,23,69,1199.7,0.091,4,Mod_Dry,41,8,7,6,67,129,0.11,1071,0.89,1071,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.738,0.582,0.0271,1.32,0.0615,4,0.294,1.61,0.0752,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2018-03-11,2017,6,24,70,1236.8,0.086,4,Mod_Dry,41,8,7,6,67,129,0.1,1108,0.9,1100,8,2,0,0,-6,12,43,8,7,0,79,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2018-03-12,2017,6,24,71,1274.7,0.081,4,Mod_Dry,41,8,7,6,67,129,0.1,1146,0.9,1100,46,10,1,1,-5,39,51,9,8,1,106,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2018-03-13,2017,6,24,72,1307.1,0.077,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-03-14,2017,6,24,73,1334,0.074,4,Mod_Dry,41,8,7,6,67,129,0.097,1205,0.9,1100,105,24,3,3,-3,78,65,11,10,3,145,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2018-03-15,2017,6,24,74,1361.2,0.071,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-03-16,2017,6,24,75,1388.7,0.067,4,Mod_Dry,41,8,7,6,67,129,0.093,1260,0.91,1100,160,36,5,5,-1,115,77,13,12,5,182,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2018-03-17,2017,6,24,76,1404,0.065,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-18,2017,6,25,77,1419.5,0.062,4,Mod_Dry,41,8,7,6,67,129,0.091,1290,0.91,1100,190,43,6,6,0,135,84,14,13,6,202,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2018-03-19,2017,6,25,78,1428.8,0.061,4,Mod_Dry,41,8,7,6,67,129,0.09,1300,0.91,1100,200,45,6,6,0,143,86,14,13,6,210,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2018-03-20,2017,6,25,79,1438.1,0.059,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-03-21,2017,6,25,80,1447.5,0.057,4,Mod_Dry,41,8,7,6,67,129,0.089,1318,0.91,1100,218,49,7,7,1,154,90,15,14,7,221,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-03-22,2017,6,25,81,1456.9,0.055,4,Mod_Dry,41,8,7,6,67,129,0.088,1328,0.91,1100,228,52,7,7,1,161,93,15,14,7,228,1220,990,969.3,20.7,0.877,0.648,0.0314,1.53,0.0738,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-03-23,2017,6,25,82,1466.3,0.053,4,Mod_Dry,41,8,7,6,67,129,0.088,1337,0.91,1100,237,54,7,7,1,168,95,15,14,7,235,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-03-24,2017,6,25,83,1469.4,0.053,4,Mod_Dry,41,8,7,6,67,129,0.088,1340,0.91,1100,240,54,7,7,1,171,95,15,14,7,238,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-25,2017,6,26,84,1472.6,0.052,4,Mod_Dry,41,8,7,6,67,129,0.088,1344,0.91,1100,244,55,7,7,1,174,96,15,14,7,241,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
