date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-26,2017,6,26,85,1475.7,0.051,4,Mod_Dry,41,8,7,6,67,129,0.087,1347,0.91,1100,247,56,7,8,1,175,97,15,15,7,242,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-03-27,2017,6,26,86,1478.9,0.051,4,Mod_Dry,41,8,7,6,67,129,0.087,1350,0.91,1100,250,57,8,8,2,175,98,16,15,8,242,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-03-28,2017,6,26,87,1482,0.05,4,Mod_Dry,41,8,7,6,67,129,0.087,1353,0.91,1100,253,57,8,8,2,178,98,16,15,8,245,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2018-03-29,2017,6,26,88,1485.2,0.05,4,Mod_Dry,41,8,7,6,67,129,0.087,1356,0.91,1100,256,58,8,8,2,180,99,16,15,8,247,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-03-30,2017,6,26,89,1488.4,0.049,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-31,2017,6,26,90,1497.9,0.048,4,Mod_Dry,41,8,7,6,67,129,0.086,1369,0.91,1100,269,59,8,8,2,192,100,16,15,8,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2018-04-01,2017,7,27,91,1507.4,0.047,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2018-04-02,2017,7,27,92,1517,0.045,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2018-04-03,2017,7,27,93,1526.6,0.044,4,Mod_Dry,45,11,10,10,72,148,0.097,1379,0.9,1100,279,55,7,9,-2,210,100,18,19,8,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2018-04-04,2017,7,27,94,1542.6,0.042,4,Mod_Dry,45,11,10,10,72,148,0.096,1395,0.9,1100,295,55,7,9,-1,225,100,18,19,9,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-04-05,2017,7,27,95,1558.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.095,1411,0.91,1100,311,55,7,9,-1,241,100,18,19,9,313,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-04-06,2017,7,27,96,1574.9,0.039,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-04-07,2017,7,27,97,1591.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-04-08,2017,7,28,98,1614.1,0.036,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-04-09,2017,7,28,99,1637.1,0.035,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2018-04-10,2017,7,28,100,1660.2,0.033,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-04-11,2017,7,28,101,1683.5,0.032,4,Mod_Dry,45,11,10,10,72,148,0.088,1535,0.91,1100,435,55,7,13,3,357,100,18,23,13,429,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-04-12,2017,7,28,102,1706.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-04-13,2017,7,28,103,1730.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-04-14,2017,7,28,104,1747.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2018-04-15,2017,7,29,105,1764.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-04-16,2017,7,29,106,1781.3,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2018-04-17,2017,7,29,107,1798.4,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-04-18,2017,7,29,108,1815.5,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.2,177,4250
2018-04-19,2017,7,29,109,1832.7,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1685,0.92,1100,585,55,7,15,8,500,100,18,25,18,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-04-20,2017,7,29,110,1850,0.02,4,Mod_Dry,45,11,10,10,72,148,0.08,1702,0.92,1100,602,55,7,15,8,517,100,18,25,18,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2018-04-21,2017,7,29,111,1867.3,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1719,0.92,1100,619,55,7,15,9,533,100,18,25,19,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.949,0.98,0.931,44.7,43.8,175,4210
2018-04-22,2017,7,30,112,1884.7,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1737,0.92,1100,637,55,7,15,9,551,100,18,25,19,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2018-04-23,2017,7,30,113,1902.1,0.018,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-04-24,2017,7,30,114,1919.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.077,1772,0.92,1100,672,55,7,15,10,585,100,18,25,20,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-04-25,2017,7,30,115,1937.2,0.017,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-04-26,2017,7,30,116,1954.8,0.016,4,Mod_Dry,45,11,10,10,72,148,0.076,1807,0.92,1100,707,55,7,15,11,619,100,18,25,21,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2018-04-27,2017,7,30,117,1972.5,0.016,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-28,2017,7,30,118,1990.2,0.015,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2018-04-29,2017,7,31,119,2008,0.014,4,Mod_Dry,45,11,10,10,72,148,0.074,1860,0.93,1100,760,55,7,15,13,670,100,18,25,23,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-04-30,2017,7,31,120,2025.8,0.013,4,Mod_Dry,45,11,10,10,72,148,0.073,1878,0.93,1100,778,55,7,15,13,688,100,18,25,23,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-05-01,2017,8,31,121,2043.7,0.013,4,Mod_Dry,47,10,10,10,115,192,0.094,1852,0.91,1100,752,53,8,15,13,663,100,18,25,23,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2018-05-02,2017,8,31,122,2061.7,0.012,4,Mod_Dry,47,10,10,10,115,192,0.093,1870,0.91,1100,770,53,8,15,13,681,100,18,25,23,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-05-03,2017,8,31,123,2072.5,0.012,4,Mod_Dry,47,10,10,10,115,192,0.093,1880,0.91,1100,780,53,8,15,13,691,100,18,25,23,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-05-04,2017,8,31,124,2076.1,0.012,4,Mod_Dry,47,10,10,10,115,192,0.092,1884,0.91,1100,784,53,8,15,14,694,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-05-05,2017,8,31,125,2079.7,0.011,4,Mod_Dry,47,10,10,10,115,192,0.092,1888,0.91,1100,788,53,8,15,14,698,100,18,25,24,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-05-06,2017,8,32,126,2076.1,0.012,4,Mod_Dry,47,10,10,10,115,192,0.092,1884,0.91,1100,784,53,8,15,14,694,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-05-07,2017,8,32,127,2065.3,0.012,4,Mod_Dry,47,10,10,10,115,192,0.093,1873,0.91,1100,773,53,8,15,13,684,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2018-05-08,2017,8,32,128,2047.3,0.013,4,Mod_Dry,47,10,10,10,115,192,0.094,1855,0.91,1100,755,53,8,15,13,666,100,18,25,23,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2018-05-09,2017,8,32,129,2029.4,0.013,4,Mod_Dry,47,10,10,10,115,192,0.095,1837,0.91,1100,737,53,8,15,12,649,100,18,25,22,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2018-05-10,2017,8,32,130,2004.4,0.014,4,Mod_Dry,47,10,10,10,115,192,0.096,1812,0.9,1100,712,53,8,15,11,625,100,18,25,21,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2018-05-11,2017,8,32,131,1979.5,0.015,3,Normal,55,13,13,17,178,276,0.14,1704,0.86,1100,604,45,5,12,1,541,100,18,25,18,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-05-12,2017,8,32,132,1947.7,0.016,3,Normal,55,13,13,17,178,276,0.14,1672,0.86,1100,572,45,5,12,0,510,100,18,25,17,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-05-13,2017,8,33,133,1916.1,0.018,3,Normal,55,13,13,17,178,276,0.14,1640,0.86,1100,540,45,5,12,-1,479,100,18,25,16,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2018-05-14,2017,8,33,134,1884.7,0.019,3,Normal,55,13,13,17,178,276,0.15,1609,0.85,1100,509,45,5,12,-2,449,100,18,25,15,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2018-05-15,2017,8,33,135,1853.4,0.02,3,Normal,55,13,13,17,178,276,0.15,1577,0.85,1100,477,45,5,12,-3,418,100,18,25,14,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2018-05-16,2017,8,33,136,1822.4,0.022,3,Normal,55,13,13,17,178,276,0.15,1546,0.85,1100,446,45,5,12,-4,388,100,18,25,13,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-05-17,2017,8,33,137,1784.7,0.025,3,Normal,55,13,13,17,178,276,0.15,1509,0.84,1100,409,45,5,12,-5,352,100,18,25,12,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-05-18,2017,8,33,138,1747.3,0.028,3,Normal,55,13,13,17,178,276,0.16,1471,0.84,1100,371,45,5,11,-6,316,100,18,24,11,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2018-05-19,2017,8,33,139,1710.3,0.03,3,Normal,55,13,13,17,178,276,0.16,1434,0.84,1100,334,45,5,10,-7,281,100,18,23,10,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-05-20,2017,8,34,140,1680.2,0.032,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-05-21,2017,8,34,141,1650.3,0.034,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2018-05-22,2017,8,34,142,1620.6,0.036,3,Normal,55,13,13,17,178,276,0.17,1345,0.83,1100,245,45,5,7,-10,198,100,18,20,7,376,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-05-23,2017,8,34,143,1591.2,0.038,3,Normal,55,13,13,17,178,276,0.17,1315,0.83,1100,215,45,5,7,-11,169,100,18,20,6,347,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-05-24,2017,8,34,144,1562,0.04,3,Normal,55,13,13,17,178,276,0.18,1286,0.82,1100,186,42,5,6,-11,144,97,18,19,6,322,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-05-25,2017,8,34,145,1533,0.043,3,Normal,55,13,13,17,178,276,0.18,1257,0.82,1100,157,35,5,5,-12,124,90,18,18,5,302,1230,990,969.6,20.4,0.883,0.648,0.0318,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2018-05-26,2017,8,34,146,1504.2,0.047,3,Normal,55,13,13,17,178,276,0.18,1228,0.82,1100,128,29,4,4,-13,104,84,17,17,4,282,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2018-05-27,2017,8,35,147,1475.7,0.051,3,Normal,55,13,13,17,178,276,0.19,1200,0.81,1100,100,23,3,3,-14,85,78,16,16,3,263,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-05-28,2017,8,35,148,1447.5,0.057,3,Normal,55,13,13,17,178,276,0.19,1171,0.81,1100,71,16,2,2,-15,66,71,15,15,2,244,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0722,4,0.3,1.79,0.0868,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-05-29,2017,8,35,149,1419.5,0.062,3,Normal,55,13,13,17,178,276,0.19,1143,0.81,1100,43,10,1,1,-16,47,65,14,14,1,225,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-05-30,2017,8,35,150,1391.7,0.067,3,Normal,55,13,13,17,178,276,0.2,1116,0.8,1100,16,4,0,0,-17,29,59,13,13,0,207,1190,990,969.1,20.9,0.823,0.648,0.0311,1.47,0.0705,4,0.3,1.77,0.0849,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-05-31,2017,8,35,151,1340,0.073,3,Normal,55,13,13,17,178,276,0.21,1064,0.79,1064,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.764,0.567,0.027,1.33,0.0633,4,0.293,1.62,0.0772,19.4,0.954,0.98,0.935,48.3,47.3,189,4540
2018-06-01,2017,9,35,152,1289.4,0.079,4,Mod_Dry,45,10,9,9,88,161,0.13,1128,0.88,1100,28,6,1,1,-8,28,51,11,10,1,116,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2018-06-02,2017,9,35,153,1245.5,0.085,4,Mod_Dry,45,10,9,9,88,161,0.13,1085,0.87,1085,0,0,0,0,-9,9,45,10,9,0,97,1150,990,968.7,21.3,0.77,0.613,0.0287,1.38,0.0648,4,0.297,1.68,0.0787,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2018-06-03,2017,9,36,154,1202.5,0.09,4,Mod_Dry,45,10,9,9,88,161,0.13,1041,0.87,1041,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.5,21.5,0.707,0.516,0.0241,1.22,0.057,4,0.288,1.51,0.0704,20,0.955,0.98,0.936,48.7,47.7,191,4580
2018-06-04,2017,9,36,155,1166,0.094,4,Mod_Dry,45,10,9,9,88,161,0.14,1005,0.86,1005,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.653,0.434,0.0201,1.09,0.0504,4,0.281,1.37,0.0634,20.2,0.955,0.98,0.936,47.6,46.6,186,4480
2018-06-05,2017,9,36,156,1130.1,0.098,4,Mod_Dry,45,10,9,9,88,161,0.14,969.1,0.86,969.1,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.601,0.408,0.0188,1.01,0.0465,4,0.27,1.28,0.0589,20.4,0.955,0.98,0.936,46.3,45.4,182,4360
2018-06-06,2017,9,36,157,1100.4,0.1,4,Mod_Dry,45,10,9,9,88,161,0.15,939.4,0.85,939.4,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.573,0.394,0.0181,0.967,0.0444,4,0.26,1.23,0.0563,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
2018-06-07,2017,9,36,158,1071.2,0.11,4,Mod_Dry,45,10,9,9,88,161,0.15,910.2,0.85,910.2,0,0,0,0,-9,9,45,10,9,0,97,974,990,968.1,21.9,0.547,0.38,0.0173,0.926,0.0423,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2018-06-08,2017,9,36,159,1042.6,0.11,4,Mod_Dry,45,10,9,9,88,161,0.15,881.6,0.85,881.6,0,0,0,0,-9,9,45,10,9,0,97,946,990,968,22,0.521,0.366,0.0166,0.886,0.0403,4,0.24,1.13,0.0513,20.8,0.955,0.98,0.936,43,42.2,169,4050
2018-06-09,2017,9,36,160,1019.7,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,858.7,0.84,858.7,0,0,0,0,-9,9,45,10,9,0,97,923,990,968,22,0.5,0.355,0.0161,0.854,0.0388,4,0.232,1.09,0.0493,21,0.954,0.98,0.935,42.1,41.3,165,3960
2018-06-10,2017,9,37,161,997.18,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,836.2,0.84,836.2,0,0,0,0,-9,9,45,10,9,0,97,900,990,967.9,22.1,0.479,0.344,0.0155,0.823,0.0372,4,0.225,1.05,0.0474,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2018-06-11,2017,9,37,162,975.15,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,814.1,0.83,814.1,0,0,0,0,-9,9,45,10,9,0,97,878,990,967.8,22.2,0.459,0.333,0.015,0.792,0.0357,4,0.217,1.01,0.0455,21.2,0.953,0.977,0.931,40.3,39.4,158,3780
2018-06-12,2017,9,37,163,953.62,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,792.6,0.83,792.6,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.439,0.323,0.0145,0.762,0.0342,4,0.21,0.972,0.0436,21.3,0.953,0.975,0.929,39.5,38.5,154,3690
2018-06-13,2017,9,37,164,937.22,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,776.2,0.83,776.2,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.739,0.0331,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2018-06-14,2017,9,37,165,921.16,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,760.2,0.82,760.2,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.032,3,0.283,0.999,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2018-06-15,2017,9,37,166,905.46,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,744.5,0.82,744.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.278,0.971,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2018-06-16,2017,9,37,167,890.12,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,729.1,0.82,729.1,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2018-06-17,2017,9,38,168,875.19,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,714.2,0.82,714.2,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.911,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2018-06-18,2017,9,38,169,860.68,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,699.7,0.81,699.7,0,0,0,0,-9,9,45,10,9,0,97,764,990,967.3,22.7,0.361,0.268,0.0118,0.629,0.0278,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2018-06-19,2017,9,38,170,846.65,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,685.6,0.81,685.6,0,0,0,0,-9,9,45,10,9,0,97,750,990,967.3,22.7,0.353,0.259,0.0114,0.612,0.0269,3,0.251,0.863,0.038,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2018-06-20,2017,9,38,171,833.12,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,672.1,0.81,672.1,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.84,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3250
2018-06-21,2017,9,38,172,820.18,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,659.2,0.8,659.2,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2018-06-22,2017,9,38,173,807.88,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,646.9,0.8,646.9,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0246,3,0.234,0.797,0.0349,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2018-06-23,2017,9,38,174,796.36,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,635.4,0.8,635.4,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00984,0.549,0.024,3,0.228,0.778,0.0339,22.1,0.956,0.98,0.936,43.9,43.1,129,3100
2018-06-24,2017,9,39,175,788.69,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,627.7,0.8,627.7,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.22,0.0096,0.54,0.0235,3,0.225,0.765,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2018-06-25,2017,9,39,176,781.61,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,620.6,0.79,620.6,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2018-06-26,2017,9,39,177,773.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,612.1,0.79,612.1,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2018-06-27,2017,9,39,178,764.96,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,604,0.79,604,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2018-06-28,2017,9,39,179,752.65,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,591.6,0.79,591.6,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.196,0.0085,0.495,0.0215,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2018-06-29,2017,9,39,180,741.44,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,580.4,0.78,580.4,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.293,0.189,0.00816,0.481,0.0208,3,0.204,0.685,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2018-06-30,2017,9,39,181,729.69,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,568.7,0.78,568.7,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.0078,0.467,0.0201,3,0.198,0.665,0.0287,22.5,0.952,0.976,0.929,39.8,38.9,117,2800
2018-07-01,2017,10,40,182,717.93,0.19,3,Normal,50,10,9,9,108,186,0.26,531.9,0.74,531.9,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.156,0.00673,0.424,0.0183,3,0.182,0.606,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2018-07-02,2017,10,40,183,706.72,0.19,3,Normal,50,10,9,9,108,186,0.26,520.7,0.74,520.7,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.0064,0.41,0.0176,3,0.177,0.587,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2018-07-03,2017,10,40,184,696.6,0.19,3,Normal,50,10,9,9,108,186,0.27,510.6,0.73,510.6,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.00609,0.398,0.0171,3,0.172,0.57,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2018-07-04,2017,10,40,185,685.94,0.2,3,Normal,50,10,9,9,108,186,0.27,499.9,0.73,499.9,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00578,0.385,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
2018-07-05,2017,10,40,186,675.27,0.2,3,Normal,50,10,9,9,108,186,0.28,489.3,0.72,489.3,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.374,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-07-06,2017,10,40,187,664.61,0.21,3,Normal,50,10,9,9,108,186,0.28,478.6,0.72,478.6,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00533,0.363,0.0155,2,0.266,0.628,0.0268,22.8,0.956,0.98,0.937,51.2,48.2,96.4,2310
2018-07-07,2017,10,40,188,654.49,0.21,3,Normal,50,10,9,9,108,186,0.28,468.5,0.72,468.5,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00512,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2018-07-08,2017,10,41,189,645.47,0.22,3,Normal,50,10,9,9,108,186,0.29,459.5,0.71,459.5,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00493,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2018-07-09,2017,10,41,190,635.9,0.22,3,Normal,50,10,9,9,108,186,0.29,449.9,0.71,449.9,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2018-07-10,2017,10,41,191,626.33,0.23,3,Normal,50,10,9,9,108,186,0.3,440.3,0.7,440.3,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.563,0.0238,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2018-07-11,2017,10,41,192,617.3,0.23,3,Normal,50,10,9,9,108,186,0.3,431.3,0.7,431.3,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.6,2200
2018-07-12,2017,10,41,193,608.28,0.23,3,Normal,50,10,9,9,108,186,0.31,422.3,0.69,422.3,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0983,0.00415,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2150
2018-07-13,2017,10,41,194,600.35,0.24,3,Normal,50,10,9,9,108,186,0.31,414.4,0.69,414.4,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0946,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2018-07-14,2017,10,41,195,591.87,0.24,3,Normal,50,10,9,9,108,186,0.31,405.9,0.69,405.9,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0906,0.00382,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.5,2080
2018-07-15,2017,10,42,196,583.4,0.25,3,Normal,50,10,9,9,108,186,0.32,397.4,0.68,397.4,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0866,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.9,2040
2018-07-16,2017,10,42,197,575.47,0.25,3,Normal,50,10,9,9,108,186,0.32,389.5,0.68,389.5,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2018-07-17,2017,10,42,198,567.54,0.25,3,Normal,50,10,9,9,108,186,0.33,381.5,0.67,381.5,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0791,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
2018-07-18,2017,10,42,199,560.7,0.26,3,Normal,50,10,9,9,108,186,0.33,374.7,0.67,374.7,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0759,0.00318,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2018-07-19,2017,10,42,200,553.32,0.26,3,Normal,50,10,9,9,108,186,0.34,367.3,0.66,367.3,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.19,0.0724,0.00303,0.262,0.011,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2018-07-20,2017,10,42,201,545.94,0.26,3,Normal,50,10,9,9,108,186,0.34,359.9,0.66,359.9,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0689,0.00288,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2018-07-21,2017,10,42,202,538.55,0.27,3,Normal,50,10,9,9,108,186,0.34,352.6,0.66,352.6,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0654,0.00273,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.2,1800
2018-07-22,2017,10,43,203,531.17,0.27,3,Normal,50,10,9,9,108,186,0.35,345.2,0.65,345.2,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0619,0.00258,0.244,0.0101,2,0.175,0.419,0.0175,23.6,0.948,0.971,0.921,37.8,36.8,73.5,1760
2018-07-23,2017,10,43,204,524.33,0.27,3,Normal,50,10,9,9,108,186,0.35,338.3,0.65,338.3,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0587,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2018-07-24,2017,10,43,205,517.5,0.28,3,Normal,50,10,9,9,108,186,0.36,331.5,0.64,331.5,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0555,0.0023,0.232,0.00965,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2018-07-25,2017,10,43,206,511.76,0.28,3,Normal,50,10,9,9,108,186,0.36,325.8,0.64,325.8,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0528,0.00219,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2018-07-26,2017,10,43,207,505.47,0.29,3,Normal,50,10,9,9,108,186,0.37,319.5,0.63,319.5,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0498,0.00206,0.222,0.00922,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1630
2018-07-27,2017,10,43,208,499.18,0.29,3,Normal,50,10,9,9,108,186,0.37,313.2,0.63,313.2,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2018-07-28,2017,10,43,209,492.89,0.29,3,Normal,50,10,9,9,108,186,0.38,306.9,0.62,306.9,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0439,0.00181,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2018-07-29,2017,10,44,210,486.6,0.3,3,Normal,50,10,9,9,108,186,0.38,300.6,0.62,300.6,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0409,0.00169,0.207,0.00854,2,0.145,0.352,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2018-07-30,2017,10,44,211,480.31,0.3,3,Normal,50,10,9,9,108,186,0.39,294.3,0.61,294.3,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2018-07-31,2017,10,44,212,474.57,0.3,3,Normal,50,10,9,9,108,186,0.39,288.6,0.61,288.6,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2018-08-01,2017,11,44,213,468.83,0.31,3,Normal,47,8,6,5,89,155,0.33,313.8,0.67,313.8,0,0,0,0,-5,5,47,8,6,0,94,375,990,965.7,24.3,0.168,0.0471,0.00194,0.215,0.00885,2,0.154,0.369,0.0152,23.9,0.943,0.97,0.915,34.7,33.7,67.3,1620
2018-08-02,2017,11,44,214,461.44,0.31,3,Normal,47,8,6,5,89,155,0.34,306.4,0.66,306.4,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0436,0.00179,0.209,0.00859,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2018-08-03,2017,11,44,215,454.61,0.32,3,Normal,47,8,6,5,89,155,0.34,299.6,0.66,299.6,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0404,0.00166,0.203,0.00834,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.4,1540
2018-08-04,2017,11,44,216,448.87,0.32,3,Normal,47,8,6,5,89,155,0.34,293.9,0.66,293.9,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0377,0.00155,0.198,0.00814,2,0.141,0.339,0.0139,24,0.94,0.97,0.911,32.5,31.6,63.1,1520
2018-08-05,2017,11,45,217,442.58,0.33,3,Normal,47,8,6,5,89,155,0.35,287.6,0.65,287.6,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0347,0.00142,0.193,0.00792,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2018-08-06,2017,11,45,218,436.29,0.34,3,Normal,47,8,6,5,89,155,0.35,281.3,0.65,281.3,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0318,0.0013,0.188,0.0077,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.4,1450
2018-08-07,2017,11,45,219,430,0.34,3,Normal,47,8,6,5,89,155,0.36,275,0.64,275,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0288,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2018-08-08,2017,11,45,220,424.26,0.35,3,Normal,47,8,6,5,89,155,0.36,269.3,0.64,269.3,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0261,0.00107,0.178,0.00728,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.9,1390
2018-08-09,2017,11,45,221,418.51,0.35,3,Normal,47,8,6,5,89,155,0.37,263.5,0.63,263.5,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0234,0.000954,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2018-08-10,2017,11,45,222,413.87,0.36,3,Normal,47,8,6,5,89,155,0.38,258.9,0.63,258.9,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0212,0.000863,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
2018-08-11,2017,11,45,223,408.67,0.36,3,Normal,47,8,6,5,89,155,0.38,253.7,0.62,253.7,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0187,0.000763,0.165,0.00673,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.5,1310
2018-08-12,2017,11,46,224,403.47,0.36,3,Normal,47,8,6,5,89,155,0.38,248.5,0.62,248.5,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2018-08-13,2017,11,46,225,398.28,0.37,3,Normal,47,8,6,5,89,155,0.39,243.3,0.61,243.3,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000668,0.159,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.3,1250
2018-08-14,2017,11,46,226,393.08,0.37,3,Normal,47,8,6,5,89,155,0.39,238.1,0.61,238.1,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.6,51.1,1230
2018-08-15,2017,11,46,227,388.44,0.38,3,Normal,47,8,6,5,89,155,0.4,233.4,0.6,233.4,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.8,25,50.1,1200
2018-08-16,2017,11,46,228,383.79,0.38,3,Normal,47,8,6,5,89,155,0.4,228.8,0.6,228.8,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000616,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2018-08-17,2017,11,46,229,379.14,0.38,3,Normal,47,8,6,5,89,155,0.41,224.1,0.59,224.1,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.2,48.2,48.2,1160
2018-08-18,2017,11,46,230,375.58,0.39,3,Normal,47,8,6,5,89,155,0.41,220.6,0.59,220.6,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2018-08-19,2017,11,47,231,371.48,0.39,3,Normal,47,8,6,5,89,155,0.42,216.5,0.58,216.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0142,0.000572,0.148,0.00597,1,0.235,0.382,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2018-08-20,2017,11,47,232,367.38,0.39,3,Normal,47,8,6,5,89,155,0.42,212.4,0.58,212.4,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2018-08-21,2017,11,47,233,363.28,0.4,3,Normal,47,8,6,5,89,155,0.43,208.3,0.57,208.3,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2018-08-22,2017,11,47,234,359.18,0.4,3,Normal,47,8,6,5,89,155,0.43,204.2,0.57,204.2,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
2018-08-23,2017,11,47,235,355.08,0.4,3,Normal,47,8,6,5,89,155,0.44,200.1,0.56,200.1,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,44.9,44.9,1080
2018-08-24,2017,11,47,236,350.97,0.41,3,Normal,47,8,6,5,89,155,0.44,196,0.56,196,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2018-08-25,2017,11,47,237,346.87,0.41,3,Normal,47,8,6,5,89,155,0.45,191.9,0.55,191.9,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.202,0.338,0.0136,24.5,0.952,0.98,0.933,44,43.1,43.1,1030
2018-08-26,2017,11,48,238,343.32,0.42,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2018-08-27,2017,11,48,239,339.76,0.42,3,Normal,47,8,6,5,89,155,0.46,184.8,0.54,184.8,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2018-08-28,2017,11,48,240,336.21,0.43,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2018-08-29,2017,11,48,241,332.65,0.43,3,Normal,47,8,6,5,89,155,0.47,177.7,0.53,177.7,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2018-08-30,2017,11,48,242,329.1,0.43,3,Normal,47,8,6,5,89,155,0.47,174.1,0.53,174.1,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0105,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,933
2018-08-31,2017,11,48,243,326.64,0.44,3,Normal,47,8,6,5,89,155,0.47,171.6,0.53,171.6,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
2018-09-01,2017,12,48,244,322.54,0.44,3,Normal,40,6,4,3,65,118,0.37,204.5,0.63,204.5,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.139,0.00554,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2018-09-02,2017,12,49,245,317.34,0.45,3,Normal,40,6,4,3,65,118,0.37,199.3,0.63,199.3,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.124,0.0127,0.000507,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2018-09-03,2017,12,49,246,312.69,0.45,3,Normal,40,6,4,3,65,118,0.38,194.7,0.62,194.7,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000491,0.134,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2018-09-04,2017,12,49,247,308.04,0.46,3,Normal,40,6,4,3,65,118,0.38,190,0.62,190,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2018-09-05,2017,12,49,248,304.49,0.46,3,Normal,40,6,4,3,65,118,0.39,186.5,0.61,186.5,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2018-09-06,2017,12,49,249,300.39,0.47,3,Normal,40,6,4,3,65,118,0.39,182.4,0.61,182.4,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2018-09-07,2017,12,49,250,296.29,0.47,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2018-09-08,2017,12,49,251,292.19,0.48,3,Normal,40,6,4,3,65,118,0.4,174.2,0.6,174.2,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.924,40.2,39.2,39.2,941
2018-09-09,2017,12,50,252,288.63,0.48,3,Normal,40,6,4,3,65,118,0.41,170.6,0.59,170.6,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2018-09-10,2017,12,50,253,285.08,0.49,3,Normal,40,6,4,3,65,118,0.41,167.1,0.59,167.1,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00995,0.000396,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
2018-09-11,2017,12,50,254,282.62,0.49,3,Normal,40,6,4,3,65,118,0.42,164.6,0.58,164.6,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2018-09-12,2017,12,50,255,279.61,0.5,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00949,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2018-09-13,2017,12,50,256,276.6,0.5,3,Normal,40,6,4,3,65,118,0.43,158.6,0.57,158.6,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00923,0.000366,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2018-09-14,2017,12,50,257,273.59,0.5,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00464,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2018-09-15,2017,12,50,258,270.58,0.51,3,Normal,40,6,4,3,65,118,0.44,152.6,0.56,152.6,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2018-09-16,2017,12,51,259,267.58,0.51,3,Normal,40,6,4,3,65,118,0.44,149.6,0.56,149.6,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00846,0.000335,0.114,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2018-09-17,2017,12,51,260,264.57,0.52,3,Normal,40,6,4,3,65,118,0.45,146.6,0.55,146.6,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2018-09-18,2017,12,51,261,261.56,0.52,3,Normal,40,6,4,3,65,118,0.45,143.6,0.55,143.6,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00982,25,0.937,0.97,0.908,33,32,32,768
2018-09-19,2017,12,51,262,258.55,0.53,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.11,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2018-09-20,2017,12,51,263,255.54,0.53,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2018-09-21,2017,12,51,264,253.08,0.54,3,Normal,40,6,4,3,65,118,0.47,135.1,0.53,135.1,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2018-09-22,2017,12,51,265,250.62,0.54,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000278,0.107,0.00423,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2018-09-23,2017,12,52,266,248.16,0.55,3,Normal,40,6,4,3,65,118,0.47,130.2,0.53,130.2,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2018-09-24,2017,12,52,267,245.7,0.55,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2018-09-25,2017,12,52,268,243.24,0.56,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.0064,0.000252,0.104,0.0041,1,0.112,0.215,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2018-09-26,2017,12,52,269,240.78,0.56,3,Normal,40,6,4,3,65,118,0.49,122.8,0.51,122.8,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00619,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,654
2018-09-27,2017,12,52,270,238.32,0.57,3,Normal,40,6,4,3,65,118,0.49,120.3,0.51,120.3,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00598,0.000236,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2018-09-28,2017,12,52,271,235.86,0.57,3,Normal,40,6,4,3,65,118,0.5,117.9,0.5,117.9,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00577,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2018-09-29,2017,12,52,272,233.4,0.58,3,Normal,40,6,4,3,65,118,0.51,115.4,0.49,115.4,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00556,0.000219,0.0995,0.00392,1,0.0983,0.198,0.00779,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2018-09-30,2017,12,53,273,230.94,0.58,3,Normal,40,6,4,3,65,118,0.51,112.9,0.49,112.9,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00535,0.000211,0.0984,0.00387,1,0.095,0.193,0.00761,25.2,0.921,0.97,0.893,25.7,24.9,24.9,599
2018-10-01,2018,1,1,274,229.57,0.59,3,Normal,37,5,3,2,50,97,0.42,132.6,0.58,132.6,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00702,0.000276,0.105,0.00414,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2018-10-02,2018,1,1,275,227.65,0.59,3,Normal,37,5,3,2,50,97,0.43,130.7,0.57,130.7,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00686,0.00027,0.104,0.0041,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2018-10-03,2018,1,1,276,225.74,0.6,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2018-10-04,2018,1,1,277,223.83,0.6,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000257,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-10-05,2018,1,1,278,221.91,0.61,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2018-10-06,2018,1,1,279,220,0.61,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-10-07,2018,1,1,280,218.08,0.62,3,Normal,37,5,3,2,50,97,0.45,121.1,0.56,121.1,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2018-10-08,2018,1,2,281,216.17,0.62,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.000231,0.0994,0.0039,1,0.103,0.203,0.00795,25.3,0.925,0.97,0.897,27.3,26.5,26.5,636
2018-10-09,2018,1,2,282,214.26,0.63,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2018-10-10,2018,1,2,283,212.34,0.63,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000218,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2018-10-11,2018,1,2,284,210.43,0.64,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00754,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2018-10-12,2018,1,2,285,208.51,0.64,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2018-10-13,2018,1,2,286,207.15,0.65,3,Normal,37,5,3,2,50,97,0.47,110.2,0.53,110.2,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0912,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2018-10-14,2018,1,2,287,205.23,0.65,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000194,0.0946,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,24,24,575
2018-10-15,2018,1,3,288,207.15,0.65,3,Normal,37,5,3,2,50,97,0.47,110.2,0.53,110.2,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0912,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2018-10-16,2018,1,3,289,208.51,0.64,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2018-10-17,2018,1,3,290,206.6,0.65,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0905,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2018-10-18,2018,1,3,291,204.69,0.65,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0879,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2018-10-19,2018,1,3,292,202.77,0.66,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0853,0.179,0.00699,25.4,0,0,0,0,0,0,0
2018-10-20,2018,1,3,293,200.86,0.66,3,Normal,37,5,3,2,50,97,0.48,103.9,0.52,103.9,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00458,0.000179,0.0926,0.00362,1,0.0827,0.175,0.00685,25.4,0,0,0,0,0,0,0
2018-10-21,2018,1,3,294,198.94,0.67,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00672,25.4,0,0,0,0,0,0,0
2018-10-22,2018,1,4,295,197.58,0.67,3,Normal,37,5,3,2,50,97,0.49,100.6,0.51,100.6,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0783,0.169,0.00662,25.4,0,0,0,0,0,0,0
2018-10-23,2018,1,4,296,196.21,0.68,3,Normal,37,5,3,2,50,97,0.49,99.21,0.51,99.21,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00653,25.4,0,0,0,0,0,0,0
