date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-10-24,2018,1,4,297,194.84,0.68,3,Normal,37,5,3,2,50,97,0.5,97.84,0.5,97.84,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00407,0.000159,0.09,0.00352,1,0.0746,0.165,0.00643,25.4,0,0,0,0,0,0,0
2018-10-25,2018,1,4,298,193.47,0.69,3,Normal,37,5,3,2,50,97,0.5,96.47,0.5,96.47,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0855,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00634,25.4,0,0,0,0,0,0,0
2018-10-26,2018,1,4,299,191.56,0.7,3,Normal,37,5,3,2,50,97,0.51,94.56,0.49,94.56,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.00379,0.000148,0.0886,0.00346,1,0.0702,0.159,0.0062,25.4,0,0,0,0,0,0,0
2018-10-27,2018,1,4,300,189.65,0.7,3,Normal,37,5,3,2,50,97,0.51,92.65,0.49,92.65,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00363,0.000142,0.0877,0.00343,1,0.0676,0.155,0.00607,25.4,0,0,0,0,0,0,0
2018-10-28,2018,1,4,301,187.73,0.71,3,Normal,37,5,3,2,50,97,0.52,90.73,0.48,90.73,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0834,0.00346,0.000135,0.0869,0.0034,1,0.065,0.152,0.00594,25.4,0,0,0,0,0,0,0
2018-10-29,2018,1,5,302,185.82,0.72,3,Normal,37,5,3,2,50,97,0.52,88.82,0.48,88.82,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0828,0.0033,0.000129,0.0861,0.00337,1,0.0624,0.148,0.00581,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,183.9,0.72,3,Normal,37,5,3,2,50,97,0.53,86.9,0.47,86.9,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0821,0.00314,0.000123,0.0852,0.00333,1,0.0598,0.145,0.00567,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,181.99,0.73,3,Normal,37,5,3,2,50,97,0.53,84.99,0.47,84.99,0,0,0,0,-2,2,37,5,3,0,52,130,990,964.4,25.6,0.0814,0.00297,0.000116,0.0844,0.0033,1,0.0572,0.142,0.00554,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,181.17,0.73,4,Mod_Dry,29,4,2,2,30,67,0.37,114.2,0.63,114.2,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2018-11-02,2018,2,5,306,181.99,0.73,4,Mod_Dry,29,4,2,2,30,67,0.37,115,0.63,115,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2018-11-03,2018,2,5,307,185,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2018-11-04,2018,2,5,308,187.46,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2018-11-05,2018,2,6,309,189.92,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2018-11-06,2018,2,6,310,192.38,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,125.4,0.65,125.4,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00641,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2018-11-07,2018,2,6,311,193.75,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,126.8,0.65,126.8,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2018-11-08,2018,2,6,312,196.21,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,696
2018-11-09,2018,2,6,313,198.67,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,131.7,0.66,131.7,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00694,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2018-11-10,2018,2,6,314,197.85,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2018-11-11,2018,2,6,315,196.48,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2018-11-12,2018,2,7,316,197.3,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2018-11-13,2018,2,7,317,199.22,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00699,0.000273,0.102,0.00397,1,0.121,0.223,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2018-11-14,2018,2,7,318,198.4,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2018-11-15,2018,2,7,319,196.48,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2018-11-16,2018,2,7,320,194.57,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,127.6,0.66,127.6,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2018-11-17,2018,2,7,321,196.48,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2018-11-18,2018,2,7,322,197.85,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2018-11-19,2018,2,8,323,195.94,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2018-11-20,2018,2,8,324,195.66,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2018-11-21,2018,2,8,325,195.94,0.68,5,Dry,23,4,2,2,19,50,0.26,145.9,0.74,145.9,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00815,0.000319,0.105,0.00412,1,0.14,0.245,0.00957,25.3,0.937,0.97,0.909,34,33,33,791
2018-11-22,2018,2,8,326,196.21,0.68,5,Dry,23,4,2,2,19,50,0.26,146.2,0.74,146.2,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00818,0.00032,0.106,0.00412,1,0.14,0.245,0.00959,25.3,0.937,0.97,0.909,34.1,33,33,793
2018-11-23,2018,2,8,327,195.39,0.68,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2018-11-24,2018,2,8,328,198.4,0.67,5,Dry,23,4,2,2,19,50,0.25,148.4,0.75,148.4,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.107,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2018-11-25,2018,2,8,329,200.31,0.67,5,Dry,23,4,2,2,19,50,0.25,150.3,0.75,150.3,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00853,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.939,0.97,0.91,35.1,34,34,816
2018-11-26,2018,2,9,330,202.22,0.66,5,Dry,23,4,2,2,19,50,0.25,152.2,0.75,152.2,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00869,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2018-11-27,2018,2,9,331,204.14,0.65,5,Dry,23,4,2,2,19,50,0.24,154.1,0.76,154.1,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00885,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2018-11-28,2018,2,9,332,206.05,0.65,5,Dry,23,4,2,2,19,50,0.24,156.1,0.76,156.1,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00901,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,848
2018-11-29,2018,2,9,333,207.97,0.64,5,Dry,23,4,2,2,19,50,0.24,158,0.76,158,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00918,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,858
2018-11-30,2018,2,9,334,207.69,0.64,5,Dry,23,4,2,2,19,50,0.24,157.7,0.76,157.7,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00915,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-12-01,2018,3,9,335,210.15,0.64,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-12-02,2018,3,9,336,211.52,0.63,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2018-12-03,2018,3,10,337,211.79,0.63,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2018-12-04,2018,3,10,338,215.9,0.62,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2018-12-05,2018,3,10,339,217.26,0.62,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.7,35.7,858
2018-12-06,2018,3,10,340,219.18,0.61,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2018-12-07,2018,3,10,341,223.28,0.6,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2018-12-08,2018,3,10,342,225.74,0.6,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2018-12-09,2018,3,10,343,226.56,0.59,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2018-12-10,2018,3,11,344,225.19,0.6,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2018-12-11,2018,3,11,345,223.28,0.6,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2018-12-12,2018,3,11,346,220.27,0.61,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2018-12-13,2018,3,11,347,217.81,0.62,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2018-12-14,2018,3,11,348,214.8,0.62,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000353,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2018-12-15,2018,3,11,349,215.62,0.62,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2018-12-16,2018,3,11,350,214.8,0.62,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000353,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2018-12-17,2018,3,12,351,213.44,0.63,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2018-12-18,2018,3,12,352,211.52,0.63,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2018-12-19,2018,3,12,353,210.15,0.64,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-12-20,2018,3,12,354,211.52,0.63,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2018-12-21,2018,3,12,355,211.79,0.63,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2018-12-22,2018,3,12,356,211.52,0.63,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2018-12-23,2018,3,12,357,213.44,0.63,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2018-12-24,2018,3,13,358,212.62,0.63,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2018-12-25,2018,3,13,359,212.89,0.63,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
2018-12-26,2018,3,13,360,216.44,0.62,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2018-12-27,2018,3,13,361,216.72,0.62,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2018-12-28,2018,3,13,362,217.54,0.62,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2018-12-29,2018,3,13,363,220.54,0.61,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2018-12-30,2018,3,13,364,223.55,0.6,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2018-12-31,2018,3,14,365,226.01,0.59,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2019-01-01,2018,4,14,1,225.19,0.6,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2019-01-02,2018,4,14,2,224.92,0.6,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2019-01-03,2018,4,14,3,227.93,0.59,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2019-01-04,2018,4,14,4,230.39,0.58,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2019-01-05,2018,4,14,5,231.76,0.58,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.7,35.7,858
2019-01-06,2018,4,14,6,232.58,0.58,5,Dry,29,5,4,2,33,73,0.31,159.6,0.69,159.6,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2019-01-07,2018,4,15,7,232.85,0.58,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000368,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2019-01-08,2018,4,15,8,234.22,0.58,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2019-01-09,2018,4,15,9,233.94,0.58,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,870
2019-01-10,2018,4,15,10,230.39,0.58,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2019-01-11,2018,4,15,11,230.12,0.58,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000358,0.114,0.00447,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2019-01-12,2018,4,15,12,232.58,0.58,5,Dry,29,5,4,2,33,73,0.31,159.6,0.69,159.6,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2019-01-13,2018,4,15,13,235.58,0.57,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2019-01-14,2018,4,16,14,238.59,0.57,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,898
2019-01-15,2018,4,16,15,239.41,0.56,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2019-01-16,2018,4,16,16,236.4,0.57,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2019-01-17,2018,4,16,17,236.68,0.57,5,Dry,29,5,4,2,33,73,0.31,163.7,0.69,163.7,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00459,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2019-01-18,2018,4,16,18,236.95,0.57,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2019-01-19,2018,4,16,19,235.58,0.57,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2019-01-20,2018,4,16,20,235.86,0.57,5,Dry,29,5,4,2,33,73,0.31,162.9,0.69,162.9,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2019-01-21,2018,4,17,21,239.41,0.56,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2019-01-22,2018,4,17,22,241.87,0.56,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2019-01-23,2018,4,17,23,241.05,0.56,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2019-01-24,2018,4,17,24,241.87,0.56,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2019-01-25,2018,4,17,25,242.15,0.56,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2019-01-26,2018,4,17,26,244.06,0.56,5,Dry,29,5,4,2,33,73,0.3,171.1,0.7,171.1,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2019-01-27,2018,4,17,27,246.52,0.55,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2019-01-28,2018,4,18,28,251.17,0.54,5,Dry,29,5,4,2,33,73,0.29,178.2,0.71,178.2,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2019-01-29,2018,4,18,29,257.46,0.53,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2019-01-30,2018,4,18,30,263.75,0.52,5,Dry,29,5,4,2,33,73,0.28,190.8,0.72,190.8,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2019-01-31,2018,4,18,31,267.3,0.51,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-02-01,2018,5,18,32,269.76,0.51,5,Dry,31,6,4,3,41,85,0.32,184.8,0.69,184.8,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000454,0.127,0.00502,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
2019-02-02,2018,5,18,33,274.96,0.5,5,Dry,31,6,4,3,41,85,0.31,190,0.69,190,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000472,0.129,0.00512,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.1,43.2,43.2,1040
2019-02-03,2018,5,18,34,280.15,0.5,5,Dry,31,6,4,3,41,85,0.3,195.2,0.7,195.2,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.00049,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
2019-02-04,2018,5,19,35,285.35,0.49,5,Dry,31,6,4,3,41,85,0.3,200.3,0.7,200.3,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000508,0.133,0.00531,1,0.213,0.346,0.0138,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2019-02-05,2018,5,19,36,291.64,0.48,5,Dry,31,6,4,3,41,85,0.29,206.6,0.71,206.6,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.00053,0.136,0.00542,1,0.221,0.358,0.0142,24.8,0.956,0.98,0.937,48,47,47,1130
2019-02-06,2018,5,19,37,297.93,0.47,5,Dry,31,6,4,3,41,85,0.28,212.9,0.71,212.9,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0138,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-02-07,2018,5,19,38,301.48,0.47,5,Dry,31,6,4,3,41,85,0.28,216.5,0.72,216.5,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0142,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-02-08,2018,5,19,39,304.49,0.46,5,Dry,31,6,4,3,41,85,0.28,219.5,0.72,219.5,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-02-09,2018,5,19,40,309.14,0.46,5,Dry,31,6,4,3,41,85,0.28,224.1,0.72,224.1,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2019-02-10,2018,5,19,41,315.97,0.45,5,Dry,31,6,4,3,41,85,0.27,231,0.73,231,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000615,0.147,0.00587,2,0.0984,0.245,0.0098,24.8,0.923,0.97,0.896,25.9,25.1,50.3,1210
2019-02-11,2018,5,20,42,322.26,0.44,5,Dry,31,6,4,3,41,85,0.26,237.3,0.74,237.3,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.7,1240
2019-02-12,2018,5,20,43,329.1,0.43,5,Dry,31,6,4,3,41,85,0.26,244.1,0.74,244.1,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000661,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
2019-02-13,2018,5,20,44,337.03,0.42,5,Dry,31,6,4,3,41,85,0.25,252,0.75,252,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.018,0.000721,0.157,0.0063,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,54.9,1320
2019-02-14,2018,5,20,45,342.77,0.42,5,Dry,31,6,4,3,41,85,0.25,257.8,0.75,257.8,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0207,0.00083,0.162,0.0065,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
2019-02-15,2018,5,20,46,348.51,0.41,5,Dry,31,6,4,3,41,85,0.24,263.5,0.76,263.5,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0234,0.00094,0.166,0.00669,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2019-02-16,2018,5,20,47,354.26,0.41,5,Dry,31,6,4,3,41,85,0.24,269.3,0.76,269.3,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.00689,2,0.124,0.295,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.7,1410
2019-02-17,2018,5,20,48,356.72,0.4,5,Dry,31,6,4,3,41,85,0.24,271.7,0.76,271.7,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0273,0.0011,0.173,0.00698,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2019-02-18,2018,5,21,49,365.19,0.4,5,Dry,31,6,4,3,41,85,0.23,280.2,0.77,280.2,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2019-02-19,2018,5,21,50,373.12,0.39,5,Dry,31,6,4,3,41,85,0.23,288.1,0.77,288.1,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00141,0.187,0.00755,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.3,31.4,62.7,1510
2019-02-20,2018,5,21,51,378.32,0.38,5,Dry,31,6,4,3,41,85,0.23,293.3,0.78,293.3,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.154,0.0374,0.00152,0.191,0.00773,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2019-02-21,2018,5,21,52,383.51,0.38,5,Dry,31,6,4,3,41,85,0.22,298.5,0.78,298.5,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.0399,0.00162,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2019-02-22,2018,5,21,53,391.99,0.37,5,Dry,31,6,4,3,41,85,0.22,307,0.78,307,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0439,0.00178,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2019-02-23,2018,5,21,54,401.56,0.37,5,Dry,31,6,4,3,41,85,0.21,316.6,0.79,316.6,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0484,0.00197,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2019-02-24,2018,5,21,55,406.21,0.36,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2019-02-25,2018,5,22,56,411.4,0.36,5,Dry,31,6,4,3,41,85,0.21,326.4,0.79,326.4,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
2019-02-26,2018,5,22,57,416.05,0.35,5,Dry,31,6,4,3,41,85,0.2,331.1,0.8,331.1,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0553,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.9,1720
2019-02-27,2018,5,22,58,420.7,0.35,5,Dry,31,6,4,3,41,85,0.2,335.7,0.8,335.7,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.168,0.0575,0.00234,0.226,0.00922,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,72.9,1750
2019-02-28,2018,5,22,59,426.44,0.35,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.171,0.0602,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2019-03-01,2018,6,22,60,432.19,0.34,5,Dry,36,8,6,4,53,107,0.25,325.2,0.75,325.2,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0525,0.00215,0.22,0.00901,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.3,35.2,70.3,1690
2019-03-02,2018,6,22,61,438.47,0.34,5,Dry,36,8,6,4,53,107,0.24,331.5,0.76,331.5,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0555,0.00227,0.226,0.00924,2,0.166,0.392,0.016,24,0.946,0.97,0.917,36.9,35.8,71.7,1720
2019-03-03,2018,6,22,62,444.76,0.33,5,Dry,36,8,6,4,53,107,0.24,337.8,0.76,337.8,0,0,0,0,-4,4,36,8,6,0,57,388,990,965.6,24.4,0.172,0.0584,0.00239,0.231,0.00946,2,0.17,0.401,0.0164,24,0.947,0.971,0.919,37.6,36.5,73.1,1750
2019-03-04,2018,6,23,63,452.15,0.32,5,Dry,36,8,6,4,53,107,0.24,345.1,0.76,345.1,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0619,0.00254,0.237,0.00972,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.4,74.7,1790
2019-03-05,2018,6,23,64,462.26,0.31,5,Dry,36,8,6,4,53,107,0.23,355.3,0.77,355.3,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.179,0.0667,0.00274,0.245,0.0101,2,0.182,0.428,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77,1850
2019-03-06,2018,6,23,65,470.19,0.31,5,Dry,36,8,6,4,53,107,0.23,363.2,0.77,363.2,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0704,0.0029,0.252,0.0104,2,0.188,0.439,0.0181,23.8,0.95,0.977,0.928,40.4,39.4,78.8,1890
2019-03-07,2018,6,23,66,476.48,0.3,5,Dry,36,8,6,4,53,107,0.23,369.5,0.78,369.5,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.184,0.0734,0.00303,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.3,1930
2019-03-08,2018,6,23,67,485.51,0.3,5,Dry,36,8,6,4,53,107,0.22,378.5,0.78,378.5,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0777,0.00321,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.3,1970
2019-03-09,2018,6,23,68,493.44,0.29,5,Dry,36,8,6,4,53,107,0.22,386.4,0.78,386.4,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.19,0.0814,0.00337,0.271,0.0112,2,0.203,0.474,0.0196,23.7,0.953,0.98,0.934,42.8,42,83.9,2010
2019-03-10,2018,6,23,69,496.99,0.29,5,Dry,36,8,6,4,53,107,0.21,390,0.79,390,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0831,0.00344,0.274,0.0113,2,0.206,0.48,0.0198,23.7,0.954,0.98,0.935,43.2,42.3,84.7,2030
2019-03-11,2018,6,24,70,501.64,0.29,5,Dry,36,8,6,4,53,107,0.21,394.6,0.79,394.6,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.192,0.0853,0.00353,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
2019-03-12,2018,6,24,71,507.93,0.28,5,Dry,36,8,6,4,53,107,0.21,400.9,0.79,400.9,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0882,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
2019-03-13,2018,6,24,72,509.29,0.28,5,Dry,36,8,6,4,53,107,0.21,402.3,0.79,402.3,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0889,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2019-03-14,2018,6,24,73,508.47,0.28,5,Dry,36,8,6,4,53,107,0.21,401.5,0.79,401.5,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0885,0.00367,0.283,0.0118,2,0.213,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2019-03-15,2018,6,24,74,506.56,0.29,5,Dry,36,8,6,4,53,107,0.21,399.6,0.79,399.6,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0876,0.00363,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2019-03-16,2018,6,24,75,505.19,0.29,5,Dry,36,8,6,4,53,107,0.21,398.2,0.79,398.2,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0869,0.0036,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2019-03-17,2018,6,24,76,505.47,0.29,5,Dry,36,8,6,4,53,107,0.21,398.5,0.79,398.5,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0871,0.00361,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2019-03-18,2018,6,25,77,506.29,0.29,5,Dry,36,8,6,4,53,107,0.21,399.3,0.79,399.3,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0875,0.00363,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2019-03-19,2018,6,25,78,502.19,0.29,5,Dry,36,8,6,4,53,107,0.21,395.2,0.79,395.2,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0855,0.00354,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.9,85.7,2060
2019-03-20,2018,6,25,79,497.54,0.29,5,Dry,36,8,6,4,53,107,0.21,390.5,0.79,390.5,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0833,0.00345,0.274,0.0114,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2030
2019-03-21,2018,6,25,80,492.34,0.29,5,Dry,36,8,6,4,53,107,0.22,385.3,0.78,385.3,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0809,0.00334,0.27,0.0112,2,0.203,0.473,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
2019-03-22,2018,6,25,81,486.05,0.3,5,Dry,36,8,6,4,53,107,0.22,379.1,0.78,379.1,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0779,0.00322,0.265,0.0109,2,0.198,0.463,0.0191,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2019-03-23,2018,6,25,82,480.31,0.3,5,Dry,36,8,6,4,53,107,0.22,373.3,0.78,373.3,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.0752,0.0031,0.26,0.0107,2,0.194,0.455,0.0188,23.8,0.952,0.979,0.932,41.4,40.6,81.1,1950
2019-03-24,2018,6,25,83,474.02,0.3,5,Dry,36,8,6,4,53,107,0.23,367,0.77,367,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0722,0.00298,0.255,0.0105,2,0.19,0.445,0.0183,23.8,0.951,0.978,0.929,40.8,39.8,79.7,1910
2019-03-25,2018,6,26,84,468.28,0.31,5,Dry,36,8,6,4,53,107,0.23,361.3,0.77,361.3,0,0,0,0,-4,4,36,8,6,0,57,411,990,965.7,24.3,0.181,0.0695,0.00286,0.25,0.0103,2,0.186,0.437,0.018,23.9,0.95,0.976,0.927,40.1,39.2,78.4,1880
2019-03-26,2018,6,26,85,463.63,0.31,5,Dry,36,8,6,4,53,107,0.23,356.6,0.77,356.6,0,0,0,0,-4,4,36,8,6,0,57,407,990,965.7,24.3,0.179,0.0673,0.00277,0.246,0.0101,2,0.183,0.43,0.0177,23.9,0.949,0.975,0.926,39.7,38.7,77.3,1860
2019-03-27,2018,6,26,86,458.44,0.32,5,Dry,36,8,6,4,53,107,0.23,351.4,0.77,351.4,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0649,0.00267,0.242,0.00995,2,0.18,0.422,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2019-03-28,2018,6,26,87,454.88,0.32,5,Dry,36,8,6,4,53,107,0.23,347.9,0.77,347.9,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0632,0.0026,0.239,0.00982,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2019-03-29,2018,6,26,88,450.78,0.32,5,Dry,36,8,6,4,53,107,0.24,343.8,0.76,343.8,0,0,0,0,-4,4,36,8,6,0,57,394,990,965.6,24.4,0.175,0.0613,0.00251,0.236,0.00967,2,0.175,0.41,0.0168,24,0.947,0.972,0.921,38.3,37.2,74.4,1790
2019-03-30,2018,6,26,89,446.68,0.33,5,Dry,36,8,6,4,53,107,0.24,339.7,0.76,339.7,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0593,0.00243,0.232,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.7,73.5,1760
2019-03-31,2018,6,26,90,444.22,0.33,5,Dry,36,8,6,4,53,107,0.24,337.2,0.76,337.2,0,0,0,0,-4,4,36,8,6,0,57,387,990,965.6,24.4,0.172,0.0582,0.00238,0.23,0.00944,2,0.17,0.4,0.0164,24,0.946,0.971,0.919,37.6,36.5,72.9,1750
2019-04-01,2018,7,27,91,441.76,0.33,5,Dry,40,10,8,5,62,125,0.28,316.8,0.72,316.8,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0485,0.00199,0.216,0.00886,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.2,68.3,1640
2019-04-02,2018,7,27,92,440.39,0.33,5,Dry,40,10,8,5,62,125,0.28,315.4,0.72,315.4,0,0,0,0,-5,5,40,10,8,0,67,373,990,965.6,24.4,0.167,0.0479,0.00196,0.215,0.00881,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35.1,34,68,1630
2019-04-03,2018,7,27,93,438.47,0.34,5,Dry,40,10,8,5,62,125,0.28,313.5,0.71,313.5,0,0,0,0,-5,5,40,10,8,0,67,371,990,965.6,24.4,0.167,0.047,0.00192,0.214,0.00874,2,0.154,0.368,0.0151,24.1,0.943,0.97,0.915,34.9,33.8,67.6,1620
2019-04-04,2018,7,27,94,436.56,0.34,5,Dry,40,10,8,5,62,125,0.29,311.6,0.71,311.6,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0461,0.00188,0.212,0.00868,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.7,33.6,67.2,1610
2019-04-05,2018,7,27,95,433.55,0.34,5,Dry,40,10,8,5,62,125,0.29,308.6,0.71,308.6,0,0,0,0,-5,5,40,10,8,0,67,367,990,965.6,24.4,0.165,0.0446,0.00183,0.21,0.00857,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
2019-04-06,2018,7,27,96,435.47,0.34,5,Dry,40,10,8,5,62,125,0.29,310.5,0.71,310.5,0,0,0,0,-5,5,40,10,8,0,67,368,990,965.6,24.4,0.166,0.0455,0.00186,0.211,0.00864,2,0.152,0.363,0.0149,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
2019-04-07,2018,7,27,97,440.66,0.33,5,Dry,40,10,8,5,62,125,0.28,315.7,0.72,315.7,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.167,0.048,0.00197,0.215,0.00882,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35.1,34.1,68.1,1630
2019-04-08,2018,7,28,98,442.58,0.33,5,Dry,40,10,8,5,62,125,0.28,317.6,0.72,317.6,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.0489,0.002,0.217,0.00889,2,0.157,0.374,0.0153,24,0.943,0.97,0.915,35.3,34.3,68.5,1640
2019-04-09,2018,7,28,99,443.4,0.33,5,Dry,40,10,8,5,62,125,0.28,318.4,0.72,318.4,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.0493,0.00202,0.218,0.00892,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2019-04-10,2018,7,28,100,445.86,0.33,5,Dry,40,10,8,5,62,125,0.28,320.9,0.72,320.9,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0504,0.00207,0.22,0.00901,2,0.159,0.379,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2019-04-11,2018,7,28,101,448.87,0.32,5,Dry,40,10,8,5,62,125,0.28,323.9,0.72,323.9,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.0519,0.00213,0.222,0.00911,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36,34.9,69.8,1680
2019-04-12,2018,7,28,102,446.95,0.33,5,Dry,40,10,8,5,62,125,0.28,321.9,0.72,321.9,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.051,0.00209,0.221,0.00904,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2019-04-13,2018,7,28,103,444.49,0.33,5,Dry,40,10,8,5,62,125,0.28,319.5,0.72,319.5,0,0,0,0,-5,5,40,10,8,0,67,377,990,965.6,24.4,0.169,0.0498,0.00204,0.219,0.00896,2,0.158,0.377,0.0154,24,0.944,0.97,0.915,35.5,34.5,68.9,1650
2019-04-14,2018,7,28,104,443.12,0.33,5,Dry,40,10,8,5,62,125,0.28,318.1,0.72,318.1,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.0492,0.00201,0.217,0.00891,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2019-04-15,2018,7,29,105,440.12,0.33,5,Dry,40,10,8,5,62,125,0.28,315.1,0.72,315.1,0,0,0,0,-5,5,40,10,8,0,67,373,990,965.6,24.4,0.167,0.0477,0.00195,0.215,0.0088,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,34,68,1630
2019-04-16,2018,7,29,106,442.03,0.33,5,Dry,40,10,8,5,62,125,0.28,317,0.72,317,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0486,0.00199,0.217,0.00887,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.3,34.2,68.4,1640
2019-04-17,2018,7,29,107,446.68,0.33,5,Dry,40,10,8,5,62,125,0.28,321.7,0.72,321.7,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0508,0.00208,0.22,0.00904,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
2019-04-18,2018,7,29,108,448.59,0.33,5,Dry,40,10,8,5,62,125,0.28,323.6,0.72,323.6,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.0517,0.00212,0.222,0.0091,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36,34.9,69.8,1670
2019-04-19,2018,7,29,109,445.58,0.33,5,Dry,40,10,8,5,62,125,0.28,320.6,0.72,320.6,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0503,0.00206,0.219,0.009,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2019-04-20,2018,7,29,110,444.22,0.33,5,Dry,40,10,8,5,62,125,0.28,319.2,0.72,319.2,0,0,0,0,-5,5,40,10,8,0,67,377,990,965.6,24.4,0.169,0.0497,0.00204,0.218,0.00895,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.5,34.4,68.9,1650
2019-04-21,2018,7,29,111,442.3,0.33,5,Dry,40,10,8,5,62,125,0.28,317.3,0.72,317.3,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0488,0.002,0.217,0.00888,2,0.157,0.373,0.0153,24,0.943,0.97,0.915,35.3,34.2,68.4,1640
2019-04-22,2018,7,30,112,445.31,0.33,5,Dry,40,10,8,5,62,125,0.28,320.3,0.72,320.3,0,0,0,0,-5,5,40,10,8,0,67,378,990,965.6,24.4,0.169,0.0502,0.00206,0.219,0.00899,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2019-04-23,2018,7,30,113,448.32,0.33,5,Dry,40,10,8,5,62,125,0.28,323.3,0.72,323.3,0,0,0,0,-5,5,40,10,8,0,67,381,990,965.6,24.4,0.17,0.0516,0.00212,0.222,0.00909,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.9,34.9,69.7,1670
2019-04-24,2018,7,30,114,448.04,0.33,5,Dry,40,10,8,5,62,125,0.28,323,0.72,323,0,0,0,0,-5,5,40,10,8,0,67,381,990,965.6,24.4,0.17,0.0515,0.00211,0.221,0.00908,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2019-04-25,2018,7,30,115,447.22,0.33,5,Dry,40,10,8,5,62,125,0.28,322.2,0.72,322.2,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0511,0.00209,0.221,0.00905,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2019-04-26,2018,7,30,116,446.4,0.33,5,Dry,40,10,8,5,62,125,0.28,321.4,0.72,321.4,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0507,0.00208,0.22,0.00903,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2019-04-27,2018,7,30,117,446.13,0.33,5,Dry,40,10,8,5,62,125,0.28,321.1,0.72,321.1,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0506,0.00207,0.22,0.00902,2,0.159,0.379,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2019-04-28,2018,7,30,118,446.95,0.33,5,Dry,40,10,8,5,62,125,0.28,321.9,0.72,321.9,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.051,0.00209,0.221,0.00904,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2019-04-29,2018,7,31,119,447.22,0.33,5,Dry,40,10,8,5,62,125,0.28,322.2,0.72,322.2,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0511,0.00209,0.221,0.00905,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2019-04-30,2018,7,31,120,448.04,0.33,5,Dry,40,10,8,5,62,125,0.28,323,0.72,323,0,0,0,0,-5,5,40,10,8,0,67,381,990,965.6,24.4,0.17,0.0515,0.00211,0.221,0.00908,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2019-05-01,2018,8,31,121,449.96,0.32,5,Dry,42,9,8,6,82,147,0.33,303,0.67,303,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.00842,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.2,1560
2019-05-02,2018,8,31,122,451.33,0.32,5,Dry,42,9,8,6,82,147,0.33,304.3,0.67,304.3,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0426,0.00175,0.206,0.00847,2,0.148,0.354,0.0145,24,0.942,0.97,0.913,33.7,32.7,65.5,1570
2019-05-03,2018,8,31,123,453.24,0.32,5,Dry,42,9,8,6,82,147,0.32,306.2,0.68,306.2,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0435,0.00179,0.208,0.00854,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.9,1580
2019-05-04,2018,8,31,124,455.15,0.32,5,Dry,42,9,8,6,82,147,0.32,308.1,0.68,308.1,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0444,0.00183,0.21,0.00861,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2019-05-05,2018,8,31,125,458.16,0.32,5,Dry,42,9,8,6,82,147,0.32,311.2,0.68,311.2,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0459,0.00188,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.4,66.9,1610
2019-05-06,2018,8,32,126,460.62,0.31,5,Dry,42,9,8,6,82,147,0.32,313.6,0.68,313.6,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.047,0.00193,0.214,0.0088,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2019-05-07,2018,8,32,127,461.99,0.31,5,Dry,42,9,8,6,82,147,0.32,315,0.68,315,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.168,0.0477,0.00196,0.215,0.00885,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2019-05-08,2018,8,32,128,463.9,0.31,5,Dry,42,9,8,6,82,147,0.32,316.9,0.68,316.9,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0486,0.002,0.217,0.00892,2,0.156,0.373,0.0153,23.9,0.943,0.97,0.915,35.1,34,68.1,1630
2019-05-09,2018,8,32,129,464.18,0.31,5,Dry,42,9,8,6,82,147,0.32,317.2,0.68,317.2,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0487,0.002,0.217,0.00893,2,0.157,0.374,0.0154,23.9,0.943,0.97,0.915,35.1,34.1,68.1,1640
2019-05-10,2018,8,32,130,463.36,0.31,5,Dry,42,9,8,6,82,147,0.32,316.4,0.68,316.4,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0483,0.00199,0.216,0.0089,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,68,1630
2019-05-11,2018,8,32,131,461.44,0.31,5,Dry,42,9,8,6,82,147,0.32,314.4,0.68,314.4,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0474,0.00195,0.215,0.00883,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2019-05-12,2018,8,32,132,458.44,0.32,5,Dry,42,9,8,6,82,147,0.32,311.4,0.68,311.4,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.046,0.00189,0.212,0.00872,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.5,66.9,1610
2019-05-13,2018,8,33,133,455.97,0.32,5,Dry,42,9,8,6,82,147,0.32,309,0.68,309,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0448,0.00184,0.21,0.00863,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2019-05-14,2018,8,33,134,451.87,0.32,5,Dry,42,9,8,6,82,147,0.33,304.9,0.68,304.9,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00849,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
2019-05-15,2018,8,33,135,447.22,0.33,5,Dry,42,9,8,6,82,147,0.33,300.2,0.67,300.2,0,0,0,0,-6,6,42,9,8,0,88,359,990,965.6,24.4,0.162,0.0407,0.00167,0.203,0.00832,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.6,1550
2019-05-16,2018,8,33,136,442.58,0.33,5,Dry,42,9,8,6,82,147,0.33,295.6,0.67,295.6,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0385,0.00158,0.199,0.00816,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
2019-05-17,2018,8,33,137,437.38,0.34,5,Dry,42,9,8,6,82,147,0.34,290.4,0.66,290.4,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.0361,0.00148,0.195,0.00798,2,0.139,0.333,0.0136,24.1,0.939,0.97,0.911,32.2,31.2,62.5,1500
2019-05-18,2018,8,33,138,431.09,0.34,5,Dry,42,9,8,6,82,147,0.34,284.1,0.66,284.1,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00776,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.5,30.6,61.1,1470
2019-05-19,2018,8,33,139,425.35,0.35,5,Dry,42,9,8,6,82,147,0.35,278.4,0.65,278.4,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0304,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2019-05-20,2018,8,34,140,419.06,0.35,5,Dry,42,9,8,6,82,147,0.35,272.1,0.65,272.1,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0274,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2019-05-21,2018,8,34,141,412.77,0.36,5,Dry,42,9,8,6,82,147,0.36,265.8,0.64,265.8,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0244,0.000996,0.175,0.00711,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2019-05-22,2018,8,34,142,405.39,0.36,5,Dry,42,9,8,6,82,147,0.36,258.4,0.64,258.4,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.148,0.021,0.000853,0.169,0.00686,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1330
2019-05-23,2018,8,34,143,398.55,0.37,5,Dry,42,9,8,6,82,147,0.37,251.6,0.63,251.6,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0177,0.000721,0.163,0.00662,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2019-05-24,2018,8,34,144,391.72,0.37,5,Dry,42,9,8,6,82,147,0.38,244.7,0.63,244.7,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
2019-05-25,2018,8,34,145,385.97,0.38,5,Dry,42,9,8,6,82,147,0.38,239,0.62,239,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2019-05-26,2018,8,34,146,378.59,0.38,5,Dry,42,9,8,6,82,147,0.39,231.6,0.61,231.6,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0154,0.000625,0.154,0.00621,2,0.0988,0.252,0.0102,24.5,0.924,0.97,0.896,25.6,24.9,49.8,1190
2019-05-27,2018,8,35,147,372.85,0.39,5,Dry,42,9,8,6,82,147,0.39,225.8,0.61,225.8,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.0149,0.000604,0.151,0.0061,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.7,48.2,48.2,1160
2019-05-28,2018,8,35,148,366.56,0.39,5,Dry,42,9,8,6,82,147,0.4,219.6,0.6,219.6,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00599,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-05-29,2018,8,35,149,360.27,0.4,5,Dry,42,9,8,6,82,147,0.41,213.3,0.59,213.3,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00587,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
