date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-05-30,2018,8,35,150,353.98,0.41,5,Dry,42,9,8,6,82,147,0.41,207,0.58,207,0,0,0,0,-6,6,42,9,8,0,88,266,990,965.2,24.8,0.129,0.0133,0.000537,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2019-05-31,2018,8,35,151,347.69,0.41,5,Dry,42,9,8,6,82,147,0.42,200.7,0.58,200.7,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00563,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
2019-06-01,2018,9,35,152,341.4,0.42,5,Dry,39,9,7,5,59,119,0.35,222.4,0.65,222.4,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0147,0.000589,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2019-06-02,2018,9,35,153,336.76,0.43,5,Dry,39,9,7,5,59,119,0.35,217.8,0.65,217.8,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000572,0.146,0.00586,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2019-06-03,2018,9,36,154,331.56,0.43,5,Dry,39,9,7,5,59,119,0.36,212.6,0.64,212.6,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000554,0.144,0.00576,1,0.229,0.373,0.015,24.6,0.957,0.98,0.938,49,48,48,1150
2019-06-04,2018,9,36,155,326.37,0.44,5,Dry,39,9,7,5,59,119,0.36,207.4,0.64,207.4,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
2019-06-05,2018,9,36,156,321.17,0.44,5,Dry,39,9,7,5,59,119,0.37,202.2,0.63,202.2,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000517,0.139,0.00557,1,0.215,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.7,45.7,1100
2019-06-06,2018,9,36,157,315.97,0.45,5,Dry,39,9,7,5,59,119,0.38,197,0.62,197,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2019-06-07,2018,9,36,158,310.78,0.46,5,Dry,39,9,7,5,59,119,0.38,191.8,0.62,191.8,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-06-08,2018,9,36,159,306.13,0.46,5,Dry,39,9,7,5,59,119,0.39,187.1,0.61,187.1,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0117,0.000465,0.133,0.00529,1,0.195,0.328,0.0131,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
2019-06-09,2018,9,36,160,301.48,0.47,5,Dry,39,9,7,5,59,119,0.4,182.5,0.6,182.5,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2019-06-10,2018,9,37,161,296.83,0.47,5,Dry,39,9,7,5,59,119,0.4,177.8,0.6,177.8,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000433,0.129,0.00512,1,0.183,0.311,0.0124,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2019-06-11,2018,9,37,162,293.28,0.48,5,Dry,39,9,7,5,59,119,0.41,174.3,0.59,174.3,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0106,0.00042,0.127,0.00505,1,0.178,0.305,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,941
2019-06-12,2018,9,37,163,289.18,0.48,5,Dry,39,9,7,5,59,119,0.41,170.2,0.59,170.2,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000406,0.125,0.00498,1,0.172,0.297,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,917
2019-06-13,2018,9,37,164,285.08,0.49,5,Dry,39,9,7,5,59,119,0.42,166.1,0.58,166.1,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00987,0.000392,0.123,0.00491,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2019-06-14,2018,9,37,165,280.97,0.49,5,Dry,39,9,7,5,59,119,0.42,162,0.58,162,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00952,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2019-06-15,2018,9,37,166,276.87,0.5,5,Dry,39,9,7,5,59,119,0.43,157.9,0.57,157.9,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00917,0.000364,0.12,0.00476,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2019-06-16,2018,9,37,167,272.77,0.51,5,Dry,39,9,7,5,59,119,0.44,153.8,0.56,153.8,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00882,0.00035,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,823
2019-06-17,2018,9,38,168,269.22,0.51,5,Dry,39,9,7,5,59,119,0.44,150.2,0.56,150.2,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00852,0.000338,0.116,0.00462,1,0.145,0.262,0.0104,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2019-06-18,2018,9,38,169,265.66,0.52,5,Dry,39,9,7,5,59,119,0.45,146.7,0.55,146.7,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00822,0.000326,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2019-06-19,2018,9,38,170,262.11,0.52,5,Dry,39,9,7,5,59,119,0.45,143.1,0.55,143.1,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00791,0.000313,0.113,0.00449,1,0.136,0.249,0.00986,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2019-06-20,2018,9,38,171,258.55,0.53,5,Dry,39,9,7,5,59,119,0.46,139.6,0.54,139.6,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00761,0.000301,0.112,0.00443,1,0.131,0.243,0.00961,25,0.935,0.97,0.907,32,31.1,31.1,745
2019-06-21,2018,9,38,172,255,0.53,5,Dry,39,9,7,5,59,119,0.47,136,0.53,136,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00731,0.000289,0.11,0.00436,1,0.126,0.236,0.00935,25,0.933,0.97,0.905,31.2,30.2,30.2,726
2019-06-22,2018,9,38,173,252.54,0.54,5,Dry,39,9,7,5,59,119,0.47,133.5,0.53,133.5,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.0071,0.000281,0.109,0.00432,1,0.123,0.232,0.00917,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2019-06-23,2018,9,38,174,249.53,0.54,5,Dry,39,9,7,5,59,119,0.48,130.5,0.52,130.5,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00685,0.000271,0.108,0.00426,1,0.119,0.227,0.00895,25.1,0.931,0.97,0.903,29.9,29,29,696
2019-06-24,2018,9,39,175,246.52,0.55,5,Dry,39,9,7,5,59,119,0.48,127.5,0.52,127.5,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.0999,0.00659,0.00026,0.107,0.00421,1,0.115,0.221,0.00874,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2019-06-25,2018,9,39,176,243.51,0.56,5,Dry,39,9,7,5,59,119,0.49,124.5,0.51,124.5,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0989,0.00633,0.00025,0.105,0.00415,1,0.111,0.216,0.00852,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2019-06-26,2018,9,39,177,240.51,0.56,5,Dry,39,9,7,5,59,119,0.49,121.5,0.51,121.5,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0978,0.00608,0.00024,0.104,0.0041,1,0.107,0.21,0.0083,25.1,0.926,0.97,0.899,27.8,26.9,26.9,646
2019-06-27,2018,9,39,178,237.5,0.57,5,Dry,39,9,7,5,59,119,0.5,118.5,0.5,118.5,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0968,0.00582,0.000229,0.103,0.00404,1,0.102,0.205,0.00808,25.2,0.924,0.97,0.897,27,26.2,26.2,630
2019-06-28,2018,9,39,179,234.49,0.57,5,Dry,39,9,7,5,59,119,0.51,115.5,0.49,115.5,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0957,0.00557,0.000219,0.101,0.00399,1,0.0984,0.2,0.00786,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
2019-06-29,2018,9,39,180,231.48,0.58,5,Dry,39,9,7,5,59,119,0.51,112.5,0.49,112.5,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0946,0.00531,0.000209,0.1,0.00393,1,0.0943,0.194,0.00765,25.2,0.92,0.97,0.893,25.6,24.8,24.8,596
2019-06-30,2018,9,39,181,229.02,0.59,5,Dry,39,9,7,5,59,119,0.52,110,0.48,110,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0938,0.0051,0.000201,0.0989,0.00389,1,0.091,0.19,0.00747,25.2,0.919,0.97,0.891,25,24.3,24.3,582
2019-07-01,2018,10,40,182,226.56,0.59,5,Dry,37,8,6,4,53,108,0.48,118.6,0.52,118.6,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,631
2019-07-02,2018,10,40,183,223.55,0.6,5,Dry,37,8,6,4,53,108,0.48,115.5,0.52,115.5,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0943,0.00557,0.000219,0.0999,0.00392,1,0.0985,0.198,0.00779,25.3,0.922,0.97,0.895,26.4,25.6,25.6,615
2019-07-03,2018,10,40,184,220.54,0.61,5,Dry,37,8,6,4,53,108,0.49,112.5,0.51,112.5,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0932,0.00532,0.000209,0.0986,0.00387,1,0.0944,0.193,0.00758,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2019-07-04,2018,10,40,185,217.54,0.62,5,Dry,37,8,6,4,53,108,0.5,109.5,0.5,109.5,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00506,0.000199,0.0973,0.00381,1,0.0904,0.188,0.00736,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2019-07-05,2018,10,40,186,215.08,0.62,5,Dry,37,8,6,4,53,108,0.5,107.1,0.5,107.1,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00485,0.00019,0.0962,0.00377,1,0.0871,0.183,0.00718,25.3,0.916,0.97,0.889,24.4,23.6,23.6,567
2019-07-06,2018,10,40,187,212.62,0.63,5,Dry,37,8,6,4,53,108,0.51,104.6,0.49,104.6,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00464,0.000182,0.0951,0.00373,1,0.0837,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2019-07-07,2018,10,40,188,210.15,0.64,5,Dry,37,8,6,4,53,108,0.51,102.2,0.49,102.2,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00443,0.000174,0.094,0.00368,1,0.0804,0.174,0.00683,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2019-07-08,2018,10,41,189,207.69,0.64,5,Dry,37,8,6,4,53,108,0.52,99.69,0.48,99.69,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00422,0.000165,0.0929,0.00364,1,0.0771,0.17,0.00665,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-07-09,2018,10,41,190,205.23,0.65,5,Dry,37,8,6,4,53,108,0.53,97.23,0.47,97.23,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0919,0.00359,1,0.0738,0.166,0.00648,25.4,0,0,0,0,0,0,0
2019-07-10,2018,10,41,191,202.77,0.66,5,Dry,37,8,6,4,53,108,0.53,94.77,0.47,94.77,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00381,0.000149,0.0908,0.00355,1,0.0704,0.161,0.0063,25.4,0,0,0,0,0,0,0
2019-07-11,2018,10,41,192,200.31,0.67,5,Dry,37,8,6,4,53,108,0.54,92.31,0.46,92.31,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0861,0.0036,0.00014,0.0897,0.0035,1,0.0671,0.157,0.00613,25.4,0,0,0,0,0,0,0
2019-07-12,2018,10,41,193,198.94,0.67,5,Dry,37,8,6,4,53,108,0.54,90.94,0.46,90.94,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00348,0.000136,0.0891,0.00348,1,0.0653,0.154,0.00603,25.4,0,0,0,0,0,0,0
2019-07-13,2018,10,41,194,197.03,0.68,5,Dry,37,8,6,4,53,108,0.55,89.03,0.45,89.03,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00332,0.00013,0.0883,0.00345,1,0.0627,0.151,0.0059,25.4,0,0,0,0,0,0,0
2019-07-14,2018,10,41,195,195.12,0.68,5,Dry,37,8,6,4,53,108,0.55,87.12,0.45,87.12,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0843,0.00316,0.000123,0.0874,0.00342,1,0.0601,0.148,0.00577,25.4,0,0,0,0,0,0,0
2019-07-15,2018,10,42,196,193.2,0.69,5,Dry,37,8,6,4,53,108,0.56,85.2,0.44,85.2,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00299,0.000117,0.0866,0.00338,1,0.0575,0.144,0.00563,25.4,0,0,0,0,0,0,0
2019-07-16,2018,10,42,197,191.29,0.7,5,Dry,37,8,6,4,53,108,0.56,83.29,0.43,83.29,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0829,0.00283,0.000111,0.0858,0.00335,1,0.0549,0.141,0.0055,25.4,0,0,0,0,0,0,0
2019-07-17,2018,10,42,198,189.37,0.7,5,Dry,37,8,6,4,53,108,0.57,81.37,0.43,81.37,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00267,0.000104,0.0849,0.00332,1,0.0523,0.137,0.00537,25.4,0,0,0,0,0,0,0
2019-07-18,2018,10,42,199,187.46,0.71,5,Dry,37,8,6,4,53,108,0.58,79.46,0.42,79.46,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0816,0.0025,0.0000979,0.0841,0.00329,1,0.0498,0.134,0.00523,25.4,0,0,0,0,0,0,0
2019-07-19,2018,10,42,200,185.54,0.72,5,Dry,37,8,6,4,53,108,0.58,77.54,0.42,77.54,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0809,0.00234,0.0000915,0.0832,0.00326,1,0.0472,0.13,0.0051,25.4,0,0,0,0,0,0,0
2019-07-20,2018,10,42,201,183.63,0.72,5,Dry,37,8,6,4,53,108,0.59,75.63,0.41,75.63,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00218,0.0000852,0.0824,0.00322,1,0.0446,0.127,0.00497,25.4,0,0,0,0,0,0,0
2019-07-21,2018,10,42,202,181.72,0.73,5,Dry,37,8,6,4,53,108,0.59,73.72,0.41,73.72,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0795,0.00202,0.0000789,0.0816,0.00319,1,0.042,0.124,0.00483,25.4,0,0,0,0,0,0,0
2019-07-22,2018,10,43,203,179.8,0.74,5,Dry,37,8,6,4,53,108,0.6,71.8,0.4,71.8,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0789,0.00185,0.0000725,0.0807,0.00316,1,0.0394,0.12,0.0047,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,177.89,0.74,5,Dry,37,8,6,4,53,108,0.61,69.89,0.39,69.89,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.00169,0.0000662,0.0799,0.00313,1,0.0369,0.117,0.00457,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,175.97,0.75,5,Dry,37,8,6,4,53,108,0.61,67.97,0.39,67.97,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0775,0.00153,0.0000598,0.079,0.00309,1,0.0343,0.113,0.00443,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,174.61,0.75,5,Dry,37,8,6,4,53,108,0.62,66.61,0.38,66.61,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.5,25.5,0.077,0.00141,0.0000553,0.0785,0.00307,1,0.0324,0.111,0.00434,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,173.24,0.75,5,Dry,37,8,6,4,53,108,0.62,65.24,0.38,65.24,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0766,0.0013,0.0000507,0.0779,0.00305,1,0.0306,0.108,0.00424,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,171.87,0.76,5,Dry,37,8,6,4,53,108,0.63,63.87,0.37,63.87,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0761,0.00118,0.0000462,0.0773,0.00302,1,0.0287,0.106,0.00415,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,170.51,0.76,5,Dry,37,8,6,4,53,108,0.63,62.51,0.37,62.51,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0756,0.00106,0.0000416,0.0767,0.003,1,0.0269,0.104,0.00405,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,169.14,0.77,5,Dry,37,8,6,4,53,108,0.64,61.14,0.36,61.14,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0751,0.000947,0.0000371,0.0761,0.00298,1,0.025,0.101,0.00396,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,167.77,0.77,5,Dry,37,8,6,4,53,108,0.64,59.77,0.36,59.77,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0746,0.00083,0.0000325,0.0755,0.00295,1,0.0232,0.0986,0.00386,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,166.4,0.78,5,Dry,37,8,6,4,53,108,0.65,58.4,0.35,58.4,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0741,0.000714,0.000028,0.0749,0.00293,1,0.0213,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,165.04,0.78,5,Dry,34,7,5,3,44,93,0.56,72.04,0.44,72.04,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00187,0.0000734,0.0791,0.0031,1,0.0398,0.119,0.00465,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,162.03,0.79,5,Dry,34,7,5,3,44,93,0.57,69.03,0.43,69.03,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.00162,0.0000634,0.0777,0.00305,1,0.0357,0.113,0.00444,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,159.57,0.8,5,Dry,34,7,5,3,44,93,0.58,66.57,0.42,66.57,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00141,0.0000552,0.0767,0.003,1,0.0324,0.109,0.00427,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,157.11,0.8,5,Dry,34,7,5,3,44,93,0.59,64.11,0.41,64.11,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.000047,0.0756,0.00296,1,0.029,0.105,0.0041,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,155.74,0.81,5,Dry,34,7,5,3,44,93,0.6,62.74,0.4,62.74,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000424,0.075,0.00294,1,0.0272,0.102,0.00401,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,153.83,0.81,5,Dry,34,7,5,3,44,93,0.6,60.83,0.4,60.83,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000921,0.0000361,0.0742,0.00291,1,0.0246,0.0988,0.00387,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,151.91,0.82,5,Dry,34,7,5,3,44,93,0.61,58.91,0.39,58.91,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000757,0.0000297,0.0733,0.00287,1,0.022,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,150,0.82,5,Dry,34,7,5,3,44,93,0.62,57,0.38,57,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000595,0.0000233,0.0725,0.00284,1,0.0195,0.0919,0.00361,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,148.08,0.83,5,Dry,34,7,5,3,44,93,0.63,55.08,0.37,55.08,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000432,0.0000169,0.0716,0.00281,1,0.0169,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,146.17,0.84,5,Dry,34,7,5,3,44,93,0.64,53.17,0.36,53.17,0,0,0,0,-3,3,34,7,5,0,47,99.2,990,964.5,25.5,0.0708,0.000269,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,144.26,0.84,5,Dry,34,7,5,3,44,93,0.65,51.26,0.35,51.26,0,0,0,0,-3,3,34,7,5,0,47,97.3,990,964.5,25.5,0.0708,0.000107,0.0000042,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,142.34,0.85,5,Dry,34,7,5,3,44,93,0.65,49.34,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,140.43,0.86,5,Dry,34,7,5,3,44,93,0.66,47.43,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,139.06,0.86,5,Dry,34,7,5,3,44,93,0.67,46.06,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,137.69,0.87,5,Dry,34,7,5,3,44,93,0.68,44.69,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,136.33,0.87,5,Dry,34,7,5,3,44,93,0.68,43.33,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,134.96,0.88,5,Dry,34,7,5,3,44,93,0.69,41.96,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,133.59,0.88,5,Dry,34,7,5,3,44,93,0.7,40.59,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,132.22,0.88,5,Dry,34,7,5,3,44,93,0.7,39.22,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,130.86,0.89,5,Dry,34,7,5,3,44,93,0.71,37.86,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,129.49,0.89,5,Dry,34,7,5,3,44,93,0.72,36.49,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,128.12,0.89,5,Dry,34,7,5,3,44,93,0.73,35.12,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,126.76,0.9,5,Dry,34,7,5,3,44,93,0.73,33.76,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,125.39,0.9,5,Dry,34,7,5,3,44,93,0.74,32.39,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,125.12,0.9,5,Dry,34,7,5,3,44,93,0.74,32.12,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,124.29,0.9,5,Dry,34,7,5,3,44,93,0.75,31.29,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,123.47,0.9,5,Dry,34,7,5,3,44,93,0.75,30.47,0.25,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,122.65,0.9,5,Dry,34,7,5,3,44,93,0.76,29.65,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,121.83,0.91,5,Dry,34,7,5,3,44,93,0.76,28.83,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,121.01,0.91,5,Dry,34,7,5,3,44,93,0.77,28.01,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,120.19,0.91,5,Dry,34,7,5,3,44,93,0.77,27.19,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,118.28,0.91,5,Dry,30,6,4,2,30,72,0.61,46.28,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-02,2018,12,49,245,115.27,0.92,5,Dry,30,6,4,2,30,72,0.63,43.27,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,112.81,0.92,5,Dry,30,6,4,2,30,72,0.64,40.81,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-04,2018,12,49,247,111.44,0.93,5,Dry,30,6,4,2,30,72,0.65,39.44,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,109.53,0.93,5,Dry,30,6,4,2,30,72,0.66,37.53,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,107.62,0.94,5,Dry,30,6,4,2,30,72,0.67,35.62,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,105.7,0.94,5,Dry,30,6,4,2,30,72,0.68,33.7,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,103.79,0.95,5,Dry,30,6,4,2,30,72,0.69,31.79,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,101.87,0.95,5,Dry,30,6,4,2,30,72,0.71,29.87,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,100.51,0.95,5,Dry,30,6,4,2,30,72,0.72,28.51,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,99.14,0.96,5,Dry,30,6,4,2,30,72,0.73,27.14,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,97.77,0.96,5,Dry,30,6,4,2,30,72,0.74,25.77,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,96.4,0.96,5,Dry,30,6,4,2,30,72,0.75,24.4,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,95.04,0.96,5,Dry,30,6,4,2,30,72,0.76,23.04,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,93.67,0.96,5,Dry,30,6,4,2,30,72,0.77,21.67,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,92.3,0.97,5,Dry,30,6,4,2,30,72,0.78,20.3,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,90.94,0.97,5,Dry,30,6,4,2,30,72,0.79,18.94,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,90.66,0.97,5,Dry,30,6,4,2,30,72,0.79,18.66,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,89.84,0.97,5,Dry,30,6,4,2,30,72,0.8,17.84,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,89.02,0.97,5,Dry,30,6,4,2,30,72,0.81,17.02,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,88.2,0.97,5,Dry,30,6,4,2,30,72,0.82,16.2,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,87.38,0.97,5,Dry,30,6,4,2,30,72,0.82,15.38,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,86.56,0.97,5,Dry,30,6,4,2,30,72,0.83,14.56,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,85.74,0.97,5,Dry,30,6,4,2,30,72,0.84,13.74,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,84.92,0.97,5,Dry,30,6,4,2,30,72,0.85,12.92,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,84.1,0.97,5,Dry,30,6,4,2,30,72,0.86,12.1,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,83.28,0.98,5,Dry,30,6,4,2,30,72,0.86,11.28,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,82.46,0.98,5,Dry,30,6,4,2,30,72,0.87,10.46,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,81.64,0.98,5,Dry,30,6,4,2,30,72,0.88,9.64,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,80.82,0.98,5,Dry,30,6,4,2,30,72,0.89,8.82,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,80,0.98,5,Dry,24,4,2,2,20,52,0.65,28,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,79.18,0.98,5,Dry,24,4,2,2,20,52,0.66,27.18,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,78.36,0.98,5,Dry,24,4,2,2,20,52,0.66,26.36,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,77.54,0.98,5,Dry,24,4,2,2,20,52,0.67,25.54,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,77.26,0.98,5,Dry,24,4,2,2,20,52,0.67,25.26,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,76.99,0.98,5,Dry,24,4,2,2,20,52,0.68,24.99,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,76.17,0.98,5,Dry,24,4,2,2,20,52,0.68,24.17,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,75.35,0.98,5,Dry,24,4,2,2,20,52,0.69,23.35,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,75.62,0.98,5,Dry,24,4,2,2,20,52,0.69,23.62,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,79.18,0.98,5,Dry,24,4,2,2,20,52,0.66,27.18,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,81.64,0.98,5,Dry,24,4,2,2,20,52,0.64,29.64,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,81.91,0.98,5,Dry,24,4,2,2,20,52,0.64,29.91,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,82.19,0.98,5,Dry,24,4,2,2,20,52,0.63,30.19,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,81.37,0.98,5,Dry,24,4,2,2,20,52,0.64,29.37,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,80.54,0.98,5,Dry,24,4,2,2,20,52,0.65,28.54,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,79.72,0.98,5,Dry,24,4,2,2,20,52,0.65,27.72,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,77.81,0.98,5,Dry,24,4,2,2,20,52,0.67,25.81,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,76.44,0.98,5,Dry,24,4,2,2,20,52,0.68,24.44,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,75.08,0.98,5,Dry,24,4,2,2,20,52,0.69,23.08,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,73.71,0.98,5,Dry,24,4,2,2,20,52,0.7,21.71,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,72.34,0.98,5,Dry,24,4,2,2,20,52,0.72,20.34,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,72.07,0.98,5,Dry,24,4,2,2,20,52,0.72,20.07,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,71.25,0.98,5,Dry,24,4,2,2,20,52,0.73,19.25,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,71.52,0.98,5,Dry,24,4,2,2,20,52,0.73,19.52,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,72.89,0.98,5,Dry,24,4,2,2,20,52,0.71,20.89,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,74.26,0.98,5,Dry,24,4,2,2,20,52,0.7,22.26,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,74.53,0.98,5,Dry,24,4,2,2,20,52,0.7,22.53,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,73.71,0.98,5,Dry,24,4,2,2,20,52,0.7,21.71,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,73.98,0.98,5,Dry,24,4,2,2,20,52,0.7,21.98,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,74.26,0.98,5,Dry,24,4,2,2,20,52,0.7,22.26,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,73.98,0.98,5,Dry,24,4,2,2,20,52,0.7,21.98,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,74.26,0.98,5,Dry,23,4,2,2,19,50,0.67,24.26,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,74.53,0.98,5,Dry,23,4,2,2,19,50,0.67,24.53,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,75.35,0.98,5,Dry,23,4,2,2,19,50,0.66,25.35,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,75.62,0.98,5,Dry,23,4,2,2,19,50,0.66,25.62,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,76.99,0.98,5,Dry,23,4,2,2,19,50,0.65,26.99,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,77.26,0.98,5,Dry,23,4,2,2,19,50,0.65,27.26,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,78.08,0.98,5,Dry,23,4,2,2,19,50,0.64,28.08,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,82.19,0.98,5,Dry,23,4,2,2,19,50,0.61,32.19,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,86.29,0.97,5,Dry,23,4,2,2,19,50,0.58,36.29,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,87.11,0.97,5,Dry,23,4,2,2,19,50,0.57,37.11,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,87.93,0.97,5,Dry,23,4,2,2,19,50,0.57,37.93,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,88.2,0.97,5,Dry,23,4,2,2,19,50,0.57,38.2,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,91.76,0.97,5,Dry,23,4,2,2,19,50,0.55,41.76,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,94.76,0.96,5,Dry,23,4,2,2,19,50,0.53,44.76,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,94.49,0.96,5,Dry,23,4,2,2,19,50,0.53,44.49,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,96.95,0.96,5,Dry,23,4,2,2,19,50,0.52,46.95,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,99.96,0.96,5,Dry,23,4,2,2,19,50,0.5,49.96,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,102.42,0.95,5,Dry,23,4,2,2,19,50,0.49,52.42,0.51,52.42,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000206,0.00000807,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,108.16,0.94,5,Dry,23,4,2,2,19,50,0.46,58.16,0.54,58.16,0,0,0,0,-2,2,23,4,2,0,21,87.2,990,964.5,25.5,0.0708,0.000694,0.0000272,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2019-11-20,2019,2,8,324,110.08,0.93,5,Dry,23,4,2,2,19,50,0.45,60.08,0.55,60.08,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000857,0.0000336,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2019-11-21,2019,2,8,325,108.71,0.93,5,Dry,23,4,2,2,19,50,0.46,58.71,0.54,58.71,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0218,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2019-11-22,2019,2,8,326,110.08,0.93,5,Dry,23,4,2,2,19,50,0.45,60.08,0.55,60.08,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000857,0.0000336,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2019-11-23,2019,2,8,327,113.08,0.92,5,Dry,23,4,2,2,19,50,0.44,63.08,0.56,63.08,0,0,0,0,-2,2,23,4,2,0,21,92.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0277,0.0996,0.00391,25.4,0,0,0,0,0,0,0
2019-11-24,2019,2,8,328,112.26,0.92,5,Dry,23,4,2,2,19,50,0.45,62.26,0.56,62.26,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00104,0.0000409,0.0719,0.00282,1,0.0266,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2019-11-25,2019,2,8,329,112.54,0.92,5,Dry,23,4,2,2,19,50,0.44,62.54,0.56,62.54,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00107,0.0000418,0.0719,0.00282,1,0.0269,0.0988,0.00388,25.4,0,0,0,0,0,0,0
2019-11-26,2019,2,9,330,116.09,0.92,5,Dry,23,4,2,2,19,50,0.43,66.09,0.57,66.09,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
2019-11-27,2019,2,9,331,119.1,0.91,5,Dry,23,4,2,2,19,50,0.42,69.1,0.58,69.1,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2019-11-28,2019,2,9,332,118.83,0.91,5,Dry,23,4,2,2,19,50,0.42,68.83,0.58,68.83,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2019-11-29,2019,2,9,333,119.65,0.91,5,Dry,23,4,2,2,19,50,0.42,69.65,0.58,69.65,0,0,0,0,-2,2,23,4,2,0,21,98.7,990,964.5,25.5,0.0708,0.00167,0.0000655,0.0725,0.00284,1,0.0365,0.109,0.00428,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2019-11-30,2019,2,9,334,119.92,0.91,5,Dry,23,4,2,2,19,50,0.42,69.92,0.58,69.92,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000664,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2019-12-01,2019,3,9,335,120.19,0.91,5,Dry,26,4,3,2,24,59,0.49,61.19,0.51,61.19,0,0,0,0,-2,2,26,4,3,0,26,94.2,990,964.5,25.5,0.0708,0.000951,0.0000373,0.0718,0.00281,1,0.0251,0.0969,0.0038,25.4,0,0,0,0,0,0,0
2019-12-02,2019,3,9,336,122.65,0.9,5,Dry,26,4,3,2,24,59,0.48,63.65,0.52,63.65,0,0,0,0,-2,2,26,4,3,0,26,96.7,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2019-12-03,2019,3,10,337,126.21,0.9,5,Dry,26,4,3,2,24,59,0.47,67.21,0.53,67.21,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00146,0.0000574,0.0724,0.00284,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2019-12-04,2019,3,10,338,131.4,0.89,5,Dry,26,4,3,2,24,59,0.45,72.4,0.55,72.4,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.0019,0.0000747,0.0746,0.00293,1,0.0402,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,385
2019-12-05,2019,3,10,339,136.6,0.87,5,Dry,26,4,3,2,24,59,0.43,77.6,0.57,77.6,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00235,0.000092,0.0769,0.00302,1,0.0473,0.124,0.00487,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-12-06,2019,3,10,340,139.06,0.86,5,Dry,26,4,3,2,24,59,0.42,80.06,0.58,80.06,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00256,0.0001,0.078,0.00306,1,0.0506,0.129,0.00504,25.4,0.933,0.96,0.896,18.6,17.9,17.9,428
2019-12-07,2019,3,10,341,142.07,0.85,5,Dry,26,4,3,2,24,59,0.41,83.07,0.58,83.07,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0546,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2019-12-08,2019,3,10,342,143.98,0.85,5,Dry,26,4,3,2,24,59,0.41,84.98,0.59,84.98,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00297,0.000117,0.0801,0.00314,1,0.0572,0.137,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2019-12-09,2019,3,10,343,143.16,0.85,5,Dry,26,4,3,2,24,59,0.41,84.16,0.59,84.16,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2019-12-10,2019,3,11,344,141.79,0.85,5,Dry,26,4,3,2,24,59,0.42,82.79,0.58,82.79,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.000109,0.0792,0.00311,1,0.0543,0.133,0.00523,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2019-12-11,2019,3,11,345,139.33,0.86,5,Dry,26,4,3,2,24,59,0.42,80.33,0.58,80.33,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00258,0.000101,0.0781,0.00306,1,0.0509,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2019-12-12,2019,3,11,346,137.42,0.87,5,Dry,26,4,3,2,24,59,0.43,78.42,0.57,78.42,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0749,0.00242,0.0000947,0.0773,0.00303,1,0.0484,0.126,0.00493,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-12-13,2019,3,11,347,138.24,0.87,5,Dry,26,4,3,2,24,59,0.43,79.24,0.57,79.24,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00249,0.0000975,0.0776,0.00304,1,0.0495,0.127,0.00498,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2019-12-14,2019,3,11,348,137.42,0.87,5,Dry,26,4,3,2,24,59,0.43,78.42,0.57,78.42,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0749,0.00242,0.0000947,0.0773,0.00303,1,0.0484,0.126,0.00493,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-12-15,2019,3,11,349,138.79,0.86,5,Dry,26,4,3,2,24,59,0.42,79.79,0.57,79.79,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000993,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
2019-12-16,2019,3,11,350,140.15,0.86,5,Dry,26,4,3,2,24,59,0.42,81.15,0.58,81.15,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00265,0.000104,0.0785,0.00308,1,0.0521,0.131,0.00512,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2019-12-17,2019,3,12,351,142.07,0.85,5,Dry,26,4,3,2,24,59,0.41,83.07,0.58,83.07,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0546,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2019-12-18,2019,3,12,352,142.34,0.85,5,Dry,26,4,3,2,24,59,0.41,83.34,0.58,83.34,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00283,0.000111,0.0794,0.00311,1,0.055,0.134,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
2019-12-19,2019,3,12,353,140.97,0.86,5,Dry,26,4,3,2,24,59,0.42,81.97,0.58,81.97,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00272,0.000107,0.0788,0.00309,1,0.0532,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.2,18.2,438
2019-12-20,2019,3,12,354,141.79,0.85,5,Dry,26,4,3,2,24,59,0.42,82.79,0.58,82.79,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.000109,0.0792,0.00311,1,0.0543,0.133,0.00523,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2019-12-21,2019,3,12,355,145.35,0.84,5,Dry,26,4,3,2,24,59,0.41,86.35,0.59,86.35,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0807,0.00317,1,0.0591,0.14,0.00548,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
2019-12-22,2019,3,12,356,147.81,0.83,5,Dry,26,4,3,2,24,59,0.4,88.81,0.6,88.81,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2019-12-23,2019,3,12,357,145.9,0.84,5,Dry,26,4,3,2,24,59,0.4,86.9,0.6,86.9,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00314,0.000123,0.081,0.00318,1,0.0598,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2019-12-24,2019,3,13,358,144.53,0.84,5,Dry,26,4,3,2,24,59,0.41,85.53,0.59,85.53,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000118,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
2019-12-25,2019,3,13,359,142.62,0.85,5,Dry,26,4,3,2,24,59,0.41,83.62,0.59,83.62,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0795,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2019-12-26,2019,3,13,360,144.53,0.84,5,Dry,26,4,3,2,24,59,0.41,85.53,0.59,85.53,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000118,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
2019-12-27,2019,3,13,361,149.72,0.83,5,Dry,26,4,3,2,24,59,0.39,90.72,0.61,90.72,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0827,0.00324,1,0.065,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
2019-12-28,2019,3,13,362,154.92,0.81,5,Dry,26,4,3,2,24,59,0.38,95.92,0.62,95.92,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.072,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2019-12-29,2019,3,13,363,161.21,0.79,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00444,0.000174,0.0877,0.00344,1,0.0805,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2019-12-30,2019,3,13,364,162.58,0.79,5,Dry,26,4,3,2,24,59,0.36,103.6,0.64,103.6,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2019-12-31,2019,3,14,365,164.49,0.78,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2020-01-01,2019,4,14,1,168.59,0.77,5,Dry,29,5,4,2,33,73,0.43,95.59,0.57,95.59,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2020-01-02,2019,4,14,2,172.69,0.75,5,Dry,29,5,4,2,33,73,0.42,99.69,0.58,99.69,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0884,0.00346,1,0.0771,0.165,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2020-01-03,2019,4,14,3,176.79,0.74,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2020-01-04,2019,4,14,4,180.9,0.73,5,Dry,29,5,4,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00492,0.000193,0.0919,0.0036,1,0.0882,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2020-01-05,2019,4,14,5,183.36,0.72,5,Dry,29,5,4,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2020-01-06,2019,4,14,6,185.27,0.72,5,Dry,29,5,4,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2020-01-07,2019,4,15,7,187.19,0.71,5,Dry,29,5,4,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00546,0.000213,0.0947,0.0037,1,0.0967,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2020-01-08,2019,4,15,8,189.65,0.7,5,Dry,29,5,4,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000221,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,624
2020-01-09,2019,4,15,9,192.11,0.69,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.00023,0.0969,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2020-01-10,2019,4,15,10,195.12,0.68,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2020-01-11,2019,4,15,11,198.12,0.67,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00639,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,673
2020-01-12,2019,4,15,12,201.13,0.66,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2020-01-13,2019,4,15,13,204.14,0.65,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
2020-01-14,2019,4,16,14,207.15,0.65,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2020-01-15,2019,4,16,15,210.15,0.64,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2020-01-16,2019,4,16,16,213.16,0.63,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2020-01-17,2019,4,16,17,216.17,0.62,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.000311,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2020-01-18,2019,4,16,18,217.54,0.62,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2020-01-19,2019,4,16,19,219.45,0.61,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
