date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-01-20,2019,4,16,20,221.91,0.61,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00841,0.00033,0.11,0.00432,1,0.144,0.253,0.00995,25.2,0.938,0.97,0.91,34.6,33.5,33.5,804
2020-01-21,2019,4,17,21,227.65,0.59,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2020-01-22,2019,4,17,22,231.21,0.58,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2020-01-23,2019,4,17,23,234.22,0.58,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2020-01-24,2019,4,17,24,235.58,0.57,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2020-01-25,2019,4,17,25,237.5,0.57,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2020-01-26,2019,4,17,26,241.6,0.56,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2020-01-27,2019,4,17,27,246.79,0.55,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2020-01-28,2019,4,18,28,250.35,0.54,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2020-01-29,2019,4,18,29,253.9,0.54,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,989
2020-01-30,2019,4,18,30,261.29,0.52,5,Dry,29,5,4,2,33,73,0.28,188.3,0.72,188.3,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2020-01-31,2019,4,18,31,271.95,0.51,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2020-02-01,2019,5,18,32,280.97,0.49,5,Dry,31,6,4,3,41,85,0.3,196,0.7,196,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000493,0.132,0.00523,1,0.207,0.339,0.0135,24.8,0.953,0.98,0.934,45.5,44.6,44.6,1070
2020-02-02,2019,5,18,33,290,0.48,5,Dry,31,6,4,3,41,85,0.29,205,0.71,205,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000524,0.136,0.00539,1,0.219,0.355,0.0141,24.8,0.956,0.98,0.937,47.6,46.7,46.7,1120
2020-02-03,2019,5,18,34,296.83,0.47,5,Dry,31,6,4,3,41,85,0.29,211.8,0.71,211.8,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.228,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-02-04,2019,5,19,35,304.22,0.46,5,Dry,31,6,4,3,41,85,0.28,219.2,0.72,219.2,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00565,1,0.238,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-02-05,2019,5,19,36,312.69,0.45,5,Dry,31,6,4,3,41,85,0.27,227.7,0.73,227.7,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,2,0.0962,0.242,0.00965,24.8,0.922,0.97,0.895,25.5,24.8,49.5,1190
2020-02-06,2019,5,19,37,321.17,0.44,5,Dry,31,6,4,3,41,85,0.27,236.2,0.73,236.2,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000633,0.149,0.00597,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
2020-02-07,2019,5,19,38,330.74,0.43,5,Dry,31,6,4,3,41,85,0.26,245.7,0.74,245.7,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1290
2020-02-08,2019,5,19,39,339.76,0.42,5,Dry,31,6,4,3,41,85,0.25,254.8,0.75,254.8,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000773,0.159,0.00639,2,0.114,0.274,0.011,24.6,0.93,0.97,0.902,28.6,27.8,55.5,1330
2020-02-09,2019,5,19,40,350.97,0.41,5,Dry,31,6,4,3,41,85,0.24,266,0.76,266,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0245,0.000988,0.168,0.00678,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2020-02-10,2019,5,19,41,363.28,0.4,5,Dry,31,6,4,3,41,85,0.23,278.3,0.77,278.3,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0303,0.00122,0.179,0.0072,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
2020-02-11,2019,5,20,42,373.4,0.39,5,Dry,31,6,4,3,41,85,0.23,288.4,0.77,288.4,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2020-02-12,2019,5,20,43,382.42,0.38,5,Dry,31,6,4,3,41,85,0.22,297.4,0.78,297.4,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0394,0.0016,0.194,0.00787,2,0.143,0.338,0.0137,24.4,0.94,0.97,0.912,33.4,32.4,64.7,1550
2020-02-13,2019,5,20,44,394.18,0.37,5,Dry,31,6,4,3,41,85,0.22,309.2,0.78,309.2,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00829,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.2,1610
2020-02-14,2019,5,20,45,409.76,0.36,5,Dry,31,6,4,3,41,85,0.21,324.8,0.79,324.8,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00883,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2020-02-15,2019,5,20,46,430.82,0.34,5,Dry,31,6,4,3,41,85,0.2,345.8,0.8,345.8,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0622,0.00254,0.234,0.00958,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.7,37.6,75.2,1810
2020-02-16,2019,5,20,47,452.97,0.32,5,Dry,31,6,4,3,41,85,0.19,368,0.81,368,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00298,0.253,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
2020-02-17,2019,5,20,48,475.66,0.3,5,Dry,31,6,4,3,41,85,0.18,390.7,0.82,390.7,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2020-02-18,2019,5,21,49,502.73,0.29,5,Dry,31,6,4,3,41,85,0.17,417.7,0.83,417.7,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0962,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.3,90.7,2180
2020-02-19,2019,5,21,50,535.82,0.27,5,Dry,31,6,4,3,41,85,0.16,450.8,0.84,450.8,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2020-02-20,2019,5,21,51,572.19,0.25,5,Dry,31,6,4,3,41,85,0.15,487.2,0.85,487.2,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2020-02-21,2019,5,21,52,606.37,0.24,5,Dry,31,6,4,3,41,85,0.14,521.4,0.86,521.4,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00631,0.395,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2020-02-22,2019,5,21,53,638.9,0.22,5,Dry,31,6,4,3,41,85,0.13,553.9,0.87,553.9,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00726,0.436,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2020-02-23,2019,5,21,54,673.08,0.2,5,Dry,31,6,4,3,41,85,0.13,588.1,0.87,588.1,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
2020-02-24,2019,5,21,55,710,0.19,5,Dry,31,6,4,3,41,85,0.12,625,0.88,625,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00939,0.524,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
2020-02-25,2019,5,22,56,748.01,0.18,5,Dry,31,6,4,3,41,85,0.11,663,0.89,663,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.327,0.244,0.0106,0.57,0.0247,3,0.241,0.811,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2020-02-26,2019,5,22,57,775.31,0.17,5,Dry,31,6,4,3,41,85,0.11,690.3,0.89,690.3,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0263,3,0.253,0.857,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3370
2020-02-27,2019,5,22,58,796.36,0.16,5,Dry,31,6,4,3,41,85,0.11,711.4,0.89,711.4,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.0121,0.63,0.0275,3,0.263,0.893,0.039,22,0.957,0.98,0.938,49,48,144,3460
2020-02-28,2019,5,22,59,818.38,0.15,5,Dry,31,6,4,3,41,85,0.1,733.4,0.9,733.4,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.367,0.291,0.0127,0.657,0.0288,3,0.273,0.93,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2020-02-29,2019,5,22,60,842.73,0.15,5,Dry,31,6,4,3,41,85,0.1,757.7,0.9,757.7,0,0,0,0,-3,3,31,6,4,0,44,799,990,967.3,22.7,0.386,0.306,0.0135,0.692,0.0304,3,0.282,0.974,0.0429,21.8,0.957,0.98,0.938,51.6,48.2,145,3470
2020-03-01,2019,6,22,61,864.78,0.14,4,Mod_Dry,41,8,7,6,67,129,0.15,735.8,0.85,735.8,0,0,0,0,-6,6,41,8,7,0,73,792,990,967.4,22.6,0.38,0.293,0.0129,0.672,0.0297,3,0.274,0.946,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2020-03-02,2019,6,22,62,883.67,0.14,4,Mod_Dry,41,8,7,6,67,129,0.15,754.7,0.85,754.7,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.397,0.304,0.0135,0.701,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2020-03-03,2019,6,23,63,907.68,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,778.7,0.86,778.7,0,0,0,0,-6,6,41,8,7,0,73,835,990,967.5,22.5,0.419,0.316,0.0141,0.735,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2020-03-04,2019,6,23,64,937.22,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,808.2,0.86,808.2,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.992,0.0444,21.4,0.953,0.977,0.931,40.4,39.4,158,3780
2020-03-05,2019,6,23,65,967.92,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,838.9,0.87,838.9,0,0,0,0,-6,6,41,8,7,0,73,895,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0369,4,0.226,1.04,0.047,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2020-03-06,2019,6,23,66,994.71,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,865.7,0.87,865.7,0,0,0,0,-6,6,41,8,7,0,73,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.8,167,4010
2020-03-07,2019,6,23,67,1022.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.13,893.2,0.87,893.2,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0169,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2020-03-08,2019,6,23,68,1050.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,921.3,0.88,921.3,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.55,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
2020-03-09,2019,6,23,69,1084.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,955.4,0.88,955.4,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.581,0.401,0.0184,0.982,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2020-03-10,2019,6,24,70,1124.7,0.099,4,Mod_Dry,41,8,7,6,67,129,0.12,995.7,0.89,995.7,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.628,0.421,0.0194,1.05,0.0483,4,0.279,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2020-03-11,2019,6,24,71,1166,0.094,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.506,0.0235,1.19,0.0553,4,0.287,1.48,0.0687,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2020-03-12,2019,6,24,72,1202.5,0.09,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.742,0.588,0.0274,1.33,0.062,4,0.295,1.62,0.0757,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2020-03-13,2019,6,24,73,1245.5,0.085,4,Mod_Dry,41,8,7,6,67,129,0.1,1117,0.9,1100,17,4,1,1,-5,16,45,9,8,1,83,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2020-03-14,2019,6,24,74,1295.3,0.079,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2020-03-15,2019,6,24,75,1346.1,0.073,4,Mod_Dry,41,8,7,6,67,129,0.096,1217,0.9,1100,117,26,4,4,-2,85,67,12,11,4,152,1190,990,969,21,0.83,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-03-16,2019,6,24,76,1397.9,0.066,4,Mod_Dry,41,8,7,6,67,129,0.092,1269,0.91,1100,169,38,5,5,-1,122,79,13,12,5,189,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2020-03-17,2019,6,25,77,1425.7,0.061,4,Mod_Dry,41,8,7,6,67,129,0.09,1297,0.91,1100,197,45,6,6,0,140,86,14,13,6,207,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-18,2019,6,25,78,1453.7,0.056,4,Mod_Dry,41,8,7,6,67,129,0.089,1325,0.91,1100,225,51,7,7,1,159,92,15,14,7,226,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-03-19,2019,6,25,79,1475.7,0.051,4,Mod_Dry,41,8,7,6,67,129,0.087,1347,0.91,1100,247,56,7,8,1,175,97,15,15,7,242,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-03-20,2019,6,25,80,1491.5,0.049,4,Mod_Dry,41,8,7,6,67,129,0.086,1363,0.91,1100,263,59,8,8,2,186,100,16,15,8,253,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-03-21,2019,6,25,81,1507.4,0.047,3,Normal,49,9,9,9,107,183,0.12,1324,0.88,1100,224,51,7,7,-2,161,100,16,16,7,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2020-03-22,2019,6,25,82,1523.4,0.045,3,Normal,49,9,9,9,107,183,0.12,1340,0.88,1100,240,51,7,7,-2,177,100,16,16,7,284,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-03-23,2019,6,25,83,1539.4,0.043,3,Normal,49,9,9,9,107,183,0.12,1356,0.88,1100,256,51,8,8,-1,190,100,17,17,8,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2020-03-24,2019,6,26,84,1549.1,0.041,3,Normal,49,9,9,9,107,183,0.12,1366,0.88,1100,266,51,8,8,-1,200,100,17,17,8,307,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-03-25,2019,6,26,85,1558.7,0.04,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-03-26,2019,6,26,86,1568.4,0.039,3,Normal,49,9,9,9,107,183,0.12,1385,0.88,1100,285,51,9,9,0,216,100,18,18,9,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2020-03-27,2019,6,26,87,1578.2,0.039,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4450
2020-03-28,2019,6,26,88,1594.4,0.038,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-03-29,2019,6,26,89,1610.8,0.037,3,Normal,49,9,9,9,107,183,0.11,1428,0.89,1100,328,51,9,10,1,257,100,18,19,10,364,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2020-03-30,2019,6,26,90,1633.8,0.035,3,Normal,49,9,9,9,107,183,0.11,1451,0.89,1100,351,51,9,11,2,278,100,18,20,11,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2020-03-31,2019,6,27,91,1663.5,0.033,3,Normal,49,9,9,9,107,183,0.11,1481,0.89,1100,381,51,9,12,2,307,100,18,21,11,414,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-04-01,2019,7,27,92,1693.5,0.031,4,Mod_Dry,45,11,10,10,72,148,0.087,1546,0.91,1100,446,55,7,14,3,367,100,18,24,13,439,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2020-04-02,2019,7,27,93,1723.7,0.029,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2020-04-03,2019,7,27,94,1754.1,0.027,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-04-04,2019,7,27,95,1791.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1644,0.92,1100,544,55,7,15,6,461,100,18,25,16,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-04-05,2019,7,27,96,1829.3,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,177,4240
2020-04-06,2019,7,27,97,1860.4,0.02,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2020-04-07,2019,7,28,98,1891.6,0.019,4,Mod_Dry,45,11,10,10,72,148,0.078,1744,0.92,1100,644,55,7,15,9,558,100,18,25,19,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-04-08,2019,7,28,99,1923.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-04-09,2019,7,28,100,1954.8,0.016,4,Mod_Dry,45,11,10,10,72,148,0.076,1807,0.92,1100,707,55,7,15,11,619,100,18,25,21,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2020-04-10,2019,7,28,101,1986.6,0.015,4,Mod_Dry,45,11,10,10,72,148,0.074,1839,0.93,1100,739,55,7,15,12,650,100,18,25,22,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-04-11,2019,7,28,102,2011.5,0.014,4,Mod_Dry,45,11,10,10,72,148,0.074,1864,0.93,1100,764,55,7,15,13,674,100,18,25,23,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2020-04-12,2019,7,28,103,2036.5,0.013,4,Mod_Dry,45,11,10,10,72,148,0.073,1889,0.93,1100,789,55,7,15,14,698,100,18,25,24,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-04-13,2019,7,28,104,2054.5,0.012,4,Mod_Dry,45,11,10,10,72,148,0.072,1906,0.93,1100,806,55,7,15,14,715,100,18,25,24,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-04-14,2019,7,29,105,2072.5,0.012,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-04-15,2019,7,29,106,2090.5,0.011,4,Mod_Dry,45,11,10,10,72,148,0.071,1943,0.93,1100,843,55,7,15,15,751,100,18,25,25,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2020-04-16,2019,7,29,107,2108.6,0.01,4,Mod_Dry,45,11,10,10,72,148,0.07,1961,0.93,1100,861,55,7,15,16,768,100,18,25,26,840,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-04-17,2019,7,29,108,2119.5,0.0099,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2020-04-18,2019,7,29,109,2137.7,0.0094,4,Mod_Dry,45,11,10,10,72,148,0.069,1990,0.93,1100,890,55,7,15,17,796,100,18,25,27,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2020-04-19,2019,7,29,110,2155.9,0.009,4,Mod_Dry,45,11,10,10,72,148,0.069,2008,0.93,1100,908,55,7,15,17,814,100,18,25,27,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2020-04-20,2019,7,29,111,2174.2,0.0085,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-04-21,2019,7,30,112,2192.5,0.008,4,Mod_Dry,45,11,10,10,72,148,0.068,2045,0.93,1100,945,55,7,15,18,850,100,18,25,28,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2020-04-22,2019,7,30,113,2203.5,0.0077,4,Mod_Dry,45,11,10,10,72,148,0.067,2056,0.93,1100,956,55,7,15,19,860,100,18,25,29,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2020-04-23,2019,7,30,114,2207.2,0.0077,4,Mod_Dry,45,11,10,10,72,148,0.067,2059,0.93,1100,959,55,7,15,19,863,100,18,25,29,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2020-04-24,2019,7,30,115,2203.5,0.0077,4,Mod_Dry,45,11,10,10,72,148,0.067,2056,0.93,1100,956,55,7,15,19,860,100,18,25,29,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2020-04-25,2019,7,30,116,2192.5,0.008,4,Mod_Dry,45,11,10,10,72,148,0.068,2045,0.93,1100,945,55,7,15,18,850,100,18,25,28,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2020-04-26,2019,7,30,117,2174.2,0.0085,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-04-27,2019,7,30,118,2148.6,0.0092,4,Mod_Dry,45,11,10,10,72,148,0.069,2001,0.93,1100,901,55,7,15,17,807,100,18,25,27,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2020-04-28,2019,7,31,119,2115.8,0.01,4,Mod_Dry,45,11,10,10,72,148,0.07,1968,0.93,1100,868,55,7,15,16,775,100,18,25,26,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2020-04-29,2019,7,31,120,2083.3,0.011,4,Mod_Dry,45,11,10,10,72,148,0.071,1935,0.93,1100,835,55,7,15,15,743,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2020-04-30,2019,7,31,121,2050.9,0.013,4,Mod_Dry,45,11,10,10,72,148,0.072,1903,0.93,1100,803,55,7,15,14,712,100,18,25,24,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-05-01,2019,8,31,122,2018.7,0.014,4,Mod_Dry,47,10,10,10,115,192,0.095,1827,0.91,1100,727,53,8,15,12,639,100,18,25,22,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-05-02,2019,8,31,123,1986.6,0.015,4,Mod_Dry,47,10,10,10,115,192,0.097,1795,0.9,1100,695,53,8,15,11,608,100,18,25,21,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-05-03,2019,8,31,124,1947.7,0.016,4,Mod_Dry,47,10,10,10,115,192,0.099,1756,0.9,1100,656,53,8,15,10,570,100,18,25,20,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2020-05-04,2019,8,31,125,1909.1,0.018,4,Mod_Dry,47,10,10,10,115,192,0.1,1717,0.9,1100,617,53,8,15,9,532,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-05-05,2019,8,32,126,1877.7,0.019,4,Mod_Dry,47,10,10,10,115,192,0.1,1686,0.9,1100,586,53,8,15,8,502,100,18,25,18,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2020-05-06,2019,8,32,127,1839.6,0.021,4,Mod_Dry,47,10,10,10,115,192,0.1,1648,0.9,1100,548,53,8,15,6,466,100,18,25,16,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2020-05-07,2019,8,32,128,1801.8,0.024,4,Mod_Dry,47,10,10,10,115,192,0.11,1610,0.89,1100,510,53,8,15,5,429,100,18,25,15,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2020-05-08,2019,8,32,129,1764.3,0.026,4,Mod_Dry,47,10,10,10,115,192,0.11,1572,0.89,1100,472,53,8,14,4,393,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-05-09,2019,8,32,130,1727.1,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-05-10,2019,8,32,131,1690.2,0.031,4,Mod_Dry,47,10,10,10,115,192,0.11,1498,0.89,1100,398,53,8,12,2,323,100,18,22,12,438,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2020-05-11,2019,8,32,132,1653.6,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1462,0.88,1100,362,53,8,11,1,289,100,18,21,11,404,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2020-05-12,2019,8,33,133,1617.3,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-05-13,2019,8,33,134,1587.9,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1396,0.88,1100,296,53,8,9,-1,227,100,18,19,9,342,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-05-14,2019,8,33,135,1558.7,0.04,4,Mod_Dry,47,10,10,10,115,192,0.12,1367,0.88,1100,267,53,8,8,-2,200,100,18,18,8,315,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-05-15,2019,8,33,136,1529.8,0.044,4,Mod_Dry,47,10,10,10,115,192,0.13,1338,0.87,1100,238,53,7,7,-3,174,100,17,17,7,289,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2020-05-16,2019,8,33,137,1501.1,0.048,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2020-05-17,2019,8,33,138,1472.6,0.052,4,Mod_Dry,47,10,10,10,115,192,0.13,1281,0.87,1100,181,41,5,6,-5,134,88,15,16,5,249,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-05-18,2019,8,33,139,1444.4,0.058,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-05-19,2019,8,34,140,1416.4,0.063,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-05-20,2019,8,34,141,1382.5,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1191,0.86,1100,91,21,3,3,-7,71,68,13,13,3,186,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2020-05-21,2019,8,34,142,1325,0.075,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-05-22,2019,8,34,143,1274.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.609,0.0287,1.38,0.065,4,0.297,1.68,0.079,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2020-05-23,2019,8,34,144,1231.1,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.707,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2020-05-24,2019,8,34,145,1188.3,0.092,4,Mod_Dry,47,10,10,10,115,192,0.16,996.4,0.84,996.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.645,0.421,0.0196,1.07,0.0496,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47.1,46.1,184,4430
2020-05-25,2019,8,34,146,1152.1,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,960.1,0.83,960.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.404,0.0187,0.999,0.0462,4,0.267,1.27,0.0585,20.4,0.955,0.98,0.936,45.8,44.9,179,4310
2020-05-26,2019,8,35,147,1116.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,924.5,0.83,924.5,0,0,0,0,-10,10,47,10,10,0,125,992,990,968.3,21.7,0.563,0.386,0.0178,0.949,0.0437,4,0.255,1.2,0.0554,20.5,0.955,0.98,0.936,44.4,43.6,174,4180
2020-05-27,2019,8,35,148,1081.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,889.7,0.82,889.7,0,0,0,0,-10,10,47,10,10,0,125,957,990,968.2,21.8,0.531,0.37,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.3,169,4060
2020-05-28,2019,8,35,149,1052.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,860.9,0.82,860.9,0,0,0,0,-10,10,47,10,10,0,125,928,990,968.1,21.9,0.504,0.356,0.0162,0.86,0.0392,4,0.233,1.09,0.0498,20.8,0.954,0.98,0.935,42,41.1,165,3950
2020-05-29,2019,8,35,150,1024.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,832.7,0.81,832.7,0,0,0,0,-10,10,47,10,10,0,125,900,990,968,22,0.479,0.342,0.0155,0.821,0.0373,4,0.224,1.04,0.0474,21,0.954,0.978,0.933,40.8,39.9,160,3830
2020-05-30,2019,8,35,151,997.18,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,805.2,0.81,805.2,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.329,0.0149,0.782,0.0354,4,0.214,0.996,0.0451,21.1,0.953,0.975,0.93,39.7,38.8,155,3720
2020-05-31,2019,8,35,152,975.15,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,783.1,0.8,783.1,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2020-06-01,2019,9,35,153,953.62,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,792.6,0.83,792.6,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.439,0.323,0.0145,0.762,0.0342,4,0.21,0.972,0.0436,21.3,0.953,0.975,0.929,39.5,38.5,154,3690
2020-06-02,2019,9,36,154,932.6,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,771.6,0.83,771.6,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2020-06-03,2019,9,36,155,912.14,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,751.1,0.82,751.1,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.303,0.0135,0.704,0.0313,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2020-06-04,2019,9,36,156,896.65,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,735.6,0.82,735.6,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.274,0.953,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2020-06-05,2019,9,36,157,881.54,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,720.5,0.82,720.5,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0409,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2020-06-06,2019,9,36,158,866.84,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,705.8,0.81,705.8,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.273,0.012,0.637,0.0281,3,0.26,0.897,0.0396,21.7,0.957,0.98,0.938,48,47,141,3390
2020-06-07,2019,9,36,159,852.6,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,691.6,0.81,691.6,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.873,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2020-06-08,2019,9,36,160,838.85,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,677.9,0.81,677.9,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.248,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3280
2020-06-09,2019,9,37,161,825.65,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,664.6,0.81,664.6,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0107,0.586,0.0257,3,0.242,0.827,0.0363,22,0.957,0.98,0.937,45.7,44.7,134,3220
2020-06-10,2019,9,37,162,813.07,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,652.1,0.8,652.1,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.237,0.0104,0.57,0.0249,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2020-06-11,2019,9,37,163,801.19,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,640.2,0.8,640.2,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00999,0.555,0.0243,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2020-06-12,2019,9,37,164,790.18,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,629.2,0.8,629.2,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00965,0.542,0.0236,3,0.226,0.767,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2020-06-13,2019,9,37,165,780.28,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,619.3,0.79,619.3,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.53,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2020-06-14,2019,9,37,166,772.09,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,611.1,0.79,611.1,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2020-06-15,2019,9,37,167,761.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,600.4,0.79,600.4,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.022,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2020-06-16,2019,9,38,168,748.01,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,587,0.79,587,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00836,0.49,0.0212,3,0.207,0.696,0.0301,22.4,0.953,0.978,0.933,41,40.1,120,2890
2020-06-17,2019,9,38,169,734.61,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,573.6,0.78,573.6,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.184,0.00795,0.473,0.0204,3,0.201,0.674,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2020-06-18,2019,9,38,170,722.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.22,561.3,0.78,561.3,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00758,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2020-06-19,2019,9,38,171,709.45,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,548.5,0.77,548.5,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.275,0.167,0.00719,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2020-06-20,2019,9,38,172,696.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,535.6,0.77,535.6,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00681,0.426,0.0183,3,0.184,0.61,0.0261,22.7,0.95,0.971,0.922,37.7,36.7,110,2640
2020-06-21,2019,9,38,173,684.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,523.3,0.77,523.3,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.151,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,37,35.8,108,2580
2020-06-22,2019,9,38,174,673.08,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,512.1,0.76,512.1,0,0,0,0,-9,9,45,10,9,0,97,576,990,966.6,23.4,0.254,0.143,0.00611,0.397,0.017,3,0.173,0.57,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2020-06-23,2019,9,39,175,661.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,500.3,0.76,500.3,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00577,0.382,0.0163,3,0.168,0.55,0.0235,22.9,0.946,0.97,0.918,35.4,34.4,103,2480
2020-06-24,2019,9,39,176,649.57,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,488.6,0.75,488.6,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2020-06-25,2019,9,39,177,639.45,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,478.4,0.75,478.4,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.235,0.125,0.0053,0.36,0.0153,2,0.265,0.625,0.0266,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2020-06-26,2019,9,39,178,628.79,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,467.8,0.74,467.8,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00508,0.349,0.0148,2,0.258,0.607,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2020-06-27,2019,9,39,179,618.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,457.1,0.74,457.1,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.223,0.115,0.00486,0.337,0.0143,2,0.251,0.588,0.0249,23,0.958,0.98,0.939,49.5,48.2,96.4,2310
2020-06-28,2019,9,39,180,607.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,446.5,0.73,446.5,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.217,0.11,0.00464,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.5,94.9,2280
2020-06-29,2019,9,39,181,597.34,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,436.3,0.73,436.3,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00443,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.4,46.5,93,2230
2020-06-30,2019,9,40,182,588.32,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,427.3,0.73,427.3,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.5,45.6,91.2,2190
2020-07-01,2019,10,40,183,578.75,0.25,4,Mod_Dry,42,9,8,6,70,135,0.23,443.8,0.77,443.8,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.9,2280
2020-07-02,2019,10,40,184,569.18,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,434.2,0.76,434.2,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.21,0.104,0.00436,0.314,0.0132,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.5,46.5,93,2230
2020-07-03,2019,10,40,185,560.15,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,425.1,0.76,425.1,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0997,0.00417,0.306,0.0128,2,0.229,0.536,0.0224,23.3,0.957,0.98,0.937,46.6,45.6,91.2,2190
2020-07-04,2019,10,40,186,552.22,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,417.2,0.76,417.2,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.204,0.0959,0.00401,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.8,44.8,89.7,2150
2020-07-05,2019,10,40,187,543.75,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,408.8,0.75,408.8,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0919,0.00384,0.293,0.0122,2,0.218,0.511,0.0213,23.4,0.955,0.98,0.936,44.9,44,88,2110
2020-07-06,2019,10,40,188,535.27,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,400.3,0.75,400.3,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0879,0.00366,0.286,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.2,86.3,2070
2020-07-07,2019,10,41,189,526.79,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,391.8,0.74,391.8,0,0,0,0,-6,6,42,9,8,0,76,451,990,966,24,0.195,0.0839,0.00349,0.279,0.0116,2,0.207,0.486,0.0202,23.5,0.954,0.98,0.935,43.1,42.3,84.6,2030
2020-07-08,2019,10,41,190,518.87,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,383.9,0.74,383.9,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0802,0.00333,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,82.9,1990
2020-07-09,2019,10,41,191,510.94,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,375.9,0.74,375.9,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0764,0.00317,0.265,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.2,1950
2020-07-10,2019,10,41,192,504.1,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,369.1,0.73,369.1,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0732,0.00303,0.26,0.0108,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,40.8,39.8,79.7,1910
2020-07-11,2019,10,41,193,496.72,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,361.7,0.73,361.7,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0697,0.00289,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2020-07-12,2019,10,41,194,489.33,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,354.3,0.72,354.3,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0662,0.00274,0.248,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2020-07-13,2019,10,41,195,481.95,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,346.9,0.72,346.9,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0628,0.00259,0.242,0.00997,2,0.177,0.418,0.0173,23.8,0.948,0.973,0.922,38.4,37.4,74.7,1790
2020-07-14,2019,10,42,196,475.12,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,340.1,0.72,340.1,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0595,0.00245,0.236,0.00972,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2020-07-15,2019,10,42,197,468.28,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,333.3,0.71,333.3,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0563,0.00232,0.23,0.00948,2,0.167,0.398,0.0164,23.9,0.946,0.97,0.918,36.9,35.8,71.7,1720
2020-07-16,2019,10,42,198,461.44,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00924,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2020-07-17,2019,10,42,199,455.7,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,320.7,0.7,320.7,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
2020-07-18,2019,10,42,200,449.41,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,314.4,0.7,314.4,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0474,0.00194,0.215,0.00881,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.7,1630
2020-07-19,2019,10,42,201,443.12,0.33,4,Mod_Dry,42,9,8,6,70,135,0.3,308.1,0.69,308.1,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0444,0.00182,0.21,0.00859,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2020-07-20,2019,10,42,202,436.83,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,301.8,0.69,301.8,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0415,0.0017,0.204,0.00836,2,0.146,0.351,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65.1,1560
2020-07-21,2019,10,43,203,430.54,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,295.5,0.69,295.5,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0385,0.00157,0.199,0.00814,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.912,32.9,31.9,63.7,1530
2020-07-22,2019,10,43,204,424.8,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,289.8,0.68,289.8,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0358,0.00146,0.194,0.00794,2,0.138,0.333,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2020-07-23,2019,10,43,205,419.06,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,284.1,0.68,284.1,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
2020-07-24,2019,10,43,206,413.32,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,278.3,0.67,278.3,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.155,0.0304,0.00124,0.185,0.00754,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
2020-07-25,2019,10,43,207,408.67,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,273.7,0.67,273.7,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0282,0.00115,0.181,0.00737,2,0.127,0.308,0.0126,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2020-07-26,2019,10,43,208,403.47,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,268.5,0.67,268.5,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00105,0.177,0.00719,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
2020-07-27,2019,10,43,209,398.28,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,263.3,0.66,263.3,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000946,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2020-07-28,2019,10,44,210,393.08,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,258.1,0.66,258.1,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000845,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.8,55.7,1340
2020-07-29,2019,10,44,211,387.89,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,252.9,0.65,252.9,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0184,0.000745,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
2020-07-30,2019,10,44,212,382.69,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,247.7,0.65,247.7,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2020-07-31,2019,10,44,213,378.04,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,243,0.64,243,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2020-08-01,2019,11,44,214,373.4,0.39,4,Mod_Dry,39,7,5,4,60,115,0.31,258.4,0.69,258.4,0,0,0,0,-4,4,39,7,5,0,64,309,990,965.3,24.7,0.145,0.021,0.000848,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
2020-08-02,2019,11,44,215,367.11,0.39,4,Mod_Dry,39,7,5,4,60,115,0.31,252.1,0.69,252.1,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.143,0.018,0.000727,0.161,0.00648,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.6,1310
2020-08-03,2019,11,44,216,361.37,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,246.4,0.68,246.4,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.7,53.4,1280
2020-08-04,2019,11,45,217,356.72,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,241.7,0.68,241.7,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2020-08-05,2019,11,45,218,351.52,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,236.5,0.67,236.5,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2020-08-06,2019,11,45,219,346.33,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,231.3,0.67,231.3,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00606,2,0.0986,0.249,0.01,24.6,0.923,0.97,0.896,25.8,25,50,1200
2020-08-07,2019,11,45,220,341.13,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,226.1,0.66,226.1,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2020-08-08,2019,11,45,221,335.94,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,220.9,0.66,220.9,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-08-09,2019,11,45,222,331.29,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,216.3,0.65,216.3,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2020-08-10,2019,11,45,223,326.64,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,211.6,0.65,211.6,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
2020-08-11,2019,11,46,224,321.99,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,207,0.64,207,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2020-08-12,2019,11,46,225,318.44,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000522,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2020-08-13,2019,11,46,226,314.33,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.1,45.1,1080
2020-08-14,2019,11,46,227,310.23,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,195.2,0.63,195.2,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-08-15,2019,11,46,228,306.13,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2020-08-16,2019,11,46,229,302.03,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,187,0.62,187,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2020-08-17,2019,11,46,230,297.93,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,182.9,0.61,182.9,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2020-08-18,2019,11,47,231,294.37,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,179.4,0.61,179.4,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
2020-08-19,2019,11,47,232,290.82,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
