date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-08-20,2019,11,47,233,287.26,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,172.3,0.6,172.3,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2020-08-21,2019,11,47,234,283.71,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,168.7,0.59,168.7,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2020-08-22,2019,11,47,235,280.15,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,165.2,0.59,165.2,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00979,0.000389,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2020-08-23,2019,11,47,236,277.69,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,162.7,0.59,162.7,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2020-08-24,2019,11,47,237,274.69,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,159.7,0.58,159.7,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2020-08-25,2019,11,48,238,271.68,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,156.7,0.58,156.7,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00907,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2020-08-26,2019,11,48,239,268.67,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,153.7,0.57,153.7,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2020-08-27,2019,11,48,240,265.66,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,150.7,0.57,150.7,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00856,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2020-08-28,2019,11,48,241,262.65,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,147.7,0.56,147.7,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.0083,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,790
2020-08-29,2019,11,48,242,259.65,0.53,4,Mod_Dry,39,7,5,4,60,115,0.44,144.7,0.56,144.7,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2020-08-30,2019,11,48,243,256.64,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,141.6,0.55,141.6,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.6,31.6,757
2020-08-31,2019,11,48,244,253.63,0.54,4,Mod_Dry,39,7,5,4,60,115,0.45,138.6,0.55,138.6,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00948,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2020-09-01,2019,12,49,245,251.17,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,160.2,0.64,160.2,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2020-09-02,2019,12,49,246,247.07,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,156.1,0.63,156.1,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00902,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2020-09-03,2019,12,49,247,242.97,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,152,0.63,152,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2020-09-04,2019,12,49,248,238.87,0.57,4,Mod_Dry,34,6,4,3,44,91,0.38,147.9,0.62,147.9,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2020-09-05,2019,12,49,249,234.76,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00432,1,0.137,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2020-09-06,2019,12,49,250,230.66,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2020-09-07,2019,12,49,251,227.11,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,136.1,0.6,136.1,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00418,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2020-09-08,2019,12,50,252,223.55,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00702,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2020-09-09,2019,12,50,253,221.09,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,130.1,0.59,130.1,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2020-09-10,2019,12,50,254,218.08,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,127.1,0.58,127.1,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.217,0.00849,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2020-09-11,2019,12,50,255,215.08,0.62,5,Dry,30,6,4,2,30,72,0.34,143.1,0.67,143.1,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00791,0.00031,0.108,0.00424,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2020-09-12,2019,12,50,256,212.07,0.63,5,Dry,30,6,4,2,30,72,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00766,0.0003,0.107,0.00418,1,0.132,0.238,0.00934,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2020-09-13,2019,12,50,257,209.06,0.64,5,Dry,30,6,4,2,30,72,0.34,137.1,0.66,137.1,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.0074,0.00029,0.105,0.00413,1,0.128,0.233,0.00912,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2020-09-14,2019,12,50,258,206.05,0.65,5,Dry,30,6,4,2,30,72,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00714,0.000279,0.104,0.00407,1,0.123,0.228,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2020-09-15,2019,12,51,259,203.04,0.66,5,Dry,30,6,4,2,30,72,0.35,131,0.65,131,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00689,0.000269,0.103,0.00402,1,0.119,0.222,0.00869,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2020-09-16,2019,12,51,260,200.58,0.66,5,Dry,30,6,4,2,30,72,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00668,0.000261,0.102,0.00397,1,0.116,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2020-09-17,2019,12,51,261,198.12,0.67,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-09-18,2019,12,51,262,195.66,0.68,5,Dry,30,6,4,2,30,72,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0996,0.00389,1,0.109,0.209,0.00817,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2020-09-19,2019,12,51,263,193.2,0.69,5,Dry,30,6,4,2,30,72,0.37,121.2,0.63,121.2,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-09-20,2019,12,51,264,190.74,0.7,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2020-09-21,2019,12,51,265,189.37,0.7,5,Dry,30,6,4,2,30,72,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2020-09-22,2019,12,52,266,187.46,0.71,5,Dry,30,6,4,2,30,72,0.38,115.5,0.62,115.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000218,0.096,0.00375,1,0.0984,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2020-09-23,2019,12,52,267,185.54,0.72,5,Dry,30,6,4,2,30,72,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.0054,0.000211,0.0951,0.00372,1,0.0958,0.191,0.00747,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2020-09-24,2019,12,52,268,183.63,0.72,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00524,0.000205,0.0943,0.00369,1,0.0932,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2020-09-25,2019,12,52,269,181.72,0.73,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00508,0.000199,0.0934,0.00366,1,0.0906,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2020-09-26,2019,12,52,270,179.8,0.74,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2020-09-27,2019,12,52,271,177.89,0.74,5,Dry,30,6,4,2,30,72,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0855,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2020-09-28,2019,12,52,272,175.97,0.75,5,Dry,30,6,4,2,30,72,0.41,104,0.59,104,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00459,0.00018,0.0909,0.00356,1,0.0829,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2020-09-29,2019,12,53,273,174.06,0.75,5,Dry,30,6,4,2,30,72,0.41,102.1,0.59,102.1,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000173,0.0901,0.00353,1,0.0803,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2020-09-30,2019,12,53,274,172.15,0.76,5,Dry,30,6,4,2,30,72,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0893,0.00349,1,0.0777,0.167,0.00654,25.4,0.911,0.969,0.882,22.7,22,22,528
2020-10-01,2020,1,1,275,170.23,0.76,5,Dry,24,4,2,2,20,52,0.3,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2020-10-02,2020,1,1,276,168.87,0.77,5,Dry,24,4,2,2,20,52,0.31,116.9,0.69,116.9,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00568,0.000223,0.0931,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2020-10-03,2020,1,1,277,167.5,0.77,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00557,0.000218,0.0925,0.00362,1,0.0984,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2020-10-04,2020,1,1,278,166.13,0.78,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0919,0.0036,1,0.0966,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2020-10-05,2020,1,1,279,164.76,0.78,5,Dry,24,4,2,2,20,52,0.32,112.8,0.68,112.8,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0913,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2020-10-06,2020,1,1,280,163.4,0.78,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0907,0.00355,1,0.0929,0.184,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-10-07,2020,1,1,281,162.03,0.79,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.0051,0.0002,0.0901,0.00353,1,0.091,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,584
2020-10-08,2020,1,2,282,160.66,0.79,5,Dry,24,4,2,2,20,52,0.32,108.7,0.68,108.7,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00499,0.000195,0.0895,0.00351,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,577
2020-10-09,2020,1,2,283,159.29,0.8,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0889,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2020-10-10,2020,1,2,284,159.02,0.8,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00485,0.00019,0.0887,0.00348,1,0.087,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2020-10-11,2020,1,2,285,158.2,0.8,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2020-10-12,2020,1,2,286,157.38,0.8,5,Dry,24,4,2,2,20,52,0.33,105.4,0.67,105.4,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00471,0.000184,0.088,0.00345,1,0.0848,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2020-10-13,2020,1,2,287,156.56,0.8,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23,23,553
2020-10-14,2020,1,2,288,155.74,0.81,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00457,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2020-10-15,2020,1,3,289,154.92,0.81,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2020-10-16,2020,1,3,290,154.65,0.81,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00448,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2020-10-17,2020,1,3,291,154.37,0.81,5,Dry,24,4,2,2,20,52,0.34,102.4,0.66,102.4,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000175,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2020-10-18,2020,1,3,292,152.46,0.82,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2020-10-19,2020,1,3,293,151.09,0.82,5,Dry,24,4,2,2,20,52,0.34,99.09,0.66,99.09,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2020-10-20,2020,1,3,294,149.72,0.83,5,Dry,24,4,2,2,20,52,0.35,97.72,0.65,97.72,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2020-10-21,2020,1,3,295,148.36,0.83,5,Dry,24,4,2,2,20,52,0.35,96.36,0.65,96.36,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000155,0.0841,0.0033,1,0.0726,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2020-10-22,2020,1,4,296,146.99,0.83,5,Dry,24,4,2,2,20,52,0.35,94.99,0.65,94.99,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0835,0.00327,1,0.0707,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2020-10-23,2020,1,4,297,145.62,0.84,5,Dry,24,4,2,2,20,52,0.36,93.62,0.64,93.62,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0689,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2020-10-24,2020,1,4,298,144.26,0.84,5,Dry,24,4,2,2,20,52,0.36,92.26,0.64,92.26,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2020-10-25,2020,1,4,299,142.89,0.85,5,Dry,24,4,2,2,20,52,0.36,90.89,0.64,90.89,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2020-10-26,2020,1,4,300,141.52,0.85,5,Dry,24,4,2,2,20,52,0.37,89.52,0.63,89.52,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0634,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2020-10-27,2020,1,4,301,141.25,0.86,5,Dry,24,4,2,2,20,52,0.37,89.25,0.63,89.25,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2020-10-28,2020,1,4,302,140.43,0.86,5,Dry,24,4,2,2,20,52,0.37,88.43,0.63,88.43,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
2020-10-29,2020,1,5,303,139.61,0.86,5,Dry,24,4,2,2,20,52,0.37,87.61,0.63,87.61,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2020-10-30,2020,1,5,304,138.79,0.86,5,Dry,24,4,2,2,20,52,0.38,86.79,0.63,86.79,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2020-10-31,2020,1,5,305,137.97,0.87,5,Dry,24,4,2,2,20,52,0.38,85.97,0.62,85.97,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2020-11-01,2020,2,5,306,138.24,0.87,5,Dry,23,4,2,2,19,50,0.36,88.24,0.64,88.24,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0802,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2020-11-02,2020,2,5,307,138.51,0.86,5,Dry,23,4,2,2,19,50,0.36,88.51,0.64,88.51,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2020-11-03,2020,2,5,308,140.43,0.86,5,Dry,23,4,2,2,19,50,0.36,90.43,0.64,90.43,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2020-11-04,2020,2,5,309,144.53,0.84,5,Dry,23,4,2,2,19,50,0.35,94.53,0.65,94.53,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00379,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
2020-11-05,2020,2,6,310,146.99,0.83,5,Dry,23,4,2,2,19,50,0.34,96.99,0.66,96.99,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000157,0.084,0.00329,1,0.0734,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2020-11-06,2020,2,6,311,150.54,0.82,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.0043,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
2020-11-07,2020,2,6,312,154.65,0.81,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0873,0.00342,1,0.0838,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2020-11-08,2020,2,6,313,153.83,0.81,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.000179,0.087,0.00341,1,0.0827,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2020-11-09,2020,2,6,314,153.55,0.81,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2020-11-10,2020,2,6,315,153.28,0.81,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000178,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2020-11-11,2020,2,6,316,155.74,0.81,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2020-11-12,2020,2,7,317,163.12,0.79,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0952,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2020-11-13,2020,2,7,318,166.68,0.77,5,Dry,23,4,2,2,19,50,0.3,116.7,0.7,116.7,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.8,26,26,623
2020-11-14,2020,2,7,319,170.23,0.76,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
2020-11-15,2020,2,7,320,173.79,0.75,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00627,0.000246,0.0957,0.00375,1,0.11,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2020-11-16,2020,2,7,321,175.15,0.75,5,Dry,23,4,2,2,19,50,0.28,125.2,0.71,125.2,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00639,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2020-11-17,2020,2,7,322,177.62,0.74,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2020-11-18,2020,2,7,323,182.81,0.73,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2020-11-19,2020,2,8,324,184.18,0.72,5,Dry,23,4,2,2,19,50,0.27,134.2,0.73,134.2,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2020-11-20,2020,2,8,325,183.9,0.72,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2020-11-21,2020,2,8,326,181.99,0.73,5,Dry,23,4,2,2,19,50,0.28,132,0.72,132,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000273,0.0993,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.6,29.6,711
2020-11-22,2020,2,8,327,183.9,0.72,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2020-11-23,2020,2,8,328,188.01,0.71,5,Dry,23,4,2,2,19,50,0.27,138,0.73,138,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00748,0.000292,0.102,0.00399,1,0.129,0.231,0.00902,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2020-11-24,2020,2,8,329,192.11,0.69,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2020-11-25,2020,2,8,330,191.83,0.7,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00781,0.000305,0.104,0.00405,1,0.134,0.238,0.00929,25.3,0.935,0.97,0.907,33,32,32,768
2020-11-26,2020,2,9,331,189.37,0.7,5,Dry,23,4,2,2,19,50,0.26,139.4,0.74,139.4,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.095,0.0076,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2020-11-27,2020,2,9,332,191.29,0.7,5,Dry,23,4,2,2,19,50,0.26,141.3,0.74,141.3,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2020-11-28,2020,2,9,333,195.39,0.68,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2020-11-29,2020,2,9,334,198.4,0.67,5,Dry,23,4,2,2,19,50,0.25,148.4,0.75,148.4,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.107,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2020-11-30,2020,2,9,335,196.48,0.68,5,Dry,23,4,2,2,19,50,0.25,146.5,0.75,146.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0975,0.0082,0.00032,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2020-12-01,2020,3,9,336,197.3,0.67,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2020-12-02,2020,3,9,337,200.86,0.66,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2020-12-03,2020,3,10,338,204.96,0.65,5,Dry,26,4,3,2,24,59,0.29,146,0.71,146,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.246,0.00964,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2020-12-04,2020,3,10,339,209.06,0.64,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2020-12-05,2020,3,10,340,212.07,0.63,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2020-12-06,2020,3,10,341,214.53,0.62,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2020-12-07,2020,3,10,342,218.08,0.62,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,862
2020-12-08,2020,3,10,343,222.19,0.6,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2020-12-09,2020,3,10,344,225.19,0.6,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2020-12-10,2020,3,11,345,227.65,0.59,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2020-12-11,2020,3,11,346,231.21,0.58,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2020-12-12,2020,3,11,347,232.58,0.58,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2020-12-13,2020,3,11,348,235.58,0.57,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2020-12-14,2020,3,11,349,240.78,0.56,5,Dry,26,4,3,2,24,59,0.24,181.8,0.76,181.8,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2020-12-15,2020,3,11,350,245.43,0.55,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2020-12-16,2020,3,11,351,250.08,0.54,5,Dry,26,4,3,2,24,59,0.24,191.1,0.76,191.1,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.7,43.7,1050
2020-12-17,2020,3,12,352,254.72,0.54,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2020-12-18,2020,3,12,353,257.73,0.53,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2020-12-19,2020,3,12,354,260.19,0.53,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2020-12-20,2020,3,12,355,265.39,0.52,5,Dry,26,4,3,2,24,59,0.22,206.4,0.78,206.4,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2020-12-21,2020,3,12,356,267.85,0.51,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2020-12-22,2020,3,12,357,272.5,0.51,5,Dry,26,4,3,2,24,59,0.22,213.5,0.78,213.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-12-23,2020,3,12,358,279.33,0.5,5,Dry,26,4,3,2,24,59,0.21,220.3,0.79,220.3,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2020-12-24,2020,3,13,359,285.62,0.49,5,Dry,26,4,3,2,24,59,0.21,226.6,0.79,226.6,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0955,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2020-12-25,2020,3,13,360,291.37,0.48,5,Dry,26,4,3,2,24,59,0.2,232.4,0.8,232.4,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0993,0.244,0.00971,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2020-12-26,2020,3,13,361,299.84,0.47,5,Dry,26,4,3,2,24,59,0.2,240.8,0.8,240.8,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000646,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.7,1270
2020-12-27,2020,3,13,362,307.77,0.46,5,Dry,26,4,3,2,24,59,0.19,248.8,0.81,248.8,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2020-12-28,2020,3,13,363,317.89,0.45,5,Dry,26,4,3,2,24,59,0.19,258.9,0.81,258.9,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0212,0.000847,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2020-12-29,2020,3,13,364,324.72,0.44,5,Dry,26,4,3,2,24,59,0.18,265.7,0.82,265.7,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0244,0.000978,0.165,0.00662,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2020-12-30,2020,3,13,365,329.37,0.43,5,Dry,26,4,3,2,24,59,0.18,270.4,0.82,270.4,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.143,0.0266,0.00107,0.169,0.00678,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2020-12-31,2020,3,14,366,337.3,0.42,5,Dry,26,4,3,2,24,59,0.17,278.3,0.82,278.3,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0304,0.00122,0.176,0.00705,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.5,60.9,1460
2021-01-01,2020,4,14,1,346.87,0.41,5,Dry,29,5,4,2,33,73,0.21,273.9,0.79,273.9,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2021-01-02,2020,4,14,2,355.9,0.4,5,Dry,29,5,4,2,33,73,0.2,282.9,0.8,282.9,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.00731,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.8,1480
2021-01-03,2020,4,14,3,367.11,0.39,5,Dry,29,5,4,2,33,73,0.2,294.1,0.8,294.1,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2021-01-04,2020,4,14,4,377.22,0.39,5,Dry,29,5,4,2,33,73,0.19,304.2,0.81,304.2,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00172,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2021-01-05,2020,4,14,5,385.7,0.38,5,Dry,29,5,4,2,33,73,0.19,312.7,0.81,312.7,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00835,2,0.154,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1640
2021-01-06,2020,4,14,6,393.63,0.37,5,Dry,29,5,4,2,33,73,0.18,320.6,0.81,320.6,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2021-01-07,2020,4,15,7,404.29,0.36,5,Dry,29,5,4,2,33,73,0.18,331.3,0.82,331.3,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2021-01-08,2020,4,15,8,413.32,0.36,5,Dry,29,5,4,2,33,73,0.18,340.3,0.82,340.3,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2021-01-09,2020,4,15,9,422.89,0.35,5,Dry,29,5,4,2,33,73,0.17,349.9,0.83,349.9,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2021-01-10,2020,4,15,10,432.46,0.34,5,Dry,29,5,4,2,33,73,0.17,359.5,0.83,359.5,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0687,0.00281,0.244,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2021-01-11,2020,4,15,11,443.12,0.33,5,Dry,29,5,4,2,33,73,0.17,370.1,0.83,370.1,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0737,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2021-01-12,2020,4,15,12,453.24,0.32,5,Dry,29,5,4,2,33,73,0.16,380.2,0.84,380.2,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2021-01-13,2020,4,15,13,463.36,0.31,5,Dry,29,5,4,2,33,73,0.16,390.4,0.84,390.4,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0832,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
2021-01-14,2020,4,16,14,474.02,0.3,5,Dry,29,5,4,2,33,73,0.15,401,0.85,401,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0883,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
2021-01-15,2020,4,16,15,484.69,0.3,5,Dry,29,5,4,2,33,73,0.15,411.7,0.85,411.7,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0933,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.7,2150
2021-01-16,2020,4,16,16,491.52,0.29,5,Dry,29,5,4,2,33,73,0.15,418.5,0.85,418.5,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0965,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2021-01-17,2020,4,16,17,497.26,0.29,5,Dry,29,5,4,2,33,73,0.15,424.3,0.85,424.3,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
2021-01-18,2020,4,16,18,507.93,0.28,5,Dry,29,5,4,2,33,73,0.14,434.9,0.86,434.9,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.3,2260
2021-01-19,2020,4,16,19,518.59,0.28,5,Dry,29,5,4,2,33,73,0.14,445.6,0.86,445.6,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00454,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2021-01-20,2020,4,16,20,528.71,0.27,5,Dry,29,5,4,2,33,73,0.14,455.7,0.86,455.7,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2021-01-21,2020,4,17,21,541.56,0.27,5,Dry,29,5,4,2,33,73,0.14,468.6,0.86,468.6,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.214,0.12,0.00501,0.335,0.014,2,0.259,0.593,0.0248,23.4,0.957,0.98,0.938,51.4,48.2,96.4,2310
2021-01-22,2020,4,17,22,552.22,0.26,5,Dry,29,5,4,2,33,73,0.13,479.2,0.87,479.2,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00523,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2021-01-23,2020,4,17,23,561.79,0.26,5,Dry,29,5,4,2,33,73,0.13,488.8,0.87,488.8,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00543,0.356,0.0149,3,0.162,0.518,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2021-01-24,2020,4,17,24,576.83,0.25,5,Dry,29,5,4,2,33,73,0.13,503.8,0.87,503.8,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.234,0.138,0.00578,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2021-01-25,2020,4,17,25,592.42,0.24,5,Dry,29,5,4,2,33,73,0.12,519.4,0.88,519.4,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.148,0.00623,0.391,0.0165,3,0.176,0.568,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
2021-01-26,2020,4,17,26,606.91,0.24,5,Dry,29,5,4,2,33,73,0.12,533.9,0.88,533.9,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.252,0.158,0.00666,0.409,0.0173,3,0.183,0.592,0.025,23.1,0.949,0.972,0.923,38.2,37.2,112,2680
2021-01-27,2020,4,17,27,624.14,0.23,5,Dry,29,5,4,2,33,73,0.12,551.1,0.88,551.1,0,0,0,0,-2,2,29,5,4,0,35,589,990,966.4,23.6,0.261,0.169,0.00717,0.43,0.0182,3,0.191,0.621,0.0263,23,0.951,0.975,0.927,39.4,38.4,115,2760
2021-01-28,2020,4,18,28,637.54,0.22,5,Dry,29,5,4,2,33,73,0.12,564.5,0.89,564.5,0,0,0,0,-2,2,29,5,4,0,35,603,990,966.5,23.5,0.269,0.178,0.00756,0.447,0.019,3,0.197,0.644,0.0273,22.9,0.952,0.977,0.93,40.2,39.3,118,2830
2021-01-29,2020,4,18,29,650.39,0.22,5,Dry,29,5,4,2,33,73,0.11,577.4,0.89,577.4,0,0,0,0,-2,2,29,5,4,0,35,615,990,966.5,23.5,0.276,0.187,0.00795,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2021-01-30,2020,4,18,30,666.52,0.21,5,Dry,29,5,4,2,33,73,0.11,593.5,0.89,593.5,0,0,0,0,-2,2,29,5,4,0,35,632,990,966.6,23.4,0.285,0.197,0.00843,0.483,0.0206,3,0.21,0.692,0.0295,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2021-01-31,2020,4,18,31,678.83,0.2,5,Dry,29,5,4,2,33,73,0.11,605.8,0.89,605.8,0,0,0,0,-2,2,29,5,4,0,35,644,990,966.6,23.4,0.292,0.206,0.0088,0.498,0.0213,3,0.215,0.713,0.0305,22.7,0.955,0.98,0.936,42.9,42,126,3020
2021-02-01,2020,5,18,32,686.76,0.2,4,Mod_Dry,36,6,5,4,54,105,0.15,581.8,0.85,581.8,0,0,0,0,-4,4,36,6,5,0,58,629,990,966.6,23.4,0.284,0.19,0.00812,0.473,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2021-02-02,2020,5,18,33,695.78,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,590.8,0.85,590.8,0,0,0,0,-4,4,36,6,5,0,58,638,990,966.7,23.3,0.289,0.196,0.00839,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2021-02-03,2020,5,18,34,706.99,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,602,0.85,602,0,0,0,0,-4,4,36,6,5,0,58,649,990,966.7,23.3,0.295,0.203,0.00873,0.498,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2021-02-04,2020,5,19,35,718.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,613.2,0.85,613.2,0,0,0,0,-4,4,36,6,5,0,58,660,990,966.8,23.2,0.302,0.211,0.00907,0.512,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2021-02-05,2020,5,19,36,728.32,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,623.3,0.86,623.3,0,0,0,0,-4,4,36,6,5,0,58,670,990,966.8,23.2,0.307,0.217,0.00938,0.525,0.0226,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2021-02-06,2020,5,19,37,738.44,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,633.4,0.86,633.4,0,0,0,0,-4,4,36,6,5,0,58,680,990,966.9,23.1,0.313,0.224,0.00968,0.537,0.0232,3,0.228,0.765,0.033,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2021-02-07,2020,5,19,38,748.55,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,643.5,0.86,643.5,0,0,0,0,-4,4,36,6,5,0,58,691,990,966.9,23.1,0.319,0.231,0.00999,0.55,0.0238,3,0.232,0.782,0.0338,22.3,0.956,0.98,0.937,44.9,44,132,3170
2021-02-08,2020,5,19,39,760.31,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,655.3,0.86,655.3,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.326,0.239,0.0104,0.564,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2021-02-09,2020,5,19,40,769.33,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,664.3,0.86,664.3,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2021-02-10,2020,5,19,41,775.31,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,670.3,0.86,670.3,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.249,0.0108,0.583,0.0253,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2021-02-11,2020,5,20,42,784.36,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,679.4,0.87,679.4,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2021-02-12,2020,5,20,43,794.78,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,689.8,0.87,689.8,0,0,0,0,-4,4,36,6,5,0,58,737,990,967.1,22.9,0.345,0.262,0.0114,0.607,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.6,46.7,140,3360
2021-02-13,2020,5,20,44,806.19,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,701.2,0.87,701.2,0,0,0,0,-4,4,36,6,5,0,58,748,990,967.1,22.9,0.352,0.269,0.0118,0.621,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.3,47.3,142,3400
2021-02-14,2020,5,20,45,821.99,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,717,0.87,717,0,0,0,0,-4,4,36,6,5,0,58,764,990,967.2,22.8,0.361,0.28,0.0123,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.2,144,3470
2021-02-15,2020,5,20,46,842.73,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,737.7,0.88,737.7,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0294,3,0.274,0.942,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2021-02-16,2020,5,20,47,873.09,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,768.1,0.88,768.1,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0137,0.712,0.0315,3,0.285,0.997,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2021-02-17,2020,5,20,48,914.39,0.13,4,Mod_Dry,36,6,5,4,54,105,0.12,809.4,0.89,809.4,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.77,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2021-02-18,2020,5,21,49,958.36,0.12,4,Mod_Dry,36,6,5,4,54,105,0.11,853.4,0.89,853.4,0,0,0,0,-4,4,36,6,5,0,58,900,990,967.7,22.3,0.479,0.352,0.0158,0.831,0.0373,4,0.231,1.06,0.0477,21.2,0.955,0.98,0.936,42.4,41.5,166,3980
2021-02-19,2020,5,21,50,1004.6,0.11,4,Mod_Dry,36,6,5,4,54,105,0.1,899.6,0.9,899.6,0,0,0,0,-4,4,36,6,5,0,58,947,990,967.9,22.1,0.521,0.374,0.017,0.896,0.0406,4,0.246,1.14,0.0517,20.9,0.956,0.98,0.936,44.1,43.3,173,4150
2021-02-20,2020,5,21,51,1058.1,0.11,4,Mod_Dry,36,6,5,4,54,105,0.099,953.1,0.9,953.1,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.57,0.4,0.0183,0.971,0.0443,4,0.264,1.23,0.0563,20.7,0.956,0.98,0.937,46.2,45.3,181,4350
2021-02-21,2020,5,21,52,1113.8,0.1,3,Normal,43,7,5,4,78,137,0.12,976.8,0.88,976.8,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.599,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.8,45.9,184,4400
2021-02-22,2020,5,21,53,1171.5,0.094,3,Normal,43,7,5,4,78,137,0.12,1035,0.88,1035,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.683,0.501,0.0232,1.18,0.0549,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2021-02-23,2020,5,21,54,1236.8,0.086,3,Normal,43,7,5,4,78,137,0.11,1100,0.89,1100,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.779,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2021-02-24,2020,5,21,55,1304.2,0.078,3,Normal,43,7,5,4,78,137,0.1,1167,0.9,1100,67,15,2,2,-2,50,58,9,7,2,128,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2021-02-25,2020,5,22,56,1373.4,0.07,3,Normal,43,7,5,4,78,137,0.1,1236,0.9,1100,136,31,4,4,0,97,74,11,9,4,175,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-26,2020,5,22,57,1413.3,0.063,3,Normal,43,7,5,4,78,137,0.097,1276,0.9,1100,176,40,5,5,1,125,83,12,10,5,203,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-02-27,2020,5,22,58,1447.5,0.057,3,Normal,43,7,5,4,78,137,0.095,1310,0.91,1100,210,47,6,6,2,149,90,13,11,6,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-28,2020,5,22,59,1475.7,0.051,3,Normal,43,7,5,4,78,137,0.093,1339,0.91,1100,239,54,7,7,3,168,97,14,12,7,246,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-03-01,2020,6,22,60,1491.5,0.049,3,Normal,49,9,9,9,107,183,0.12,1309,0.88,1100,209,47,6,6,-3,153,96,15,15,6,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-03-02,2020,6,22,61,1501.1,0.048,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-03-03,2020,6,22,62,1504.2,0.047,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-03-04,2020,6,23,63,1507.4,0.047,3,Normal,49,9,9,9,107,183,0.12,1324,0.88,1100,224,51,7,7,-2,161,100,16,16,7,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-03-05,2020,6,23,64,1504.2,0.047,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-03-06,2020,6,23,65,1494.7,0.048,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-03-07,2020,6,23,66,1485.2,0.05,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2021-03-08,2020,6,23,67,1475.7,0.051,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-03-09,2020,6,23,68,1466.3,0.053,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-03-10,2020,6,23,69,1456.9,0.055,3,Normal,49,9,9,9,107,183,0.13,1274,0.87,1100,174,39,5,5,-4,129,88,14,14,5,236,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-03-11,2020,6,24,70,1447.5,0.057,3,Normal,49,9,9,9,107,183,0.13,1264,0.87,1100,164,37,5,5,-4,121,86,14,14,5,228,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-03-12,2020,6,24,71,1438.1,0.059,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-03-13,2020,6,24,72,1428.8,0.061,3,Normal,49,9,9,9,107,183,0.13,1246,0.87,1100,146,33,4,4,-5,110,82,13,13,4,217,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-03-14,2020,6,24,73,1419.5,0.062,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-03-15,2020,6,24,74,1404,0.065,3,Normal,49,9,9,9,107,183,0.13,1221,0.87,1100,121,27,4,4,-5,91,76,13,13,4,198,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-16,2020,6,24,75,1394.8,0.066,3,Normal,49,9,9,9,107,183,0.13,1212,0.87,1100,112,25,3,3,-6,87,74,12,12,3,194,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-17,2020,6,24,76,1379.5,0.069,3,Normal,49,9,9,9,107,183,0.13,1196,0.87,1100,96,22,3,3,-6,74,71,12,12,3,181,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2021-03-18,2020,6,25,77,1358.2,0.071,3,Normal,49,9,9,9,107,183,0.14,1175,0.86,1100,75,17,2,2,-7,61,66,11,11,2,168,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-03-19,2020,6,25,78,1337,0.074,3,Normal,49,9,9,9,107,183,0.14,1154,0.86,1100,54,12,2,2,-7,45,61,11,11,2,152,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2021-03-20,2020,6,25,79,1316.1,0.076,3,Normal,49,9,9,9,107,183,0.14,1133,0.86,1100,33,7,1,1,-8,32,56,10,10,1,139,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-03-21,2020,6,25,80,1295.3,0.079,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-03-22,2020,6,25,81,1280.5,0.08,4,Mod_Dry,41,8,7,6,67,129,0.1,1152,0.9,1100,52,12,2,2,-4,40,53,10,9,2,107,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-03-23,2020,6,25,82,1271.7,0.081,4,Mod_Dry,41,8,7,6,67,129,0.1,1143,0.9,1100,43,10,1,1,-5,36,51,9,8,1,103,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
