date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-03-24,2020,6,25,83,1262.9,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1134,0.9,1100,34,8,1,1,-5,29,49,9,8,1,96,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-03-25,2020,6,26,84,1254.2,0.084,4,Mod_Dry,41,8,7,6,67,129,0.1,1125,0.9,1100,25,6,1,1,-5,22,47,9,8,1,89,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2021-03-26,2020,6,26,85,1257.1,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1128,0.9,1100,28,6,1,1,-5,25,47,9,8,1,92,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2021-03-27,2020,6,26,86,1260,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2021-03-28,2020,6,26,87,1262.9,0.083,4,Mod_Dry,41,8,7,6,67,129,0.1,1134,0.9,1100,34,8,1,1,-5,29,49,9,8,1,96,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-03-29,2020,6,26,88,1265.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.1,1137,0.9,1100,37,8,1,1,-5,32,49,9,8,1,99,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-03-30,2020,6,26,89,1280.5,0.08,4,Mod_Dry,41,8,7,6,67,129,0.1,1152,0.9,1100,52,12,2,2,-4,40,53,10,9,2,107,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-03-31,2020,6,26,90,1289.4,0.079,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-04-01,2020,7,27,91,1292.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-04-02,2020,7,27,92,1295.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.11,1147,0.89,1100,47,11,1,1,-9,43,56,12,11,1,115,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-04-03,2020,7,27,93,1304.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1156,0.89,1100,56,13,2,2,-8,47,58,13,12,2,119,1180,990,968.9,21.1,0.82,0.648,0.0306,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-04-04,2020,7,27,94,1313.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-04-05,2020,7,27,95,1322,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1174,0.89,1100,74,17,2,2,-8,61,62,13,12,2,133,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-04-06,2020,7,27,96,1331,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1183,0.89,1100,83,19,2,3,-8,67,64,13,13,2,139,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-04-07,2020,7,27,97,1340,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1192,0.89,1100,92,21,3,3,-7,72,66,14,13,3,144,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-04-08,2020,7,28,98,1355.2,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1207,0.89,1100,107,24,3,3,-7,84,69,14,13,3,156,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-04-09,2020,7,28,99,1376.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.11,1228,0.89,1100,128,29,4,4,-6,97,74,15,14,4,169,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2021-04-10,2020,7,28,100,1391.7,0.067,4,Mod_Dry,45,11,10,10,72,148,0.11,1244,0.89,1100,144,33,4,4,-6,109,78,15,14,4,181,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2021-04-11,2020,7,28,101,1401,0.065,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-04-12,2020,7,28,102,1410.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-04-13,2020,7,28,103,1419.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-04-14,2020,7,28,104,1428.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1281,0.9,1100,181,41,5,6,-5,134,86,16,16,5,206,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-04-15,2020,7,29,105,1438.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2021-04-16,2020,7,29,106,1447.5,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-04-17,2020,7,29,107,1450.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-04-18,2020,7,29,108,1447.5,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-04-19,2020,7,29,109,1444.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-04-20,2020,7,29,110,1441.2,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-04-21,2020,7,29,111,1438.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2021-04-22,2020,7,30,112,1428.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1281,0.9,1100,181,41,5,6,-5,134,86,16,16,5,206,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-04-23,2020,7,30,113,1419.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-04-24,2020,7,30,114,1410.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-04-25,2020,7,30,115,1401,0.065,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-04-26,2020,7,30,116,1385.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.11,1238,0.89,1100,138,31,4,4,-6,105,76,15,14,4,177,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
2021-04-27,2020,7,30,117,1358.2,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1210,0.89,1100,110,25,3,3,-7,86,70,14,13,3,158,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-04-28,2020,7,30,118,1331,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1183,0.89,1100,83,19,2,3,-8,67,64,13,13,2,139,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-04-29,2020,7,31,119,1310.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-04-30,2020,7,31,120,1289.4,0.079,4,Mod_Dry,45,11,10,10,72,148,0.12,1141,0.89,1100,41,9,1,1,-9,39,54,12,11,1,111,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-05-01,2020,8,31,121,1268.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.596,0.028,1.36,0.0639,4,0.295,1.65,0.0778,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2021-05-02,2020,8,31,122,1248.4,0.084,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.733,0.55,0.0258,1.28,0.0602,4,0.291,1.57,0.0738,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2021-05-03,2020,8,31,123,1228.2,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,1036,0.84,1036,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.703,0.504,0.0236,1.21,0.0565,4,0.287,1.49,0.0699,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2021-05-04,2020,8,31,124,1208.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.674,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20,0.955,0.98,0.936,47.7,46.7,187,4480
2021-05-05,2020,8,31,125,1194,0.091,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.653,0.427,0.0199,1.08,0.0503,4,0.28,1.36,0.0633,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2021-05-06,2020,8,32,126,1179.9,0.093,4,Mod_Dry,47,10,10,10,115,192,0.16,987.9,0.84,987.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.33,0.0616,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
2021-05-07,2020,8,32,127,1166,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,974,0.83,974,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.612,0.41,0.019,1.02,0.0474,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2021-05-08,2020,8,32,128,1146.6,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,954.6,0.83,954.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2021-05-09,2020,8,32,129,1127.4,0.099,4,Mod_Dry,47,10,10,10,115,192,0.17,935.4,0.83,935.4,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.392,0.0181,0.964,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.9,44,176,4220
2021-05-10,2020,8,32,130,1108.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,916.4,0.83,916.4,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2021-05-11,2020,8,32,131,1089.7,0.1,5,Dry,42,9,8,6,82,147,0.14,942.7,0.86,942.7,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.572,0.395,0.0181,0.967,0.0443,4,0.261,1.23,0.0563,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2021-05-12,2020,8,32,132,1071.2,0.11,5,Dry,42,9,8,6,82,147,0.14,924.2,0.86,924.2,0,0,0,0,-6,6,42,9,8,0,88,983,990,968.1,21.9,0.555,0.386,0.0177,0.941,0.043,4,0.254,1.2,0.0547,20.7,0.955,0.98,0.936,44.8,43.9,175,4210
2021-05-13,2020,8,33,133,1052.9,0.11,5,Dry,42,9,8,6,82,147,0.14,905.9,0.86,905.9,0,0,0,0,-6,6,42,9,8,0,88,965,990,968.1,21.9,0.538,0.377,0.0172,0.916,0.0417,4,0.248,1.16,0.0531,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2021-05-14,2020,8,33,134,1034.9,0.11,5,Dry,42,9,8,6,82,147,0.14,887.9,0.86,887.9,0,0,0,0,-6,6,42,9,8,0,88,947,990,968,22,0.522,0.369,0.0168,0.89,0.0405,4,0.242,1.13,0.0515,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2021-05-15,2020,8,33,135,1017.1,0.11,5,Dry,42,9,8,6,82,147,0.14,870.1,0.85,870.1,0,0,0,0,-6,6,42,9,8,0,88,929,990,968,22,0.505,0.36,0.0163,0.866,0.0393,4,0.236,1.1,0.05,20.9,0.955,0.98,0.936,42.7,41.8,167,4010
2021-05-16,2020,8,33,136,999.65,0.12,5,Dry,42,9,8,6,82,147,0.15,852.6,0.85,852.6,0,0,0,0,-6,6,42,9,8,0,88,912,990,967.9,22.1,0.489,0.352,0.0159,0.841,0.0381,4,0.23,1.07,0.0485,21,0.954,0.98,0.935,42,41.1,164,3950
2021-05-17,2020,8,33,137,982.44,0.12,5,Dry,42,9,8,6,82,147,0.15,835.4,0.85,835.4,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.474,0.343,0.0155,0.817,0.0369,4,0.224,1.04,0.047,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2021-05-18,2020,8,33,138,965.52,0.12,5,Dry,42,9,8,6,82,147,0.15,818.5,0.85,818.5,0,0,0,0,-6,6,42,9,8,0,88,878,990,967.8,22.2,0.458,0.335,0.0151,0.793,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2021-05-19,2020,8,33,139,948.9,0.12,5,Dry,42,9,8,6,82,147,0.15,801.9,0.84,801.9,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,40,39,156,3740
2021-05-20,2020,8,34,140,932.6,0.13,5,Dry,42,9,8,6,82,147,0.16,785.6,0.84,785.6,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.428,0.319,0.0143,0.747,0.0334,4,0.208,0.955,0.0427,21.4,0.953,0.974,0.928,39.3,38.3,153,3680
2021-05-21,2020,8,34,141,916.64,0.13,5,Dry,42,9,8,6,82,147,0.16,769.6,0.84,769.6,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2021-05-22,2020,8,34,142,901.04,0.13,5,Dry,42,9,8,6,82,147,0.16,754,0.84,754,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0313,3,0.281,0.984,0.0438,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2021-05-23,2020,8,34,143,885.81,0.14,5,Dry,42,9,8,6,82,147,0.17,738.8,0.83,738.8,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.295,0.0131,0.68,0.0301,3,0.275,0.955,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2021-05-24,2020,8,34,144,871,0.14,5,Dry,42,9,8,6,82,147,0.17,724,0.83,724,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.656,0.029,3,0.268,0.925,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2021-05-25,2020,8,34,145,856.62,0.14,5,Dry,42,9,8,6,82,147,0.17,709.6,0.83,709.6,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0282,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
2021-05-26,2020,8,34,146,842.73,0.15,5,Dry,42,9,8,6,82,147,0.17,695.7,0.83,695.7,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2021-05-27,2020,8,35,147,829.36,0.15,5,Dry,42,9,8,6,82,147,0.18,682.4,0.82,682.4,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2021-05-28,2020,8,35,148,816.59,0.15,5,Dry,42,9,8,6,82,147,0.18,669.6,0.82,669.6,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
2021-05-29,2020,8,35,149,804.51,0.16,5,Dry,42,9,8,6,82,147,0.18,657.5,0.82,657.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2021-05-30,2020,8,35,150,793.23,0.16,5,Dry,42,9,8,6,82,147,0.18,646.2,0.81,646.2,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2021-05-31,2020,8,35,151,782.97,0.17,5,Dry,42,9,8,6,82,147,0.19,636,0.81,636,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2021-06-01,2020,9,35,152,774.18,0.17,5,Dry,39,9,7,5,59,119,0.15,655.2,0.85,655.2,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2021-06-02,2020,9,35,153,766.33,0.17,5,Dry,39,9,7,5,59,119,0.15,647.3,0.84,647.3,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3180
2021-06-03,2020,9,36,154,754.02,0.18,5,Dry,39,9,7,5,59,119,0.16,635,0.84,635,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00976,0.544,0.0236,3,0.228,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2021-06-04,2020,9,36,155,741.17,0.18,5,Dry,39,9,7,5,59,119,0.16,622.2,0.84,622.2,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.217,0.00936,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2021-06-05,2020,9,36,156,728.32,0.18,5,Dry,39,9,7,5,59,119,0.16,609.3,0.84,609.3,0,0,0,0,-5,5,39,9,7,0,64,664,990,966.8,23.2,0.304,0.208,0.00897,0.512,0.0221,3,0.217,0.729,0.0314,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2021-06-06,2020,9,36,157,716.01,0.19,5,Dry,39,9,7,5,59,119,0.17,597,0.83,597,0,0,0,0,-5,5,39,9,7,0,64,652,990,966.8,23.2,0.297,0.2,0.0086,0.497,0.0214,3,0.211,0.708,0.0305,22.5,0.954,0.98,0.935,42,41.1,123,2960
2021-06-07,2020,9,36,158,704.8,0.19,5,Dry,39,9,7,5,59,119,0.17,585.8,0.83,585.8,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00826,0.483,0.0207,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.2,40.4,121,2910
2021-06-08,2020,9,36,159,693.04,0.2,5,Dry,39,9,7,5,59,119,0.17,574,0.83,574,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.184,0.00791,0.468,0.0201,3,0.201,0.669,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2021-06-09,2020,9,36,160,681.29,0.2,5,Dry,39,9,7,5,59,119,0.17,562.3,0.82,562.3,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.177,0.00756,0.454,0.0194,3,0.196,0.649,0.0278,22.7,0.952,0.975,0.928,39.8,38.8,116,2790
2021-06-10,2020,9,37,161,669.53,0.21,5,Dry,39,9,7,5,59,119,0.18,550.5,0.82,550.5,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.0072,0.439,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2021-06-11,2020,9,37,162,658.32,0.21,5,Dry,39,9,7,5,59,119,0.18,539.3,0.82,539.3,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00687,0.426,0.0181,3,0.185,0.611,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2021-06-12,2020,9,37,163,648.2,0.22,5,Dry,39,9,7,5,59,119,0.18,529.2,0.82,529.2,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.259,0.155,0.00657,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.921,37.6,36.5,110,2630
2021-06-13,2020,9,37,164,637.54,0.22,5,Dry,39,9,7,5,59,119,0.19,518.5,0.81,518.5,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.252,0.147,0.00626,0.4,0.017,3,0.176,0.576,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2021-06-14,2020,9,37,165,626.87,0.23,5,Dry,39,9,7,5,59,119,0.19,507.9,0.81,507.9,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00594,0.387,0.0164,3,0.171,0.558,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2021-06-15,2020,9,37,166,616.76,0.23,5,Dry,39,9,7,5,59,119,0.19,497.8,0.81,497.8,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.375,0.0159,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2021-06-16,2020,9,37,167,606.64,0.24,5,Dry,39,9,7,5,59,119,0.2,487.6,0.8,487.6,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2021-06-17,2020,9,38,168,597.62,0.24,5,Dry,39,9,7,5,59,119,0.2,478.6,0.8,478.6,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.62,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2021-06-18,2020,9,38,169,588.04,0.24,5,Dry,39,9,7,5,59,119,0.2,469,0.8,469,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2021-06-19,2020,9,38,170,578.47,0.25,5,Dry,39,9,7,5,59,119,0.21,459.5,0.79,459.5,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.587,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2021-06-20,2020,9,38,171,569.45,0.25,5,Dry,39,9,7,5,59,119,0.21,450.4,0.79,450.4,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.112,0.00468,0.326,0.0137,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2021-06-21,2020,9,38,172,560.43,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,399.4,0.71,399.4,0,0,0,0,-9,9,45,10,9,0,97,463,990,966.1,23.9,0.199,0.0875,0.00367,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.8,85.7,2060
2021-06-22,2020,9,38,173,552.5,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,391.5,0.71,391.5,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.0838,0.0035,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42,84.1,2020
2021-06-23,2020,9,38,174,544.02,0.26,4,Mod_Dry,45,10,9,9,88,161,0.3,383,0.7,383,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0798,0.00333,0.273,0.0114,2,0.201,0.474,0.0198,23.5,0.953,0.98,0.934,42,41.2,82.3,1980
2021-06-24,2020,9,39,175,535.54,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,374.5,0.7,374.5,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.19,0.0758,0.00316,0.266,0.0111,2,0.195,0.461,0.0192,23.5,0.952,0.978,0.931,41.1,40.2,80.5,1930
2021-06-25,2020,9,39,176,527.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,366.6,0.69,366.6,0,0,0,0,-9,9,45,10,9,0,97,431,990,966,24,0.188,0.072,0.003,0.26,0.0108,2,0.19,0.45,0.0187,23.6,0.951,0.977,0.928,40.3,39.4,78.7,1890
2021-06-26,2020,9,39,177,519.69,0.28,4,Mod_Dry,45,10,9,9,88,161,0.31,358.7,0.69,358.7,0,0,0,0,-9,9,45,10,9,0,97,423,990,965.9,24.1,0.185,0.0683,0.00284,0.253,0.0105,2,0.185,0.438,0.0182,23.6,0.95,0.975,0.926,39.5,38.5,76.9,1850
2021-06-27,2020,9,39,178,512.85,0.28,4,Mod_Dry,45,10,9,9,88,161,0.31,351.9,0.69,351.9,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.0651,0.0027,0.247,0.0103,2,0.18,0.427,0.0177,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2021-06-28,2020,9,39,179,505.47,0.29,4,Mod_Dry,45,10,9,9,88,161,0.32,344.5,0.68,344.5,0,0,0,0,-9,9,45,10,9,0,97,408,990,965.9,24.1,0.18,0.0616,0.00255,0.241,0.01,2,0.175,0.416,0.0173,23.7,0.948,0.972,0.921,38,36.9,73.8,1770
2021-06-29,2020,9,39,180,498.08,0.29,4,Mod_Dry,45,10,9,9,88,161,0.32,337.1,0.68,337.1,0,0,0,0,-9,9,45,10,9,0,97,401,990,965.8,24.2,0.177,0.0581,0.00241,0.235,0.00974,2,0.17,0.405,0.0168,23.8,0.947,0.97,0.918,37.2,36,72.1,1730
2021-06-30,2020,9,39,181,490.7,0.29,4,Mod_Dry,45,10,9,9,88,161,0.33,329.7,0.67,329.7,0,0,0,0,-9,9,45,10,9,0,97,394,990,965.8,24.2,0.174,0.0546,0.00226,0.229,0.00947,2,0.165,0.394,0.0163,23.8,0.945,0.97,0.917,36.4,35.3,70.6,1690
2021-07-01,2020,10,40,182,483.32,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,348.3,0.72,348.3,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75,1800
2021-07-02,2020,10,40,183,476.48,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,341.5,0.72,341.5,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0602,0.00248,0.237,0.00977,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.5,1760
2021-07-03,2020,10,40,184,469.65,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,334.6,0.71,334.6,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.174,0.057,0.00235,0.231,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,71.9,1730
2021-07-04,2020,10,40,185,463.9,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,328.9,0.71,328.9,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00932,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.7,1700
2021-07-05,2020,10,40,186,457.62,0.32,4,Mod_Dry,42,9,8,6,70,135,0.29,322.6,0.7,322.6,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0513,0.00211,0.221,0.0091,2,0.16,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2021-07-06,2020,10,40,187,451.33,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,316.3,0.7,316.3,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0483,0.00198,0.216,0.00888,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34.1,68.1,1630
2021-07-07,2020,10,40,188,445.04,0.33,4,Mod_Dry,42,9,8,6,70,135,0.3,310,0.7,310,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2021-07-08,2020,10,41,189,438.75,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,303.8,0.69,303.8,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0424,0.00173,0.206,0.00843,2,0.148,0.353,0.0145,24.1,0.941,0.97,0.913,33.8,32.7,65.5,1570
2021-07-09,2020,10,41,190,433.01,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,298,0.69,298,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0397,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.3,1540
2021-07-10,2020,10,41,191,427.26,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,292.3,0.68,292.3,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.16,0.0369,0.00151,0.196,0.00803,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2021-07-11,2020,10,41,192,421.52,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,286.5,0.68,286.5,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.157,0.0342,0.0014,0.192,0.00782,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2021-07-12,2020,10,41,193,416.87,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,281.9,0.68,281.9,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00766,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2021-07-13,2020,10,41,194,411.68,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,276.7,0.67,276.7,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0296,0.00121,0.184,0.00748,2,0.129,0.313,0.0127,24.2,0.936,0.97,0.907,30.8,29.8,59.7,1430
2021-07-14,2020,10,41,195,406.48,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,271.5,0.67,271.5,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0271,0.0011,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2021-07-15,2020,10,42,196,401.29,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,266.3,0.66,266.3,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0247,0.001,0.175,0.00712,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2021-07-16,2020,10,42,197,396.09,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,261.1,0.66,261.1,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0222,0.000903,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2021-07-17,2020,10,42,198,390.9,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,255.9,0.66,255.9,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0198,0.000803,0.166,0.00675,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.2,1330
2021-07-18,2020,10,42,199,386.25,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,251.3,0.65,251.3,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000713,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2021-07-19,2020,10,42,200,381.6,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,246.6,0.65,246.6,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2021-07-20,2020,10,42,201,376.95,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,241.9,0.64,241.9,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2021-07-21,2020,10,42,202,372.3,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,237.3,0.64,237.3,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.4,25.6,51.1,1230
2021-07-22,2020,10,43,203,367.65,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,232.7,0.63,232.7,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.254,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2021-07-23,2020,10,43,204,364.1,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2021-07-24,2020,10,43,205,360,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,225,0.63,225,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00607,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2021-07-25,2020,10,43,206,355.9,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,220.9,0.62,220.9,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2021-07-26,2020,10,43,207,351.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,216.8,0.62,216.8,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2021-07-27,2020,10,43,208,347.69,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,212.7,0.61,212.7,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00584,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2021-07-28,2020,10,43,209,343.59,0.42,4,Mod_Dry,42,9,8,6,70,135,0.39,208.6,0.61,208.6,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2021-07-29,2020,10,44,210,339.49,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,204.5,0.6,204.5,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.129,0.0131,0.000527,0.142,0.00569,1,0.219,0.36,0.0145,24.5,0.956,0.98,0.936,47,46.1,46.1,1110
2021-07-30,2020,10,44,211,335.94,0.43,4,Mod_Dry,42,9,8,6,70,135,0.4,200.9,0.6,200.9,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2021-07-31,2020,10,44,212,332.38,0.43,4,Mod_Dry,42,9,8,6,70,135,0.41,197.4,0.59,197.4,0,0,0,0,-6,6,42,9,8,0,76,256,990,965.1,24.9,0.126,0.0125,0.000502,0.139,0.00556,1,0.209,0.348,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2021-08-01,2020,11,44,213,328.83,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,213.8,0.65,213.8,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2021-08-02,2020,11,44,214,323.63,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,208.6,0.65,208.6,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2021-08-03,2020,11,44,215,318.44,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000522,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2021-08-04,2020,11,44,216,313.79,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,198.8,0.63,198.8,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2021-08-05,2020,11,45,217,309.14,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2021-08-06,2020,11,45,218,304.49,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,189.5,0.62,189.5,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2021-08-07,2020,11,45,219,300.94,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,185.9,0.62,185.9,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2021-08-08,2020,11,45,220,296.83,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2021-08-09,2020,11,45,221,292.73,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,177.7,0.61,177.7,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00506,1,0.182,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2021-08-10,2020,11,45,222,288.63,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,173.6,0.6,173.6,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2021-08-11,2020,11,45,223,284.53,0.49,5,Dry,34,7,5,3,44,93,0.33,191.5,0.67,191.5,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2021-08-12,2020,11,46,224,280.97,0.49,5,Dry,34,7,5,3,44,93,0.33,188,0.67,188,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000466,0.13,0.00516,1,0.196,0.326,0.013,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2021-08-13,2020,11,46,225,277.42,0.5,5,Dry,34,7,5,3,44,93,0.34,184.4,0.67,184.4,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000454,0.128,0.00509,1,0.191,0.32,0.0127,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2021-08-14,2020,11,46,226,273.87,0.5,5,Dry,34,7,5,3,44,93,0.34,180.9,0.66,180.9,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00503,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,985
2021-08-15,2020,11,46,227,270.31,0.51,5,Dry,34,7,5,3,44,93,0.34,177.3,0.66,177.3,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2021-08-16,2020,11,46,228,267.85,0.51,5,Dry,34,7,5,3,44,93,0.35,174.8,0.65,174.8,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2021-08-17,2020,11,46,229,264.84,0.52,5,Dry,34,7,5,3,44,93,0.35,171.8,0.65,171.8,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.00041,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2021-08-18,2020,11,46,230,261.83,0.52,5,Dry,34,7,5,3,44,93,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39.1,38,38,913
2021-08-19,2020,11,47,231,258.83,0.53,5,Dry,34,7,5,3,44,93,0.36,165.8,0.64,165.8,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.166,0.287,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
2021-08-20,2020,11,47,232,255.82,0.53,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2021-08-21,2020,11,47,233,252.81,0.54,5,Dry,34,7,5,3,44,93,0.37,159.8,0.63,159.8,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.118,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2021-08-22,2020,11,47,234,249.8,0.54,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00908,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2021-08-23,2020,11,47,235,246.79,0.55,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2021-08-24,2020,11,47,236,244.33,0.55,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2021-08-25,2020,11,47,237,241.87,0.56,5,Dry,34,7,5,3,44,93,0.39,148.9,0.61,148.9,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000332,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,800
2021-08-26,2020,11,48,238,239.41,0.56,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00993,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2021-08-27,2020,11,48,239,236.95,0.57,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00799,0.000315,0.111,0.00436,1,0.137,0.247,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2021-08-28,2020,11,48,240,234.49,0.57,5,Dry,34,7,5,3,44,93,0.4,141.5,0.6,141.5,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00778,0.000306,0.109,0.00431,1,0.134,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
2021-08-29,2020,11,48,241,232.03,0.58,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2021-08-30,2020,11,48,242,229.57,0.59,5,Dry,34,7,5,3,44,93,0.41,136.6,0.59,136.6,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00736,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2021-08-31,2020,11,48,243,227.11,0.59,5,Dry,34,7,5,3,44,93,0.41,134.1,0.59,134.1,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00715,0.000281,0.106,0.00418,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,720
2021-09-01,2020,12,48,244,224.65,0.6,5,Dry,30,6,4,2,30,72,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.5,25.5,0.104,0.00873,0.000343,0.112,0.00441,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2021-09-02,2020,12,49,245,220.54,0.61,5,Dry,30,6,4,2,30,72,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00838,0.000329,0.11,0.00434,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2021-09-03,2020,12,49,246,216.44,0.62,5,Dry,30,6,4,2,30,72,0.33,144.4,0.67,144.4,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00803,0.000315,0.109,0.00426,1,0.137,0.246,0.00965,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2021-09-04,2020,12,49,247,212.89,0.63,5,Dry,30,6,4,2,30,72,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00773,0.000303,0.107,0.0042,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2021-09-05,2020,12,49,248,209.33,0.64,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.000291,0.106,0.00413,1,0.128,0.233,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2021-09-06,2020,12,49,249,206.87,0.65,5,Dry,30,6,4,2,30,72,0.35,134.9,0.65,134.9,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.00721,0.000282,0.104,0.00409,1,0.125,0.229,0.00896,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2021-09-07,2020,12,49,250,203.87,0.66,5,Dry,30,6,4,2,30,72,0.35,131.9,0.65,131.9,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00696,0.000272,0.103,0.00403,1,0.121,0.224,0.00875,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2021-09-08,2020,12,49,251,200.86,0.66,5,Dry,30,6,4,2,30,72,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00853,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2021-09-09,2020,12,50,252,197.85,0.67,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-09-10,2020,12,50,253,194.84,0.68,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.208,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2021-09-11,2020,12,50,254,191.83,0.7,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2021-09-12,2020,12,50,255,189.37,0.7,5,Dry,30,6,4,2,30,72,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2021-09-13,2020,12,50,256,186.91,0.71,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00552,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2021-09-14,2020,12,50,257,184.45,0.72,5,Dry,30,6,4,2,30,72,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00531,0.000208,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2021-09-15,2020,12,50,258,181.99,0.73,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2021-09-16,2020,12,51,259,179.53,0.74,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0877,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2021-09-17,2020,12,51,260,177.07,0.74,5,Dry,30,6,4,2,30,72,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2021-09-18,2020,12,51,261,175.7,0.75,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0825,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2021-09-19,2020,12,51,262,173.79,0.75,5,Dry,30,6,4,2,30,72,0.41,101.8,0.59,101.8,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0799,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2021-09-20,2020,12,51,263,171.87,0.76,5,Dry,30,6,4,2,30,72,0.42,99.87,0.58,99.87,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00424,0.000166,0.0891,0.00349,1,0.0773,0.166,0.00652,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2021-09-21,2020,12,51,264,169.96,0.76,5,Dry,30,6,4,2,30,72,0.42,97.96,0.58,97.96,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00408,0.00016,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2021-09-22,2020,12,51,265,168.04,0.77,5,Dry,30,6,4,2,30,72,0.43,96.04,0.57,96.04,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0875,0.00342,1,0.0722,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2021-09-23,2020,12,52,266,166.13,0.78,5,Dry,30,6,4,2,30,72,0.43,94.13,0.57,94.13,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0696,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2021-09-24,2020,12,52,267,164.22,0.78,5,Dry,30,6,4,2,30,72,0.44,92.22,0.56,92.22,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.000141,0.0858,0.00336,1,0.067,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2021-09-25,2020,12,52,268,162.3,0.79,5,Dry,30,6,4,2,30,72,0.44,90.3,0.56,90.3,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,480
2021-09-26,2020,12,52,269,160.39,0.79,5,Dry,30,6,4,2,30,72,0.45,88.39,0.55,88.39,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.0033,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2021-09-27,2020,12,52,270,158.47,0.8,5,Dry,30,6,4,2,30,72,0.45,86.47,0.55,86.47,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0833,0.00326,1,0.0592,0.143,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2021-09-28,2020,12,52,271,156.56,0.8,5,Dry,30,6,4,2,30,72,0.46,84.56,0.54,84.56,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0567,0.139,0.00545,25.4,0.928,0.962,0.893,19.5,18.8,18.8,451
2021-09-29,2020,12,52,272,155.19,0.81,5,Dry,30,6,4,2,30,72,0.46,83.19,0.54,83.19,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00282,0.000111,0.0818,0.00321,1,0.0548,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
2021-09-30,2020,12,53,273,153.83,0.81,5,Dry,30,6,4,2,30,72,0.47,81.83,0.53,81.83,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00271,0.000106,0.0812,0.00318,1,0.053,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2021-10-01,2021,1,1,274,153.55,0.81,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00438,0.000172,0.0863,0.00338,1,0.0796,0.166,0.00651,25.3,0.912,0.969,0.884,23,22.3,22.3,536
2021-10-02,2021,1,1,275,157.11,0.8,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000184,0.0879,0.00345,1,0.0844,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2021-10-03,2021,1,1,276,161.21,0.79,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2021-10-04,2021,1,1,277,162.03,0.79,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.0051,0.0002,0.0901,0.00353,1,0.091,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,584
2021-10-05,2021,1,1,278,162.85,0.79,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000203,0.0904,0.00354,1,0.0921,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2021-10-06,2021,1,1,279,162.58,0.79,5,Dry,24,4,2,2,20,52,0.32,110.6,0.68,110.6,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0918,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2021-10-07,2021,1,1,280,163.4,0.78,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0907,0.00355,1,0.0929,0.184,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2021-10-08,2021,1,2,281,161.48,0.79,5,Dry,24,4,2,2,20,52,0.32,109.5,0.68,109.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0848,0.00506,0.000198,0.0898,0.00352,1,0.0903,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2021-10-09,2021,1,2,282,160.12,0.79,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000194,0.0892,0.0035,1,0.0885,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2021-10-10,2021,1,2,283,158.2,0.8,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2021-10-11,2021,1,2,284,156.29,0.81,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0833,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,551
2021-10-12,2021,1,2,285,154.37,0.81,5,Dry,24,4,2,2,20,52,0.34,102.4,0.66,102.4,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000175,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2021-10-13,2021,1,2,286,152.46,0.82,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2021-10-14,2021,1,2,287,151.09,0.82,5,Dry,24,4,2,2,20,52,0.34,99.09,0.66,99.09,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2021-10-15,2021,1,3,288,149.72,0.83,5,Dry,24,4,2,2,20,52,0.35,97.72,0.65,97.72,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2021-10-16,2021,1,3,289,148.36,0.83,5,Dry,24,4,2,2,20,52,0.35,96.36,0.65,96.36,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000155,0.0841,0.0033,1,0.0726,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2021-10-17,2021,1,3,290,148.08,0.83,5,Dry,24,4,2,2,20,52,0.35,96.08,0.65,96.08,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00392,0.000154,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2021-10-18,2021,1,3,291,147.26,0.83,5,Dry,24,4,2,2,20,52,0.35,95.26,0.65,95.26,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00385,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2021-10-19,2021,1,3,292,145.35,0.84,5,Dry,24,4,2,2,20,52,0.36,93.35,0.64,93.35,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00368,0.000144,0.0828,0.00325,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2021-10-20,2021,1,3,293,145.08,0.84,5,Dry,24,4,2,2,20,52,0.36,93.08,0.64,93.08,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000144,0.0826,0.00324,1,0.0682,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2021-10-21,2021,1,3,294,144.26,0.84,5,Dry,24,4,2,2,20,52,0.36,92.26,0.64,92.26,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2021-10-22,2021,1,4,295,142.34,0.85,5,Dry,24,4,2,2,20,52,0.36,90.34,0.64,90.34,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0645,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,20,20,479
2021-10-23,2021,1,4,296,146.44,0.84,5,Dry,24,4,2,2,20,52,0.35,94.44,0.65,94.44,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0795,0.00378,0.000148,0.0832,0.00326,1,0.07,0.153,0.00601,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2021-10-24,2021,1,4,297,152.19,0.82,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
