date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-10-25,2021,1,4,298,152.46,0.82,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2021-10-26,2021,1,4,299,151.64,0.82,5,Dry,24,4,2,2,20,52,0.34,99.64,0.66,99.64,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.163,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2021-10-27,2021,1,4,300,150.82,0.82,5,Dry,24,4,2,2,20,52,0.34,98.82,0.66,98.82,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2021-10-28,2021,1,4,301,151.09,0.82,5,Dry,24,4,2,2,20,52,0.34,99.09,0.66,99.09,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2021-10-29,2021,1,5,302,155.19,0.81,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2021-10-30,2021,1,5,303,156.56,0.8,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23,23,553
2021-10-31,2021,1,5,304,154.65,0.81,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00448,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2021-11-01,2021,2,5,305,153.28,0.81,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000178,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2021-11-02,2021,2,5,306,156.29,0.81,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2021-11-03,2021,2,5,307,162.58,0.79,5,Dry,23,4,2,2,19,50,0.31,112.6,0.69,112.6,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0945,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2021-11-04,2021,2,5,308,168.87,0.77,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2021-11-05,2021,2,6,309,170.78,0.76,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2021-11-06,2021,2,6,310,168.32,0.77,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00365,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2021-11-07,2021,2,6,311,165.86,0.78,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.000219,0.0923,0.00361,1,0.0989,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.8,25.8,618
2021-11-08,2021,2,6,312,163.4,0.78,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2021-11-09,2021,2,6,313,162.03,0.79,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000207,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2021-11-10,2021,2,6,314,161.76,0.79,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2021-11-11,2021,2,6,315,159.84,0.79,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00509,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2021-11-12,2021,2,7,316,161.76,0.79,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2021-11-13,2021,2,7,317,168.04,0.77,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2021-11-14,2021,2,7,318,172.69,0.75,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2021-11-15,2021,2,7,319,175.7,0.75,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0966,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2021-11-16,2021,2,7,320,174.33,0.75,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2021-11-17,2021,2,7,321,171.87,0.76,5,Dry,23,4,2,2,19,50,0.29,121.9,0.71,121.9,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28.1,27.2,27.2,653
2021-11-18,2021,2,7,322,169.96,0.76,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2021-11-19,2021,2,8,323,171.33,0.76,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-11-20,2021,2,8,324,173.24,0.75,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2021-11-21,2021,2,8,325,174.61,0.75,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2021-11-22,2021,2,8,326,177.07,0.74,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2021-11-23,2021,2,8,327,176.25,0.74,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,679
2021-11-24,2021,2,8,328,173.24,0.75,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2021-11-25,2021,2,8,329,170.78,0.76,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2021-11-26,2021,2,9,330,169.41,0.77,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2021-11-27,2021,2,9,331,169.14,0.77,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2021-11-28,2021,2,9,332,169.41,0.77,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2021-11-29,2021,2,9,333,170.23,0.76,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
2021-11-30,2021,2,9,334,168.87,0.77,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2021-12-01,2021,3,9,335,166.95,0.77,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2021-12-02,2021,3,9,336,166.68,0.77,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0879,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2021-12-03,2021,3,10,337,164.76,0.78,5,Dry,26,4,3,2,24,59,0.36,105.8,0.64,105.8,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0853,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2021-12-04,2021,3,10,338,164.49,0.78,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2021-12-05,2021,3,10,339,164.22,0.78,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.174,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2021-12-06,2021,3,10,340,167.22,0.77,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2021-12-07,2021,3,10,341,172.97,0.75,5,Dry,26,4,3,2,24,59,0.34,114,0.66,114,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00544,0.000213,0.0928,0.00363,1,0.0964,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2021-12-08,2021,3,10,342,175.43,0.75,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00565,0.000221,0.0939,0.00368,1,0.0997,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2021-12-09,2021,3,10,343,175.7,0.75,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,623
2021-12-10,2021,3,11,344,176.52,0.74,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2021-12-11,2021,3,11,345,178.44,0.74,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
2021-12-12,2021,3,11,346,178.71,0.74,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00593,0.000232,0.0954,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2021-12-13,2021,3,11,347,180.62,0.73,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2021-12-14,2021,3,11,348,181.99,0.73,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.109,0.205,0.00803,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2021-12-15,2021,3,11,349,181.17,0.73,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2021-12-16,2021,3,11,350,184.18,0.72,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2021-12-17,2021,3,12,351,189.37,0.7,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.219,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-12-18,2021,3,12,352,192.93,0.69,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2021-12-19,2021,3,12,353,195.94,0.68,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2021-12-20,2021,3,12,354,197.3,0.67,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2021-12-21,2021,3,12,355,200.31,0.67,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2021-12-22,2021,3,12,356,204.41,0.65,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2021-12-23,2021,3,12,357,205.78,0.65,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2021-12-24,2021,3,13,358,207.69,0.64,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2021-12-25,2021,3,13,359,208.51,0.64,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2021-12-26,2021,3,13,360,207.69,0.64,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2021-12-27,2021,3,13,361,207.42,0.65,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0996,0.00837,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2021-12-28,2021,3,13,362,206.05,0.65,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2021-12-29,2021,3,13,363,207.97,0.64,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2021-12-30,2021,3,13,364,209.33,0.64,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2021-12-31,2021,3,14,365,212.34,0.63,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2022-01-01,2021,4,14,1,214.26,0.63,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2022-01-02,2021,4,14,2,215.62,0.62,5,Dry,29,5,4,2,33,73,0.34,142.6,0.66,142.6,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00787,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2022-01-03,2021,4,14,3,219.18,0.61,5,Dry,29,5,4,2,33,73,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00427,1,0.14,0.249,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2022-01-04,2021,4,14,4,223.28,0.6,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2022-01-05,2021,4,14,5,228.47,0.59,5,Dry,29,5,4,2,33,73,0.32,155.5,0.68,155.5,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000353,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
2022-01-06,2021,4,14,6,232.03,0.58,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2022-01-07,2021,4,15,7,235.58,0.57,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2022-01-08,2021,4,15,8,240.78,0.56,5,Dry,29,5,4,2,33,73,0.3,167.8,0.7,167.8,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,39,37.9,37.9,910
2022-01-09,2021,4,15,9,245.43,0.55,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2022-01-10,2021,4,15,10,248.98,0.55,5,Dry,29,5,4,2,33,73,0.29,176,0.71,176,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2022-01-11,2021,4,15,11,253.08,0.54,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2022-01-12,2021,4,15,12,256.64,0.53,5,Dry,29,5,4,2,33,73,0.28,183.6,0.72,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2022-01-13,2021,4,15,13,259.1,0.53,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2022-01-14,2021,4,16,14,259.92,0.53,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2022-01-15,2021,4,16,15,255.82,0.53,5,Dry,29,5,4,2,33,73,0.28,182.8,0.71,182.8,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2022-01-16,2021,4,16,16,252.26,0.54,5,Dry,29,5,4,2,33,73,0.29,179.3,0.71,179.3,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2022-01-17,2021,4,16,17,249.8,0.54,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2022-01-18,2021,4,16,18,250.62,0.54,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2022-01-19,2021,4,16,19,253.08,0.54,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2022-01-20,2021,4,16,20,257.19,0.53,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2022-01-21,2021,4,17,21,259.1,0.53,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2022-01-22,2021,4,17,22,258.28,0.53,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2022-01-23,2021,4,17,23,257.46,0.53,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2022-01-24,2021,4,17,24,258.28,0.53,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2022-01-25,2021,4,17,25,258.55,0.53,5,Dry,29,5,4,2,33,73,0.28,185.6,0.72,185.6,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2022-01-26,2021,4,17,26,262.65,0.52,5,Dry,29,5,4,2,33,73,0.28,189.7,0.72,189.7,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2022-01-27,2021,4,17,27,270.04,0.51,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000496,0.131,0.00519,1,0.209,0.339,0.0135,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
2022-01-28,2021,4,18,28,278.51,0.5,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2022-01-29,2021,4,18,29,284.26,0.49,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-01-30,2021,4,18,30,289.45,0.48,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2022-01-31,2021,4,18,31,294.1,0.48,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2022-02-01,2021,5,18,32,299.84,0.47,5,Dry,31,6,4,3,41,85,0.28,214.8,0.72,214.8,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000558,0.14,0.00557,1,0.233,0.372,0.0148,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
2022-02-02,2021,5,18,33,304.49,0.46,5,Dry,31,6,4,3,41,85,0.28,219.5,0.72,219.5,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-02-03,2021,5,18,34,310.78,0.46,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000597,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2022-02-04,2021,5,19,35,317.62,0.45,5,Dry,31,6,4,3,41,85,0.27,232.6,0.73,232.6,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0155,0.000621,0.148,0.0059,2,0.0995,0.247,0.00988,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2022-02-05,2021,5,19,36,323.36,0.44,5,Dry,31,6,4,3,41,85,0.26,238.4,0.74,238.4,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000641,0.15,0.00601,2,0.103,0.254,0.0101,24.7,0.926,0.97,0.898,26.8,26,51.9,1250
2022-02-06,2021,5,19,37,328.01,0.44,5,Dry,31,6,4,3,41,85,0.26,243,0.74,243,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000657,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,52.9,1270
2022-02-07,2021,5,19,38,333.2,0.43,5,Dry,31,6,4,3,41,85,0.26,248.2,0.74,248.2,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0168,0.000676,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2022-02-08,2021,5,19,39,337.3,0.42,5,Dry,31,6,4,3,41,85,0.25,252.3,0.75,252.3,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000726,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,55,1320
2022-02-09,2021,5,19,40,339.76,0.42,5,Dry,31,6,4,3,41,85,0.25,254.8,0.75,254.8,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000773,0.159,0.00639,2,0.114,0.274,0.011,24.6,0.93,0.97,0.902,28.6,27.8,55.5,1330
2022-02-10,2021,5,19,41,344.41,0.42,5,Dry,31,6,4,3,41,85,0.25,259.4,0.75,259.4,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.000862,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
2022-02-11,2021,5,20,42,350.15,0.41,5,Dry,31,6,4,3,41,85,0.24,265.1,0.76,265.1,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.2,24.8,0.144,0.0242,0.000972,0.168,0.00675,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
2022-02-12,2021,5,20,43,353.71,0.41,5,Dry,31,6,4,3,41,85,0.24,268.7,0.76,268.7,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.5,1410
2022-02-13,2021,5,20,44,356.72,0.4,5,Dry,31,6,4,3,41,85,0.24,271.7,0.76,271.7,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0273,0.0011,0.173,0.00698,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2022-02-14,2021,5,20,45,361.37,0.4,5,Dry,31,6,4,3,41,85,0.23,276.4,0.77,276.4,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0294,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2022-02-15,2021,5,20,46,368.75,0.39,5,Dry,31,6,4,3,41,85,0.23,283.8,0.77,283.8,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0329,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2022-02-16,2021,5,20,47,377.22,0.39,5,Dry,31,6,4,3,41,85,0.23,292.2,0.78,292.2,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0369,0.00149,0.19,0.00769,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
2022-02-17,2021,5,20,48,386.79,0.38,5,Dry,31,6,4,3,41,85,0.22,301.8,0.78,301.8,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0414,0.00168,0.198,0.00803,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.8,65.7,1580
2022-02-18,2021,5,21,49,393.63,0.37,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00181,0.204,0.00827,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2022-02-19,2021,5,21,50,401.56,0.37,5,Dry,31,6,4,3,41,85,0.21,316.6,0.79,316.6,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0484,0.00197,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2022-02-20,2021,5,21,51,410.58,0.36,5,Dry,31,6,4,3,41,85,0.21,325.6,0.79,325.6,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
2022-02-21,2021,5,21,52,422.34,0.35,5,Dry,31,6,4,3,41,85,0.2,337.3,0.8,337.3,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00238,0.227,0.00928,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2022-02-22,2021,5,21,53,435.74,0.34,5,Dry,31,6,4,3,41,85,0.2,350.7,0.81,350.7,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0645,0.00264,0.238,0.00975,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
2022-02-23,2021,5,21,54,450.78,0.32,5,Dry,31,6,4,3,41,85,0.19,365.8,0.81,365.8,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2022-02-24,2021,5,21,55,465.82,0.31,5,Dry,31,6,4,3,41,85,0.18,380.8,0.82,380.8,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0787,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.8,0.953,0.98,0.933,42.4,41.6,83.1,1990
2022-02-25,2021,5,22,56,481.95,0.3,5,Dry,31,6,4,3,41,85,0.18,396.9,0.82,396.9,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0864,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.2,86.5,2080
2022-02-26,2021,5,22,57,499.72,0.29,5,Dry,31,6,4,3,41,85,0.17,414.7,0.83,414.7,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.0121,2,0.222,0.514,0.0213,23.6,0.956,0.98,0.937,46,45,90.1,2160
2022-02-27,2021,5,22,58,518.59,0.28,5,Dry,31,6,4,3,41,85,0.16,433.6,0.84,433.6,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2022-02-28,2021,5,22,59,536.37,0.27,5,Dry,31,6,4,3,41,85,0.16,451.4,0.84,451.4,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2022-03-01,2021,6,22,60,551.95,0.26,5,Dry,36,8,6,4,53,107,0.19,444.9,0.81,444.9,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.7,2300
2022-03-02,2021,6,22,61,567.54,0.25,5,Dry,36,8,6,4,53,107,0.19,460.5,0.81,460.5,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-03-03,2021,6,22,62,584.76,0.25,5,Dry,36,8,6,4,53,107,0.18,477.8,0.82,477.8,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.226,0.125,0.00524,0.351,0.0148,2,0.265,0.616,0.0259,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2022-03-04,2021,6,23,63,599.8,0.24,5,Dry,36,8,6,4,53,107,0.18,492.8,0.82,492.8,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00555,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
2022-03-05,2021,6,23,64,614.29,0.23,5,Dry,36,8,6,4,53,107,0.17,507.3,0.83,507.3,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00592,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.3,35.2,106,2530
2022-03-06,2021,6,23,65,632.07,0.22,5,Dry,36,8,6,4,53,107,0.17,525.1,0.83,525.1,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.971,0.921,37.4,36.3,109,2620
2022-03-07,2021,6,23,66,650.94,0.22,5,Dry,36,8,6,4,53,107,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2022-03-08,2021,6,23,67,669.8,0.21,5,Dry,36,8,6,4,53,107,0.16,562.8,0.84,562.8,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00756,0.452,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2022-03-09,2021,6,23,68,688.67,0.2,5,Dry,36,8,6,4,53,107,0.15,581.7,0.84,581.7,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.285,0.19,0.00812,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2022-03-10,2021,6,23,69,706.44,0.19,5,Dry,36,8,6,4,53,107,0.15,599.4,0.85,599.4,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.296,0.201,0.00865,0.497,0.0214,3,0.212,0.709,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2022-03-11,2021,6,24,70,723.12,0.19,5,Dry,36,8,6,4,53,107,0.15,616.1,0.85,616.1,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.213,0.00916,0.518,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
2022-03-12,2021,6,24,71,735.43,0.18,5,Dry,36,8,6,4,53,107,0.14,628.4,0.85,628.4,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2022-03-13,2021,6,24,72,747.19,0.18,5,Dry,36,8,6,4,53,107,0.14,640.2,0.86,640.2,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.229,0.00989,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2022-03-14,2021,6,24,73,756.76,0.18,5,Dry,36,8,6,4,53,107,0.14,649.8,0.86,649.8,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.3,44.3,133,3190
2022-03-15,2021,6,24,74,764.14,0.17,5,Dry,36,8,6,4,53,107,0.14,657.1,0.86,657.1,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2022-03-16,2021,6,24,75,768.79,0.17,5,Dry,36,8,6,4,53,107,0.14,661.8,0.86,661.8,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.938,46,45,135,3240
2022-03-17,2021,6,24,76,771.16,0.17,5,Dry,36,8,6,4,53,107,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.245,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2022-03-18,2021,6,25,77,774.18,0.17,5,Dry,36,8,6,4,53,107,0.14,667.2,0.86,667.2,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2022-03-19,2021,6,25,78,777.72,0.17,5,Dry,36,8,6,4,53,107,0.14,670.7,0.86,670.7,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0255,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2022-03-20,2021,6,25,79,778.98,0.17,5,Dry,36,8,6,4,53,107,0.14,672,0.86,672,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2022-03-21,2021,6,25,80,780.28,0.17,5,Dry,36,8,6,4,53,107,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2022-03-22,2021,6,25,81,784.36,0.17,5,Dry,36,8,6,4,53,107,0.14,677.4,0.86,677.4,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2022-03-23,2021,6,25,82,788.69,0.16,5,Dry,36,8,6,4,53,107,0.14,681.7,0.86,681.7,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.342,0.256,0.0112,0.599,0.0261,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2022-03-24,2021,6,25,83,796.36,0.16,5,Dry,36,8,6,4,53,107,0.13,689.4,0.87,689.4,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2022-03-25,2021,6,26,84,807.88,0.16,5,Dry,36,8,6,4,53,107,0.13,700.9,0.87,700.9,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2022-03-26,2021,6,26,85,820.18,0.15,5,Dry,36,8,6,4,53,107,0.13,713.2,0.87,713.2,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0122,0.638,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2022-03-27,2021,6,26,86,833.12,0.15,5,Dry,36,8,6,4,53,107,0.13,726.1,0.87,726.1,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2022-03-28,2021,6,26,87,846.65,0.15,5,Dry,36,8,6,4,53,107,0.13,739.6,0.87,739.6,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.295,0.013,0.673,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2022-03-29,2021,6,26,88,860.68,0.14,5,Dry,36,8,6,4,53,107,0.12,753.7,0.88,753.7,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.694,0.0307,3,0.281,0.975,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2022-03-30,2021,6,26,89,875.19,0.14,5,Dry,36,8,6,4,53,107,0.12,768.2,0.88,768.2,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0138,0.715,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2022-03-31,2021,6,26,90,890.12,0.14,5,Dry,36,8,6,4,53,107,0.12,783.1,0.88,783.1,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.418,0.318,0.0141,0.736,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2022-04-01,2021,7,27,91,901.04,0.13,5,Dry,40,10,8,5,62,125,0.14,776,0.86,776,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.418,0.315,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2022-04-02,2021,7,27,92,912.14,0.13,5,Dry,40,10,8,5,62,125,0.14,787.1,0.86,787.1,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.429,0.32,0.0143,0.749,0.0333,4,0.208,0.957,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2022-04-03,2021,7,27,93,923.44,0.13,5,Dry,40,10,8,5,62,125,0.14,798.4,0.86,798.4,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2022-04-04,2021,7,27,94,934.91,0.13,5,Dry,40,10,8,5,62,125,0.13,809.9,0.87,809.9,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.449,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0446,21.4,0.954,0.977,0.932,40.5,39.5,158,3790
2022-04-05,2021,7,27,95,946.55,0.13,5,Dry,40,10,8,5,62,125,0.13,821.5,0.87,821.5,0,0,0,0,-5,5,40,10,8,0,67,880,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0357,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
2022-04-06,2021,7,27,96,958.36,0.12,5,Dry,40,10,8,5,62,125,0.13,833.4,0.87,833.4,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2022-04-07,2021,7,27,97,965.52,0.12,5,Dry,40,10,8,5,62,125,0.13,840.5,0.87,840.5,0,0,0,0,-5,5,40,10,8,0,67,899,990,967.8,22.2,0.477,0.346,0.0156,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2022-04-08,2021,7,28,98,972.73,0.12,5,Dry,40,10,8,5,62,125,0.13,847.7,0.87,847.7,0,0,0,0,-5,5,40,10,8,0,67,906,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2022-04-09,2021,7,28,99,989.78,0.12,5,Dry,40,10,8,5,62,125,0.13,864.8,0.87,864.8,0,0,0,0,-5,5,40,10,8,0,67,923,990,967.9,22.1,0.5,0.358,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.8,167,4010
2022-04-10,2021,7,28,100,1012.1,0.11,5,Dry,40,10,8,5,62,125,0.12,887.1,0.88,887.1,0,0,0,0,-5,5,40,10,8,0,67,945,990,967.9,22.1,0.52,0.368,0.0167,0.888,0.0403,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2022-04-11,2021,7,28,101,1034.9,0.11,5,Dry,40,10,8,5,62,125,0.12,909.9,0.88,909.9,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0173,0.92,0.0419,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2022-04-12,2021,7,28,102,1052.9,0.11,5,Dry,40,10,8,5,62,125,0.12,927.9,0.88,927.9,0,0,0,0,-5,5,40,10,8,0,67,986,990,968.1,21.9,0.557,0.388,0.0177,0.946,0.0431,4,0.256,1.2,0.0548,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2022-04-13,2021,7,28,103,1076.5,0.1,5,Dry,40,10,8,5,62,125,0.12,951.5,0.88,951.5,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.579,0.4,0.0183,0.978,0.0448,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,46,45,180,4320
2022-04-14,2021,7,28,104,1095,0.1,5,Dry,40,10,8,5,62,125,0.11,970,0.89,970,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2022-04-15,2021,7,29,105,1113.8,0.1,5,Dry,40,10,8,5,62,125,0.11,988.8,0.89,988.8,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.621,0.418,0.0192,1.04,0.0477,4,0.276,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2022-04-16,2021,7,29,106,1138.3,0.097,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.656,0.453,0.0209,1.11,0.0512,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2022-04-17,2021,7,29,107,1157.6,0.095,5,Dry,40,10,8,5,62,125,0.11,1033,0.89,1033,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.685,0.496,0.023,1.18,0.0547,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2022-04-18,2021,7,29,108,1177.1,0.093,5,Dry,40,10,8,5,62,125,0.11,1052,0.89,1052,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.713,0.54,0.0251,1.25,0.0582,4,0.29,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2022-04-19,2021,7,29,109,1196.8,0.091,5,Dry,40,10,8,5,62,125,0.1,1072,0.9,1072,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.742,0.585,0.0272,1.33,0.0618,4,0.294,1.62,0.0755,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2022-04-20,2021,7,29,110,1216.7,0.089,5,Dry,40,10,8,5,62,125,0.1,1092,0.9,1092,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.771,0.629,0.0294,1.4,0.0654,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2022-04-21,2021,7,29,111,1236.8,0.086,5,Dry,40,10,8,5,62,125,0.1,1112,0.9,1100,12,3,0,0,-5,14,43,10,8,0,76,1160,990,968.6,21.4,0.788,0.648,0.0303,1.44,0.0672,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-22,2021,7,30,112,1257.1,0.083,5,Dry,40,10,8,5,62,125,0.099,1132,0.9,1100,32,7,1,1,-4,27,47,11,9,1,89,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0679,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2022-04-23,2021,7,30,113,1283.5,0.08,5,Dry,40,10,8,5,62,125,0.097,1158,0.9,1100,58,13,2,2,-3,44,53,12,10,2,106,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
2022-04-24,2021,7,30,114,1310.1,0.077,5,Dry,40,10,8,5,62,125,0.095,1185,0.91,1100,85,19,3,3,-2,62,59,13,11,3,124,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-04-25,2021,7,30,115,1343.1,0.073,5,Dry,40,10,8,5,62,125,0.093,1218,0.91,1100,118,27,4,4,-1,84,67,14,12,4,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2022-04-26,2021,7,30,116,1382.5,0.068,5,Dry,40,10,8,5,62,125,0.09,1258,0.91,1100,158,36,5,5,0,112,76,15,13,5,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2022-04-27,2021,7,30,117,1404,0.065,5,Dry,40,10,8,5,62,125,0.089,1279,0.91,1100,179,40,5,5,0,129,80,15,13,5,191,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-28,2021,7,30,118,1425.7,0.061,5,Dry,40,10,8,5,62,125,0.088,1301,0.91,1100,201,45,6,6,1,143,85,16,14,6,205,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-29,2021,7,31,119,1447.5,0.057,5,Dry,40,10,8,5,62,125,0.086,1322,0.91,1100,222,50,7,7,2,156,90,17,15,7,218,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2022-04-30,2021,7,31,120,1469.4,0.053,5,Dry,40,10,8,5,62,125,0.085,1344,0.92,1100,244,55,7,7,2,173,95,17,15,7,235,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-05-01,2021,8,31,121,1491.5,0.049,4,Mod_Dry,47,10,10,10,115,192,0.13,1300,0.87,1100,200,45,6,6,-4,147,92,16,16,6,262,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2022-05-02,2021,8,31,122,1507.4,0.047,4,Mod_Dry,47,10,10,10,115,192,0.13,1315,0.87,1100,215,49,6,7,-4,157,96,16,17,6,272,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2022-05-03,2021,8,31,123,1517,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1325,0.87,1100,225,51,7,7,-3,163,98,17,17,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2022-05-04,2021,8,31,124,1520.2,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-05-05,2021,8,31,125,1523.4,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-05-06,2021,8,32,126,1526.6,0.044,4,Mod_Dry,47,10,10,10,115,192,0.13,1335,0.87,1100,235,53,7,7,-3,171,100,17,17,7,286,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2022-05-07,2021,8,32,127,1523.4,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-05-08,2021,8,32,128,1513.8,0.046,4,Mod_Dry,47,10,10,10,115,192,0.13,1322,0.87,1100,222,50,7,7,-3,161,97,17,17,7,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2022-05-09,2021,8,32,129,1497.9,0.048,4,Mod_Dry,47,10,10,10,115,192,0.13,1306,0.87,1100,206,47,6,6,-4,151,94,16,16,6,266,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4520
2022-05-10,2021,8,32,130,1482,0.05,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-05-11,2021,8,32,131,1460,0.054,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-05-12,2021,8,32,132,1438.1,0.059,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-05-13,2021,8,33,133,1416.4,0.063,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-05-14,2021,8,33,134,1394.8,0.066,4,Mod_Dry,47,10,10,10,115,192,0.14,1203,0.86,1100,103,23,3,3,-7,81,70,13,13,3,196,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2022-05-15,2021,8,33,135,1349.1,0.072,4,Mod_Dry,47,10,10,10,115,192,0.14,1157,0.86,1100,57,13,2,2,-8,48,60,12,12,2,163,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-05-16,2021,8,33,136,1298.2,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1106,0.85,1100,6,1,0,0,-10,15,48,10,10,0,130,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-05-17,2021,8,33,137,1254.2,0.084,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.563,0.0264,1.3,0.0612,4,0.292,1.6,0.075,19.7,0.954,0.98,0.935,49,48,192,4610
2022-05-18,2021,8,33,138,1211,0.089,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.678,0.466,0.0217,1.14,0.0534,4,0.284,1.43,0.0666,20,0.955,0.98,0.936,47.7,46.8,187,4490
2022-05-19,2021,8,33,139,1168.7,0.094,4,Mod_Dry,47,10,10,10,115,192,0.16,976.7,0.84,976.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.616,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0603,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2022-05-20,2021,8,34,140,1132.8,0.098,4,Mod_Dry,47,10,10,10,115,192,0.17,940.8,0.83,940.8,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.972,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2022-05-21,2021,8,34,141,1097.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,905.7,0.82,905.7,0,0,0,0,-10,10,47,10,10,0,125,973,990,968.2,21.8,0.545,0.377,0.0173,0.923,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.7,42.9,171,4110
2022-05-22,2021,8,34,142,1063.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,871.3,0.82,871.3,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2022-05-23,2021,8,34,143,1029.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,837.8,0.81,837.8,0,0,0,0,-10,10,47,10,10,0,125,905,990,968,22,0.483,0.344,0.0157,0.828,0.0376,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41.1,40.2,161,3860
2022-05-24,2021,8,34,144,1002.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,810.1,0.81,810.1,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.458,0.331,0.015,0.789,0.0357,4,0.216,1,0.0455,21.1,0.953,0.976,0.93,39.9,39,156,3740
2022-05-25,2021,8,34,145,975.15,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,783.1,0.8,783.1,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2022-05-26,2021,8,34,146,948.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,756.9,0.8,756.9,0,0,0,0,-10,10,47,10,10,0,125,824,990,967.7,22.3,0.409,0.305,0.0137,0.715,0.032,3,0.282,0.996,0.0447,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2022-05-27,2021,8,35,147,923.44,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,731.4,0.79,731.4,0,0,0,0,-10,10,47,10,10,0,125,798,990,967.6,22.4,0.386,0.29,0.0129,0.675,0.0301,3,0.272,0.947,0.0423,21.5,0.957,0.98,0.938,49.1,48.1,144,3460
2022-05-28,2021,8,35,148,903.24,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,711.2,0.79,711.2,0,0,0,0,-10,10,47,10,10,0,125,778,990,967.5,22.5,0.369,0.276,0.0123,0.645,0.0287,3,0.263,0.907,0.0404,21.6,0.957,0.98,0.938,48,47,141,3390
2022-05-29,2021,8,35,149,883.67,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,691.7,0.78,691.7,0,0,0,0,-10,10,47,10,10,0,125,759,990,967.4,22.6,0.358,0.263,0.0117,0.621,0.0275,3,0.254,0.874,0.0388,21.7,0.957,0.98,0.938,46.9,46,138,3310
