date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-05-30,2021,8,35,150,864.78,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,672.8,0.78,672.8,0,0,0,0,-10,10,47,10,10,0,125,740,990,967.4,22.6,0.347,0.25,0.0111,0.597,0.0264,3,0.245,0.843,0.0372,21.8,0.957,0.98,0.938,45.9,44.9,135,3240
2022-05-31,2021,8,35,151,846.65,0.15,4,Mod_Dry,47,10,10,10,115,192,0.23,654.6,0.77,654.6,0,0,0,0,-10,10,47,10,10,0,125,722,990,967.3,22.7,0.337,0.238,0.0105,0.575,0.0253,3,0.237,0.812,0.0358,21.9,0.956,0.98,0.937,44.8,43.9,132,3160
2022-06-01,2021,9,35,152,829.36,0.15,5,Dry,39,9,7,5,59,119,0.14,710.4,0.86,710.4,0,0,0,0,-5,5,39,9,7,0,64,765,990,967.2,22.8,0.361,0.276,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
2022-06-02,2021,9,35,153,813.07,0.16,5,Dry,39,9,7,5,59,119,0.15,694.1,0.85,694.1,0,0,0,0,-5,5,39,9,7,0,64,749,990,967.2,22.8,0.352,0.265,0.0116,0.617,0.027,3,0.255,0.872,0.0382,22,0.957,0.98,0.938,47.7,46.8,140,3370
2022-06-03,2021,9,36,154,797.95,0.16,5,Dry,39,9,7,5,59,119,0.15,679,0.85,679,0,0,0,0,-5,5,39,9,7,0,64,734,990,967.1,22.9,0.344,0.255,0.0111,0.598,0.0261,3,0.248,0.846,0.0369,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2022-06-04,2021,9,36,155,787.22,0.16,5,Dry,39,9,7,5,59,119,0.15,668.2,0.85,668.2,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.338,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2022-06-05,2021,9,36,156,777.72,0.17,5,Dry,39,9,7,5,59,119,0.15,658.7,0.85,658.7,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2022-06-06,2021,9,36,157,770.43,0.17,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2022-06-07,2021,9,36,158,755.39,0.18,5,Dry,39,9,7,5,59,119,0.16,636.4,0.84,636.4,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.0098,0.546,0.0236,3,0.229,0.774,0.0336,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
2022-06-08,2021,9,36,159,739.8,0.18,5,Dry,39,9,7,5,59,119,0.16,620.8,0.84,620.8,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00932,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2022-06-09,2021,9,36,160,725.31,0.18,5,Dry,39,9,7,5,59,119,0.16,606.3,0.84,606.3,0,0,0,0,-5,5,39,9,7,0,64,661,990,966.8,23.2,0.302,0.206,0.00888,0.508,0.0219,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
2022-06-10,2021,9,37,161,710.27,0.19,5,Dry,39,9,7,5,59,119,0.17,591.3,0.83,591.3,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00843,0.49,0.0211,3,0.209,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2022-06-11,2021,9,37,162,695.78,0.19,5,Dry,39,9,7,5,59,119,0.17,576.8,0.83,576.8,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2022-06-12,2021,9,37,163,682.38,0.2,5,Dry,39,9,7,5,59,119,0.17,563.4,0.83,563.4,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00759,0.455,0.0195,3,0.196,0.651,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2022-06-13,2021,9,37,164,668.44,0.21,5,Dry,39,9,7,5,59,119,0.18,549.4,0.82,549.4,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00717,0.438,0.0187,3,0.19,0.628,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2022-06-14,2021,9,37,165,656.13,0.21,5,Dry,39,9,7,5,59,119,0.18,537.1,0.82,537.1,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2022-06-15,2021,9,37,166,643.28,0.22,5,Dry,39,9,7,5,59,119,0.18,524.3,0.81,524.3,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00643,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2022-06-16,2021,9,37,167,630.43,0.22,5,Dry,39,9,7,5,59,119,0.19,511.4,0.81,511.4,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.143,0.00605,0.391,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
2022-06-17,2021,9,38,168,619.22,0.23,5,Dry,39,9,7,5,59,119,0.19,500.2,0.81,500.2,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00572,0.377,0.016,3,0.168,0.545,0.0231,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2022-06-18,2021,9,38,169,607.46,0.24,5,Dry,39,9,7,5,59,119,0.2,488.5,0.8,488.5,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.13,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2022-06-19,2021,9,38,170,595.7,0.24,5,Dry,39,9,7,5,59,119,0.2,476.7,0.8,476.7,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2022-06-20,2021,9,38,171,585.58,0.25,5,Dry,39,9,7,5,59,119,0.2,466.6,0.8,466.6,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00502,0.342,0.0144,2,0.257,0.6,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2022-06-21,2021,9,38,172,574.92,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,413.9,0.72,413.9,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0944,0.00396,0.299,0.0125,2,0.222,0.52,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
2022-06-22,2021,9,38,173,564.26,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,403.3,0.71,403.3,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0893,0.00374,0.29,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.5,2070
2022-06-23,2021,9,38,174,554.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,393.1,0.71,393.1,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0846,0.00354,0.281,0.0118,2,0.208,0.489,0.0205,23.4,0.954,0.98,0.935,43.1,42.2,84.4,2030
2022-06-24,2021,9,39,175,545.12,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,384.1,0.7,384.1,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0803,0.00335,0.274,0.0114,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
2022-06-25,2021,9,39,176,535.54,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,374.5,0.7,374.5,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.19,0.0758,0.00316,0.266,0.0111,2,0.195,0.461,0.0192,23.5,0.952,0.978,0.931,41.1,40.2,80.5,1930
2022-06-26,2021,9,39,177,525.97,0.27,4,Mod_Dry,45,10,9,9,88,161,0.31,365,0.69,365,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0713,0.00297,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.2,78.3,1880
2022-06-27,2021,9,39,178,516.95,0.28,4,Mod_Dry,45,10,9,9,88,161,0.31,355.9,0.69,355.9,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.067,0.00278,0.251,0.0104,2,0.183,0.434,0.018,23.6,0.949,0.974,0.925,39.2,38.2,76.3,1830
2022-06-28,2021,9,39,179,509.02,0.28,4,Mod_Dry,45,10,9,9,88,161,0.32,348,0.68,348,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0633,0.00262,0.244,0.0101,2,0.177,0.422,0.0175,23.7,0.948,0.972,0.922,38.3,37.3,74.5,1790
2022-06-29,2021,9,39,180,500.54,0.29,4,Mod_Dry,45,10,9,9,88,161,0.32,339.5,0.68,339.5,0,0,0,0,-9,9,45,10,9,0,97,404,990,965.9,24.1,0.178,0.0593,0.00245,0.237,0.00982,2,0.172,0.409,0.0169,23.7,0.947,0.97,0.919,37.4,36.3,72.6,1740
2022-06-30,2021,9,39,181,492.07,0.29,4,Mod_Dry,45,10,9,9,88,161,0.33,331.1,0.67,331.1,0,0,0,0,-9,9,45,10,9,0,97,395,990,965.8,24.2,0.175,0.0553,0.00229,0.23,0.00952,2,0.166,0.396,0.0164,23.8,0.946,0.97,0.917,36.5,35.4,70.8,1700
2022-07-01,2021,10,40,182,484.14,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,349.1,0.72,349.1,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0638,0.00263,0.243,0.01,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.2,1800
2022-07-02,2021,10,40,183,476.21,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,341.2,0.72,341.2,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0601,0.00248,0.237,0.00976,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
2022-07-03,2021,10,40,184,469.37,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,334.4,0.71,334.4,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0568,0.00234,0.231,0.00952,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37.1,35.9,71.9,1730
2022-07-04,2021,10,40,185,461.99,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,327,0.71,327,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00926,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
2022-07-05,2021,10,40,186,454.61,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,319.6,0.7,319.6,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.00899,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
2022-07-06,2021,10,40,187,447.77,0.33,4,Mod_Dry,42,9,8,6,70,135,0.3,312.8,0.7,312.8,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.015,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2022-07-07,2021,10,40,188,440.94,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,305.9,0.69,305.9,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0434,0.00178,0.208,0.00851,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,65.9,1580
2022-07-08,2021,10,41,189,435.19,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,300.2,0.69,300.2,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0407,0.00166,0.203,0.00831,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.4,32.4,64.7,1550
2022-07-09,2021,10,41,190,428.9,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,293.9,0.69,293.9,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0377,0.00154,0.198,0.00808,2,0.141,0.339,0.0138,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2022-07-10,2021,10,41,191,422.62,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,287.6,0.68,287.6,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0348,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
2022-07-11,2021,10,41,192,416.33,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,281.3,0.68,281.3,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0318,0.0013,0.187,0.00764,2,0.132,0.32,0.013,24.2,0.937,0.97,0.908,31.3,30.3,60.7,1460
2022-07-12,2021,10,41,193,410.04,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,275,0.67,275,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2022-07-13,2021,10,41,194,404.29,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,269.3,0.67,269.3,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.178,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2022-07-14,2021,10,41,195,398.55,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,263.6,0.66,263.6,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0234,0.000951,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1360
2022-07-15,2021,10,42,196,393.9,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,258.9,0.66,258.9,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0212,0.000861,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2022-07-16,2021,10,42,197,388.71,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0188,0.00076,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2022-07-17,2021,10,42,198,383.51,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,248.5,0.65,248.5,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2022-07-18,2021,10,42,199,378.32,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,243.3,0.64,243.3,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.5,1260
2022-07-19,2021,10,42,200,373.12,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,238.1,0.64,238.1,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2022-07-20,2021,10,42,201,367.93,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,232.9,0.63,232.9,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0155,0.000628,0.154,0.00622,2,0.0997,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1200
2022-07-21,2021,10,42,202,363.28,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,228.3,0.63,228.3,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0152,0.000611,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2022-07-22,2021,10,43,203,358.63,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,223.6,0.62,223.6,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2022-07-23,2021,10,43,204,353.98,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,219,0.62,219,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-07-24,2021,10,43,205,349.33,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,214.3,0.61,214.3,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-07-25,2021,10,43,206,345.78,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,210.8,0.61,210.8,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.938,48.4,47.5,47.5,1140
2022-07-26,2021,10,43,207,341.68,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,206.7,0.6,206.7,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2022-07-27,2021,10,43,208,337.58,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,202.6,0.6,202.6,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2022-07-28,2021,10,43,209,333.47,0.43,4,Mod_Dry,42,9,8,6,70,135,0.41,198.5,0.59,198.5,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2022-07-29,2021,10,44,210,329.37,0.43,4,Mod_Dry,42,9,8,6,70,135,0.41,194.4,0.59,194.4,0,0,0,0,-6,6,42,9,8,0,76,253,990,965,25,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2022-07-30,2021,10,44,211,325.27,0.44,4,Mod_Dry,42,9,8,6,70,135,0.41,190.3,0.58,190.3,0,0,0,0,-6,6,42,9,8,0,76,249,990,965,25,0.124,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2022-07-31,2021,10,44,212,321.17,0.44,4,Mod_Dry,42,9,8,6,70,135,0.42,186.2,0.58,186.2,0,0,0,0,-6,6,42,9,8,0,76,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2022-08-01,2021,11,44,213,317.62,0.45,5,Dry,34,7,5,3,44,93,0.29,224.6,0.71,224.6,0,0,0,0,-3,3,34,7,5,0,47,271,990,965,25,0.131,0.0148,0.000593,0.146,0.00583,1,0.246,0.392,0.0157,24.6,0.959,0.98,0.94,52,48.2,48.2,1160
2022-08-02,2021,11,44,214,312.42,0.45,5,Dry,34,7,5,3,44,93,0.3,219.4,0.7,219.4,0,0,0,0,-3,3,34,7,5,0,47,265,990,965,25,0.129,0.0144,0.000575,0.144,0.00574,1,0.239,0.382,0.0153,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2022-08-03,2021,11,44,215,307.77,0.46,5,Dry,34,7,5,3,44,93,0.3,214.8,0.7,214.8,0,0,0,0,-3,3,34,7,5,0,47,261,990,964.9,25.1,0.128,0.014,0.000559,0.142,0.00565,1,0.232,0.374,0.0149,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
2022-08-04,2021,11,44,216,303.12,0.46,5,Dry,34,7,5,3,44,93,0.31,210.1,0.69,210.1,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000543,0.14,0.00556,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.7,47.7,47.7,1150
2022-08-05,2021,11,45,217,298.47,0.47,5,Dry,34,7,5,3,44,93,0.31,205.5,0.69,205.5,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000526,0.137,0.00548,1,0.22,0.357,0.0142,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2022-08-06,2021,11,45,218,294.92,0.47,5,Dry,34,7,5,3,44,93,0.32,201.9,0.69,201.9,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000514,0.136,0.00541,1,0.215,0.351,0.014,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-08-07,2021,11,45,219,290.82,0.48,5,Dry,34,7,5,3,44,93,0.32,197.8,0.68,197.8,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.0005,0.134,0.00534,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,45.9,45,45,1080
2022-08-08,2021,11,45,220,286.72,0.49,5,Dry,34,7,5,3,44,93,0.32,193.7,0.68,193.7,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000486,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2022-08-09,2021,11,45,221,282.62,0.49,5,Dry,34,7,5,3,44,93,0.33,189.6,0.67,189.6,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000472,0.131,0.00519,1,0.198,0.329,0.0131,24.8,0.952,0.98,0.932,44,43.1,43.1,1030
2022-08-10,2021,11,45,222,278.51,0.5,5,Dry,34,7,5,3,44,93,0.33,185.5,0.67,185.5,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2022-08-11,2021,11,45,223,274.96,0.5,5,Dry,34,7,5,3,44,93,0.34,182,0.66,182,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2022-08-12,2021,11,46,224,271.4,0.51,5,Dry,34,7,5,3,44,93,0.34,178.4,0.66,178.4,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00498,1,0.183,0.309,0.0123,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2022-08-13,2021,11,46,225,267.85,0.51,5,Dry,34,7,5,3,44,93,0.35,174.8,0.65,174.8,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2022-08-14,2021,11,46,226,264.29,0.52,5,Dry,34,7,5,3,44,93,0.35,171.3,0.65,171.3,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.123,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.7,38.7,928
2022-08-15,2021,11,46,227,261.83,0.52,5,Dry,34,7,5,3,44,93,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39.1,38,38,913
2022-08-16,2021,11,46,228,258.83,0.53,5,Dry,34,7,5,3,44,93,0.36,165.8,0.64,165.8,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.166,0.287,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
2022-08-17,2021,11,46,229,255.82,0.53,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2022-08-18,2021,11,46,230,252.81,0.54,5,Dry,34,7,5,3,44,93,0.37,159.8,0.63,159.8,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.118,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2022-08-19,2021,11,47,231,249.8,0.54,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00908,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2022-08-20,2021,11,47,232,246.79,0.55,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2022-08-21,2021,11,47,233,243.79,0.56,5,Dry,34,7,5,3,44,93,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00857,0.000338,0.114,0.00448,1,0.146,0.26,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2022-08-22,2021,11,47,234,240.78,0.56,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2022-08-23,2021,11,47,235,238.32,0.57,5,Dry,34,7,5,3,44,93,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.0081,0.000319,0.111,0.00438,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2022-08-24,2021,11,47,236,235.86,0.57,5,Dry,34,7,5,3,44,93,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,767
2022-08-25,2021,11,47,237,233.4,0.58,5,Dry,34,7,5,3,44,93,0.4,140.4,0.6,140.4,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00429,1,0.132,0.241,0.00949,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2022-08-26,2021,11,48,238,230.94,0.58,5,Dry,34,7,5,3,44,93,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00425,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2022-08-27,2021,11,48,239,228.47,0.59,5,Dry,34,7,5,3,44,93,0.41,135.5,0.59,135.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0996,0.00726,0.000286,0.107,0.0042,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2022-08-28,2021,11,48,240,226.01,0.59,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00706,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2022-08-29,2021,11,48,241,223.55,0.6,5,Dry,34,7,5,3,44,93,0.42,130.6,0.58,130.6,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0978,0.00685,0.000269,0.105,0.00411,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2022-08-30,2021,11,48,242,221.09,0.61,5,Dry,34,7,5,3,44,93,0.42,128.1,0.58,128.1,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00664,0.000261,0.104,0.00407,1,0.115,0.219,0.0086,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2022-08-31,2021,11,48,243,219.72,0.61,5,Dry,34,7,5,3,44,93,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00652,0.000256,0.103,0.00404,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2022-09-01,2021,12,48,244,216.72,0.62,5,Dry,30,6,4,2,30,72,0.33,144.7,0.67,144.7,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00805,0.000316,0.109,0.00427,1,0.138,0.247,0.00967,25.3,0.937,0.97,0.908,33.6,32.6,32.6,781
2022-09-02,2021,12,49,245,212.62,0.63,5,Dry,30,6,4,2,30,72,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.0077,0.000302,0.107,0.00419,1,0.132,0.239,0.00938,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2022-09-03,2021,12,49,246,208.51,0.64,5,Dry,30,6,4,2,30,72,0.34,136.5,0.66,136.5,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0978,0.00735,0.000288,0.105,0.00412,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2022-09-04,2021,12,49,247,204.96,0.65,5,Dry,30,6,4,2,30,72,0.35,133,0.65,133,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2022-09-05,2021,12,49,248,201.4,0.66,5,Dry,30,6,4,2,30,72,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00675,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2022-09-06,2021,12,49,249,197.85,0.67,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2022-09-07,2021,12,49,250,195.39,0.68,5,Dry,30,6,4,2,30,72,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00624,0.000244,0.0994,0.00389,1,0.109,0.209,0.00815,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2022-09-08,2021,12,49,251,192.38,0.69,5,Dry,30,6,4,2,30,72,0.37,120.4,0.63,120.4,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2022-09-09,2021,12,50,252,189.37,0.7,5,Dry,30,6,4,2,30,72,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2022-09-10,2021,12,50,253,186.37,0.71,5,Dry,30,6,4,2,30,72,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0969,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2022-09-11,2021,12,50,254,183.36,0.72,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-09-12,2021,12,50,255,180.9,0.73,5,Dry,30,6,4,2,30,72,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00501,0.000196,0.0931,0.00364,1,0.0895,0.183,0.00714,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2022-09-13,2021,12,50,256,178.44,0.74,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.0048,0.000188,0.092,0.0036,1,0.0862,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2022-09-14,2021,12,50,257,175.97,0.75,5,Dry,30,6,4,2,30,72,0.41,104,0.59,104,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00459,0.00018,0.0909,0.00356,1,0.0829,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2022-09-15,2021,12,50,258,173.51,0.75,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00438,0.000171,0.0899,0.00352,1,0.0795,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2022-09-16,2021,12,51,259,171.05,0.76,5,Dry,30,6,4,2,30,72,0.42,99.05,0.58,99.05,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00348,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2022-09-17,2021,12,51,260,169.69,0.76,5,Dry,30,6,4,2,30,72,0.42,97.69,0.58,97.69,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0744,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2022-09-18,2021,12,51,261,167.77,0.77,5,Dry,30,6,4,2,30,72,0.43,95.77,0.57,95.77,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00389,0.000152,0.0873,0.00342,1,0.0718,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2022-09-19,2021,12,51,262,165.86,0.78,5,Dry,30,6,4,2,30,72,0.43,93.86,0.57,93.86,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00373,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2022-09-20,2021,12,51,263,163.94,0.78,5,Dry,30,6,4,2,30,72,0.44,91.94,0.56,91.94,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0857,0.00336,1,0.0666,0.152,0.00597,25.4,0.92,0.965,0.888,21,20.3,20.3,488
2022-09-21,2021,12,51,264,162.03,0.79,5,Dry,30,6,4,2,30,72,0.44,90.03,0.56,90.03,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2022-09-22,2021,12,51,265,160.12,0.79,5,Dry,30,6,4,2,30,72,0.45,88.12,0.55,88.12,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0615,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2022-09-23,2021,12,52,266,158.2,0.8,5,Dry,30,6,4,2,30,72,0.46,86.2,0.55,86.2,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0831,0.00326,1,0.0589,0.142,0.00557,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2022-09-24,2021,12,52,267,156.29,0.81,5,Dry,30,6,4,2,30,72,0.46,84.29,0.54,84.29,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0563,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,450
2022-09-25,2021,12,52,268,154.37,0.81,5,Dry,30,6,4,2,30,72,0.47,82.37,0.53,82.37,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2022-09-26,2021,12,52,269,152.46,0.82,5,Dry,30,6,4,2,30,72,0.47,80.46,0.53,80.46,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00259,0.000102,0.0806,0.00316,1,0.0511,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2022-09-27,2021,12,52,270,150.54,0.82,5,Dry,30,6,4,2,30,72,0.48,78.54,0.52,78.54,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00243,0.0000951,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2022-09-28,2021,12,52,271,148.63,0.83,5,Dry,30,6,4,2,30,72,0.48,76.63,0.52,76.63,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000888,0.079,0.0031,1,0.046,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2022-09-29,2021,12,52,272,147.26,0.83,5,Dry,30,6,4,2,30,72,0.49,75.26,0.51,75.26,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00215,0.0000842,0.0784,0.00307,1,0.0441,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2022-09-30,2021,12,53,273,145.9,0.84,5,Dry,30,6,4,2,30,72,0.49,73.9,0.51,73.9,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000797,0.0778,0.00305,1,0.0423,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2022-10-01,2022,1,1,274,144.53,0.84,5,Dry,24,4,2,2,20,52,0.36,92.53,0.64,92.53,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00587,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2022-10-02,2022,1,1,275,144.26,0.84,5,Dry,24,4,2,2,20,52,0.36,92.26,0.64,92.26,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2022-10-03,2022,1,1,276,143.44,0.85,5,Dry,24,4,2,2,20,52,0.36,91.44,0.64,91.44,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2022-10-04,2022,1,1,277,142.62,0.85,5,Dry,24,4,2,2,20,52,0.36,90.62,0.64,90.62,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2022-10-05,2022,1,1,278,141.79,0.85,5,Dry,24,4,2,2,20,52,0.37,89.79,0.63,89.79,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2022-10-06,2022,1,1,279,140.97,0.86,5,Dry,24,4,2,2,20,52,0.37,88.97,0.63,88.97,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2022-10-07,2022,1,1,280,140.15,0.86,5,Dry,24,4,2,2,20,52,0.37,88.15,0.63,88.15,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2022-10-08,2022,1,2,281,139.33,0.86,5,Dry,24,4,2,2,20,52,0.37,87.33,0.63,87.33,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0604,0.141,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2022-10-09,2022,1,2,282,138.51,0.86,5,Dry,24,4,2,2,20,52,0.38,86.51,0.63,86.51,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.0031,0.000122,0.0798,0.00313,1,0.0593,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2022-10-10,2022,1,2,283,137.69,0.87,5,Dry,24,4,2,2,20,52,0.38,85.69,0.62,85.69,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00303,0.000119,0.0794,0.00311,1,0.0582,0.138,0.0054,25.4,0.926,0.962,0.892,19.7,19,19,456
2022-10-11,2022,1,2,284,136.87,0.87,5,Dry,24,4,2,2,20,52,0.38,84.87,0.62,84.87,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-10-12,2022,1,2,285,136.05,0.87,5,Dry,24,4,2,2,20,52,0.38,84.05,0.62,84.05,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000114,0.0787,0.00309,1,0.056,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2022-10-13,2022,1,2,286,135.23,0.87,5,Dry,24,4,2,2,20,52,0.39,83.23,0.61,83.23,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0549,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2022-10-14,2022,1,2,287,134.41,0.88,5,Dry,24,4,2,2,20,52,0.39,82.41,0.61,82.41,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.078,0.00306,1,0.0538,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2022-10-15,2022,1,3,288,133.59,0.88,5,Dry,24,4,2,2,20,52,0.39,81.59,0.61,81.59,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000105,0.0776,0.00304,1,0.0526,0.13,0.00511,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2022-10-16,2022,1,3,289,132.77,0.88,5,Dry,24,4,2,2,20,52,0.39,80.77,0.61,80.77,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00262,0.000103,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2022-10-17,2022,1,3,290,131.95,0.88,5,Dry,24,4,2,2,20,52,0.39,79.95,0.61,79.95,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00255,0.0000998,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2022-10-18,2022,1,3,291,131.68,0.88,5,Dry,24,4,2,2,20,52,0.4,79.68,0.6,79.68,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000989,0.0768,0.00301,1,0.0501,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2022-10-19,2022,1,3,292,131.4,0.89,5,Dry,24,4,2,2,20,52,0.4,79.4,0.6,79.4,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.000098,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2022-10-20,2022,1,3,293,130.58,0.89,5,Dry,24,4,2,2,20,52,0.4,78.58,0.6,78.58,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2022-10-21,2022,1,3,294,129.76,0.89,5,Dry,24,4,2,2,20,52,0.4,77.76,0.6,77.76,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000925,0.0759,0.00298,1,0.0475,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2022-10-22,2022,1,4,295,128.94,0.89,5,Dry,24,4,2,2,20,52,0.4,76.94,0.6,76.94,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000898,0.0756,0.00296,1,0.0464,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2022-10-23,2022,1,4,296,129.22,0.89,5,Dry,24,4,2,2,20,52,0.4,77.22,0.6,77.22,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000907,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2022-10-24,2022,1,4,297,129.49,0.89,5,Dry,24,4,2,2,20,52,0.4,77.49,0.6,77.49,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00234,0.0000916,0.0758,0.00297,1,0.0471,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2022-10-25,2022,1,4,298,129.76,0.89,5,Dry,24,4,2,2,20,52,0.4,77.76,0.6,77.76,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000925,0.0759,0.00298,1,0.0475,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2022-10-26,2022,1,4,299,130.58,0.89,5,Dry,24,4,2,2,20,52,0.4,78.58,0.6,78.58,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2022-10-27,2022,1,4,300,130.31,0.89,5,Dry,24,4,2,2,20,52,0.4,78.31,0.6,78.31,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000944,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2022-10-28,2022,1,4,301,129.49,0.89,5,Dry,24,4,2,2,20,52,0.4,77.49,0.6,77.49,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00234,0.0000916,0.0758,0.00297,1,0.0471,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2022-10-29,2022,1,5,302,128.67,0.89,5,Dry,24,4,2,2,20,52,0.4,76.67,0.6,76.67,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000889,0.0754,0.00296,1,0.046,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2022-10-30,2022,1,5,303,130.58,0.89,5,Dry,24,4,2,2,20,52,0.4,78.58,0.6,78.58,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000953,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2022-10-31,2022,1,5,304,132.5,0.88,5,Dry,24,4,2,2,20,52,0.39,80.5,0.61,80.5,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0512,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2022-11-01,2022,2,5,305,133.32,0.88,5,Dry,23,4,2,2,19,50,0.38,83.32,0.63,83.32,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
2022-11-02,2022,2,5,306,134.69,0.88,5,Dry,23,4,2,2,19,50,0.37,84.69,0.63,84.69,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00295,0.000116,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2022-11-03,2022,2,5,307,139.33,0.86,5,Dry,23,4,2,2,19,50,0.36,89.33,0.64,89.33,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2022-11-04,2022,2,5,308,145.08,0.84,5,Dry,23,4,2,2,19,50,0.34,95.08,0.66,95.08,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2022-11-05,2022,2,6,309,147.54,0.83,5,Dry,23,4,2,2,19,50,0.34,97.54,0.66,97.54,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2022-11-06,2022,2,6,310,152.73,0.82,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0812,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2022-11-07,2022,2,6,311,158.47,0.8,5,Dry,23,4,2,2,19,50,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00497,0.000195,0.089,0.00349,1,0.0889,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2022-11-08,2022,2,6,312,161.48,0.79,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-11-09,2022,2,6,313,162.85,0.79,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2022-11-10,2022,2,6,314,168.04,0.77,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2022-11-11,2022,2,6,315,172.69,0.75,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2022-11-12,2022,2,7,316,176.25,0.74,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,679
2022-11-13,2022,2,7,317,180.35,0.73,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2022-11-14,2022,2,7,318,184.45,0.72,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
2022-11-15,2022,2,7,319,184.72,0.72,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.101,0.00393,1,0.124,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2022-11-16,2022,2,7,320,183.36,0.72,5,Dry,23,4,2,2,19,50,0.27,133.4,0.73,133.4,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00709,0.000277,0.0999,0.00391,1,0.123,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
2022-11-17,2022,2,7,321,180.9,0.73,5,Dry,23,4,2,2,19,50,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2022-11-18,2022,2,7,322,177.34,0.74,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2022-11-19,2022,2,8,323,173.79,0.75,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00627,0.000246,0.0957,0.00375,1,0.11,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-11-20,2022,2,8,324,171.33,0.76,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2022-11-21,2022,2,8,325,170.51,0.76,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2022-11-22,2022,2,8,326,172.97,0.75,5,Dry,23,4,2,2,19,50,0.29,123,0.71,123,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.0062,0.000243,0.0954,0.00373,1,0.109,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2022-11-23,2022,2,8,327,175.97,0.75,5,Dry,23,4,2,2,19,50,0.28,126,0.72,126,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00646,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2022-11-24,2022,2,8,328,178.44,0.74,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00667,0.000261,0.0978,0.00383,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-11-25,2022,2,8,329,183.08,0.73,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2022-11-26,2022,2,9,330,187.73,0.71,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,32,31,31,744
2022-11-27,2022,2,9,331,189.1,0.71,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2022-11-28,2022,2,9,332,189.92,0.7,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2022-11-29,2022,2,9,333,190.74,0.7,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000302,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2022-11-30,2022,2,9,334,189.92,0.7,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2022-12-01,2022,3,9,335,188.01,0.71,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2022-12-02,2022,3,9,336,186.64,0.71,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2022-12-03,2022,3,10,337,185.27,0.72,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000254,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2022-12-04,2022,3,10,338,183.9,0.72,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00637,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2022-12-05,2022,3,10,339,183.63,0.72,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2022-12-06,2022,3,10,340,187.73,0.71,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2022-12-07,2022,3,10,341,193.47,0.69,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2022-12-08,2022,3,10,342,199.76,0.67,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00771,0.000301,0.105,0.00408,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2022-12-09,2022,3,10,343,205.51,0.65,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2022-12-10,2022,3,11,344,210.15,0.64,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2022-12-11,2022,3,11,345,215.35,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2022-12-12,2022,3,11,346,220,0.61,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2022-12-13,2022,3,11,347,224.1,0.6,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2022-12-14,2022,3,11,348,226.56,0.59,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2022-12-15,2022,3,11,349,230.12,0.58,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2022-12-16,2022,3,11,350,231.48,0.58,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
2022-12-17,2022,3,12,351,233.94,0.58,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2022-12-18,2022,3,12,352,239.69,0.56,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,990
2022-12-19,2022,3,12,353,244.33,0.55,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2022-12-20,2022,3,12,354,246.25,0.55,5,Dry,26,4,3,2,24,59,0.24,187.3,0.76,187.3,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2022-12-21,2022,3,12,355,247.62,0.55,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2022-12-22,2022,3,12,356,252.81,0.54,5,Dry,26,4,3,2,24,59,0.23,193.8,0.77,193.8,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-12-23,2022,3,12,357,258.01,0.53,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2022-12-24,2022,3,13,358,262.11,0.52,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2022-12-25,2022,3,13,359,264.02,0.52,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2022-12-26,2022,3,13,360,264.29,0.52,5,Dry,26,4,3,2,24,59,0.22,205.3,0.78,205.3,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2022-12-27,2022,3,13,361,265.66,0.52,5,Dry,26,4,3,2,24,59,0.22,206.7,0.78,206.7,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2022-12-28,2022,3,13,362,267.03,0.51,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.6,47.6,1140
2022-12-29,2022,3,13,363,268.4,0.51,5,Dry,26,4,3,2,24,59,0.22,209.4,0.78,209.4,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2022-12-30,2022,3,13,364,274.14,0.5,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2022-12-31,2022,3,14,365,283.16,0.49,5,Dry,26,4,3,2,24,59,0.21,224.2,0.79,224.2,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.00561,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160