datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0351,0.0189,0.0162,324.879,13.54,13.54,4.512,1,1,1,135.3,133.4,137.2,62.33,60.41,73,73,73,0,0,0,0.539,0.532,0.547,62.33,60.41,64.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0716,0.00105,0.000885,0.00121,0.000041,0.000035,0.000047,0.0988,0.0958,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.294,0,0.881,0.32,0,0.96,0.282,0,0.846,4.7,0,14.1,4.512,0,13.54,0,2,0,0,0.667,0,0.0251,0.667,0.0189,0.54,0.46,0.54,9.26
726098400000,1993,1,1992,4,14,7,0.0902,0.0442,0.0461,2845.61,18.27,18.27,16.94,1,1,1,149.2,141.3,155,76.19,68.34,73,73,73,0,0,0,0.49,0.471,0.516,76.19,68.34,82.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0731,0.0779,0.00223,0.00156,0.00272,0.000087,0.000061,0.00011,0.123,0.109,0.134,0.0048,0.0043,0.0052,25.38,25.38,25.39,0.93,0.904,0.938,0.96,0.96,0.961,0.893,0.868,0.9,17.64,15.38,19.02,16.94,14.77,18.27,0,0,0,0,0,0,0.0941,0,0.0441,0.49,0.51,0.49,31.5
726703200000,1993,1,1992,4,15,7,0.0963,0.0442,0.0522,3216.59,20.03,20.03,19.15,1,1,1,159.2,155,163.5,86.23,82.02,73,73,73,0,0,0,0.459,0.447,0.471,86.23,82.02,90.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0779,0.0809,0.00308,0.00272,0.00344,0.00012,0.00011,0.00013,0.141,0.134,0.149,0.0055,0.0052,0.0058,25.38,25.38,25.38,0.927,0.922,0.932,0.963,0.961,0.965,0.892,0.889,0.895,19.89,19.02,20.76,19.15,18.27,20.03,0,0,0,0,0,0,0.106,0,0.0441,0.46,0.54,0.46,33.4
727308000000,1993,1,1992,4,16,7,0.108,0.0442,0.0636,3913.24,26.87,26.87,23.29,1,1,1,178.2,163.8,193.3,105.2,90.77,73,73,73,0,0,0,0.411,0.378,0.446,105.2,90.77,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.081,0.0914,0.00469,0.00347,0.00598,0.00018,0.00014,0.00023,0.175,0.149,0.202,0.0069,0.0059,0.0079,25.38,25.38,25.38,0.918,0.912,0.925,0.969,0.965,0.97,0.889,0.884,0.897,24.04,20.82,27.7,23.29,20.08,26.87,0,0,0,0,0,0,0.129,0,0.0444,0.41,0.59,0.41,36.2
727912800000,1993,1,1992,4,17,7,0.13,0.0442,0.086,5373.58,34.78,34.78,31.99,1,1,1,215.2,200.1,227.5,142.2,127.1,73,73,73,0,0,0,0.34,0.321,0.365,142.2,127.1,154.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0991,0.0938,0.103,0.00784,0.00656,0.00888,0.00031,0.00026,0.00035,0.242,0.214,0.263,0.0095,0.0084,0.01,25.27,25.17,25.38,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.912,32.97,29.41,35.85,31.99,28.53,34.78,0,0,0,0,0,0,0.178,0,0.044,0.34,0.66,0.34,41.3
728517600000,1993,2,1992,5,18,7,0.153,0.0514,0.101,6348.95,42.92,42.92,37.79,1,1,1,252.4,233.8,273.7,167.4,148.8,85,85,85,0,0,0,0.338,0.311,0.364,167.4,148.8,188.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.117,0.00998,0.0084,0.0118,0.00039,0.00033,0.00047,0.288,0.254,0.326,0.011,0.01,0.013,25.01,24.88,25.14,0.944,0.938,0.951,0.974,0.97,0.98,0.92,0.91,0.932,38.78,34.42,43.79,37.79,33.39,42.92,0,0,0,0,0,0,0.21,0,0.052,0.34,0.66,0.34,41.5
729122400000,1993,2,1992,5,19,7,0.189,0.0514,0.138,8441.24,57.27,57.27,50.25,2,1,1.4285714285714286,313,283.3,347.8,228,198.3,85,85,85,0,0,0,0.273,0.244,0.3,228,198.3,262.8,990,990,990,965,964.8,965.1,25,24.9,25.2,0.13,0.12,0.143,0.0158,0.0126,0.023,0.00063,0.0005,0.00093,0.324,0.251,0.391,0.013,0.01,0.016,24.71,24.58,24.82,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.12,26.48,52.26,38.6,25.69,48.2,0,0,0,0,0,0,0.279,0,0.051,0.27,0.73,0.27,44.7
729727200000,1993,2,1992,5,20,7,0.249,0.0514,0.197,11932.6,82.17,82.17,71.03,2,2,2,411.2,362.3,461.3,326.2,277.3,85,85,85,0,0,0,0.208,0.184,0.235,326.2,277.3,376.3,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.165,0.148,0.183,0.053,0.0299,0.0766,0.0022,0.0012,0.0031,0.381,0.307,0.456,0.016,0.012,0.019,24.17,23.87,24.48,0.944,0.935,0.952,0.973,0.97,0.98,0.918,0.907,0.933,36.5,31.13,41.92,35.51,30.2,41.08,0,0,0,0,0,0,0.395,0,0.052,0.21,0.79,0.21,47.9
730332000000,1993,2,1992,5,21,7,0.325,0.0514,0.273,16108.6,107.2,107.2,95.88,3,2,2.2857142857142856,536.8,476.9,598.8,451.8,391.9,85,85,85,0,0,0,0.159,0.142,0.178,451.8,391.9,513.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.212,0.188,0.242,0.113,0.084,0.144,0.0047,0.0035,0.0061,0.54,0.479,0.599,0.023,0.02,0.025,23.44,23.15,23.77,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.31,35.44,51.48,42.93,34.38,48.2,0,0,0,0,0,0,0.533,0,0.052,0.16,0.84,0.16,49.6
730936800000,1993,3,1992,6,22,7,0.406,0.0647,0.341,19627.8,127,127,116.8,3,3,3,670.8,618.2,722.7,563.8,511.2,107,107,107,0,0,0,0.16,0.148,0.173,563.8,511.2,615.7,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.275,0.245,0.305,0.178,0.142,0.212,0.0076,0.006,0.0091,0.649,0.561,0.737,0.028,0.024,0.032,22.77,22.47,23.07,0.952,0.947,0.955,0.976,0.97,0.98,0.928,0.919,0.936,39.91,36.52,43.19,38.94,35.42,42.33,0,0,0,0,0,0,0.649,0,0.065,0.16,0.84,0.16,48.3
731541600000,1993,3,1992,6,23,7,0.469,0.0647,0.404,22869,141.6,141.6,136.1,3,3,3,774.7,739.9,806.8,667.7,632.9,107,107,107,0,0,0,0.138,0.133,0.145,667.7,632.9,699.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.315,0.353,0.247,0.224,0.268,0.011,0.0097,0.012,0.824,0.766,0.878,0.036,0.033,0.038,22.18,21.99,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.3,44.24,48.15,45.38,43.35,47.19,0,0,0,0,0,0,0.756,0,0.065,0.14,0.86,0.14,48.8
732146400000,1993,3,1992,6,24,7,0.536,0.0647,0.471,25446.4,165,165,151.5,4,3,3.4285714285714284,886.2,822.6,954.4,779.2,715.6,107,107,107,0,0,0,0.121,0.112,0.13,779.2,715.6,847.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.415,0.362,0.476,0.315,0.279,0.349,0.014,0.012,0.016,0.982,0.905,1.05,0.044,0.04,0.047,21.57,21.23,21.9,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.6,40.08,52.36,44.75,39.13,48.2,0,0,0,0,0,0,0.841,0,0.065,0.12,0.88,0.12,47.5
732751200000,1993,3,1992,6,25,7,0.657,0.0647,0.592,30845.5,192.8,192.8,183.6,4,4,4,1086,985.7,1181,979,878.7,107,107,107,0,0,0,0.099,0.0906,0.109,979,878.7,1074,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.611,0.505,0.734,0.446,0.364,0.589,0.02,0.016,0.027,1.33,1.11,1.62,0.061,0.05,0.075,20.5,19.91,21.05,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.96,43.31,50.06,45.9,42.45,48.2,0,0,0,0,0,0,1.02,0,0.065,0.098,0.9,0.1,46.9
733356000000,1993,3,1992,6,26,7,0.748,0.0789,0.664,32390.4,192.8,192.8,192.8,4,4,4,1237,1201,1264,1107,1094,130.4,107,148,8.143,0,22,0.105,0.087,0.119,1098,1094,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.786,0.762,0.801,0.645,0.634,0.648,0.03,0.03,0.03,1.73,1.69,1.75,0.081,0.079,0.082,19.62,19.52,19.77,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.42,50.22,50.7,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.3
733960800000,1993,4,1992,7,27,7,0.79,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1306,1279,1338,1158,1131,148,148,148,58,31,90,0.113,0.111,0.116,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.819,0.808,0.833,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.085,19.37,19.26,19.47,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.81,49.5,50.07,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.125,0.11,0.84,0.16,41
734565600000,1993,4,1992,7,28,7,0.858,0.0895,0.665,32072.2,192.8,192.8,190.9,4,4,4,1419,1365,1458,1271,1217,148,148,148,171.4,117,210,0.104,0.102,0.108,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.867,0.845,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.086,0.089,18.96,18.82,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.34,49.23,47.73,47.37,48.2,0,0,0,0,0,0,1.06,0,0.193,0.1,0.78,0.22,37.4
735170400000,1993,4,1992,7,29,7,0.896,0.0895,0.665,31672.5,189.1,189.1,188.5,4,4,4,1481,1467,1489,1333,1319,148,148,148,233.1,219,241,0.0999,0.0994,0.101,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.899,0.89,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.84,1.85,0.09,0.089,0.09,18.73,18.7,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,48.01,48.24,47.13,47.05,47.27,0,0,0,0,0,0,1.05,0,0.231,0.1,0.74,0.26,35.3
735775200000,1993,4,1992,7,30,7,0.883,0.0971,0.665,31826.7,190.8,190.8,189.4,4,4,4,1459,1427,1483,1299,1235,160.6,148,192,198.9,135,235,0.11,0.0998,0.135,1100,1100,1100,990,990,990,969.4,969.2,969.4,20.6,20.6,20.8,0.881,0.854,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.087,0.09,18.82,18.72,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.33,48.08,48.68,47.36,47.11,47.7,0,0,0,0,0,0,1.05,0,0.218,0.11,0.75,0.25,36
736380000000,1993,5,1992,8,31,7,0.808,0.116,0.66,32289.7,192.8,192.8,192.2,4,4,4,1336,1244,1411,1144,1052,192,192,192,52.86,0,119,0.144,0.136,0.154,1091,1052,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.805,0.726,0.848,0.627,0.539,0.648,0.03,0.025,0.031,1.73,1.56,1.8,0.082,0.073,0.086,19.31,19.01,19.78,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.23,48.68,49.84,48.05,47.7,48.2,0,0,0,0,0,0,1.07,0,0.148,0.14,0.82,0.18,40
736984800000,1993,5,1992,8,32,7,0.688,0.116,0.572,29742.8,187.3,187.3,177,4,4,4,1137,1064,1212,945.2,872.2,192,192,192,0,0,0,0.169,0.158,0.18,945.2,872.2,1020,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.588,0.515,0.679,0.402,0.361,0.468,0.019,0.016,0.022,1.25,1.11,1.43,0.058,0.051,0.067,20.42,20,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.16,42.43,47.78,44.26,41.58,46.82,0,0,0,0,0,0,0.984,0,0.116,0.17,0.83,0.17,43.2
737589600000,1993,5,1992,8,33,7,0.592,0.104,0.487,25846.6,162.6,162.6,153.8,4,3,3.7142857142857144,978.5,924.2,1041,805.8,777.2,172.7,147,192,0,0,0,0.176,0.154,0.197,805.8,777.2,848.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.451,0.42,0.493,0.329,0.315,0.35,0.015,0.014,0.016,1.02,0.968,1.07,0.046,0.043,0.049,21.18,20.9,21.38,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.61,39.61,51.94,41.91,38.63,48.2,0,0,0,0,0,0,0.855,0,0.105,0.18,0.82,0.18,43.7
738194400000,1993,5,1992,8,34,7,0.523,0.0889,0.434,23832.8,144.6,144.6,141.9,3,3,3,864.4,822.6,908.5,717.4,675.6,147,147,147,0,0,0,0.17,0.162,0.179,717.4,675.6,761.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.371,0.344,0.406,0.28,0.252,0.308,0.012,0.011,0.014,0.916,0.843,0.997,0.04,0.037,0.044,21.73,21.47,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.73,46.43,51.12,47.29,45.5,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.6
738799200000,1993,5,1992,8,35,7,0.476,0.0744,0.402,22705.7,138.4,138.4,135.2,3,3,3,787.3,766.1,810.2,664.3,647.1,123,119,147,0,0,0,0.156,0.148,0.181,664.3,647.1,682.8,990,990,990,967,967,967.1,23,22.9,23,0.336,0.326,0.346,0.245,0.233,0.257,0.011,0.01,0.011,0.822,0.793,0.853,0.036,0.034,0.037,22.13,22.04,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.97,44.99,47.08,45.05,44.09,46.14,0,0,0,0,0,0,0.751,0,0.074,0.16,0.84,0.16,47.7
739404000000,1993,6,1992,9,36,7,0.435,0.072,0.363,20776.2,130,130,123.7,3,3,3,718.9,685.5,753.3,599.9,566.5,119,119,119,0,0,0,0.166,0.158,0.174,599.9,566.5,634.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.299,0.28,0.318,0.202,0.179,0.225,0.0087,0.0077,0.0097,0.713,0.657,0.771,0.031,0.028,0.033,22.51,22.32,22.7,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.11,40.02,44.22,41.22,39.06,43.34,0,0,0,0,0,0,0.687,0,0.072,0.17,0.83,0.17,47.8
740008800000,1993,6,1992,9,37,7,0.39,0.072,0.318,18316,115,115,109,3,3,3,645.1,616.3,674.8,526.1,497.3,119,119,119,0,0,0,0.184,0.176,0.193,526.1,497.3,555.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.24,0.274,0.153,0.134,0.172,0.0065,0.0057,0.0074,0.588,0.54,0.639,0.025,0.023,0.027,22.93,22.76,23.09,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.41,35.52,39.34,36.34,34.45,38.34,0,0,0,0,0,0,0.606,0,0.072,0.18,0.82,0.18,47
740613600000,1993,6,1992,9,38,7,0.352,0.0974,0.255,15128.8,94.91,94.91,90.05,2,2,2,582.6,558.1,607.3,421.6,397.1,161,161,161,0,0,0,0.276,0.265,0.288,421.6,397.1,446.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.198,0.217,0.098,0.0864,0.11,0.0041,0.0036,0.0046,0.532,0.495,0.57,0.022,0.021,0.024,23.25,23.1,23.39,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.95,43.47,48.42,45.03,42.6,47.46,0,0,0,0,0,0,0.5,0,0.097,0.28,0.72,0.28,43
741218400000,1993,6,1992,9,39,7,0.32,0.0884,0.232,13887.3,85.03,85.03,82.66,2,2,2,529.7,509.7,551.2,383.6,374.7,146.1,135,161,0,0,0,0.276,0.255,0.3,383.6,374.7,394.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.189,0.196,0.08,0.0758,0.085,0.0033,0.0031,0.0035,0.474,0.46,0.489,0.02,0.019,0.02,23.54,23.43,23.65,0.953,0.952,0.954,0.98,0.979,0.98,0.933,0.931,0.935,42.19,41.22,43.39,41.33,40.34,42.52,0,0,0,0,0,0,0.459,0,0.088,0.28,0.72,0.28,43.4
741823200000,1993,7,1992,10,40,7,0.293,0.0816,0.212,12666.4,79.53,79.53,75.4,2,2,2,485,467.3,503.4,350,332.3,135,135,135,0,0,0,0.279,0.268,0.289,350,332.3,368.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.174,0.186,0.0642,0.0558,0.0729,0.0027,0.0023,0.003,0.423,0.396,0.45,0.017,0.016,0.019,23.79,23.68,23.9,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.72,36.83,40.68,37.7,35.73,39.76,0,0,0,0,0,0,0.419,0,0.081,0.28,0.72,0.28,43.2
742428000000,1993,7,1992,10,41,7,0.27,0.0816,0.188,11270,70.25,70.25,67.08,2,2,2,446.4,430.9,461.5,311.4,295.9,135,135,135,0,0,0,0.302,0.292,0.313,311.4,295.9,326.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.172,0.046,0.0387,0.0531,0.0019,0.0016,0.0022,0.365,0.342,0.388,0.015,0.014,0.016,24.03,23.94,24.12,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.58,32.89,36.21,33.54,31.9,35.13,0,0,0,0,0,0,0.373,0,0.082,0.3,0.7,0.3,41.7
743032800000,1993,7,1992,10,42,7,0.249,0.0816,0.168,10042.8,62.69,62.69,59.78,2,2,2,412.2,399.5,425.7,277.2,264.5,135,135,135,0,0,0,0.328,0.317,0.338,277.2,264.5,290.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.159,0.0298,0.0238,0.0362,0.0012,0.00097,0.0015,0.314,0.295,0.334,0.013,0.012,0.014,24.23,24.15,24.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.81,29.41,32.32,29.89,28.52,31.35,0,0,0,0,0,0,0.332,0,0.081,0.33,0.67,0.33,40.3
743637600000,1993,7,1992,10,43,7,0.232,0.0799,0.152,9093.58,56.17,56.17,54.13,2,2,2,382.9,369.7,395.4,250.8,239.9,132.1,115,135,0,0,0,0.345,0.311,0.36,250.8,239.9,260.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.141,0.148,0.0184,0.0161,0.0219,0.00074,0.00065,0.00089,0.275,0.262,0.288,0.011,0.011,0.012,24.41,24.33,24.47,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,27.9,26.65,28.95,27.06,25.85,28.09,0,0,0,0,0,0,0.301,0,0.08,0.34,0.66,0.34,39.2
744242400000,1993,8,1992,11,44,7,0.212,0.0696,0.143,8555.31,54.18,54.18,50.92,2,1,1.7142857142857142,351,338.2,365,236,223.2,115,115,115,0,0,0,0.328,0.315,0.34,236,223.2,250,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.0158,0.0147,0.017,0.00064,0.00059,0.00069,0.298,0.249,0.398,0.012,0.01,0.016,24.55,24.49,24.62,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.98,25.74,52.34,32.35,24.96,48.2,0,0,0,0,0,0,0.283,0,0.069,0.33,0.67,0.33,40.4
744847200000,1993,8,1992,11,45,7,0.195,0.0696,0.125,7836.97,48.2,48.2,46.65,1,1,1,322.3,311.1,334.1,207.3,196.2,115,115,115,0,0,0,0.357,0.344,0.37,207.3,196.2,219.1,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.362,0.342,0.384,0.015,0.014,0.015,24.63,24.55,24.7,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.85,45.31,50.53,46.65,44.41,48.2,0,0,0,0,0,0,0.259,0,0.07,0.36,0.64,0.36,40.2
745452000000,1993,8,1992,11,46,7,0.181,0.0696,0.111,6989.92,43.59,43.59,41.61,1,1,1,299,290.1,307.6,184,175.1,115,115,115,0,0,0,0.385,0.374,0.396,184,175.1,192.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0114,0.0106,0.0121,0.00045,0.00042,0.00048,0.321,0.305,0.336,0.013,0.012,0.013,24.78,24.73,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.933,42.48,40.39,44.48,41.61,39.45,43.59,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.6
746056800000,1993,8,1992,11,47,7,0.169,0.0696,0.0991,6164.01,38.71,38.71,36.69,1,1,1,278.8,271.2,287.1,163.8,156.2,115,115,115,0,0,0,0.413,0.401,0.424,163.8,156.2,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00968,0.00903,0.0104,0.00038,0.00036,0.00041,0.285,0.271,0.299,0.011,0.011,0.012,24.9,24.85,24.94,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.75,35.97,39.68,36.69,34.89,38.71,0,0,0,0,0,0,0.204,0,0.0699,0.41,0.59,0.41,36.5
746661600000,1993,8,1992,11,48,7,0.157,0.0592,0.0976,6087.8,39.05,39.05,36.24,1,1,1,259.3,248.5,268.8,161.4,151.3,97.86,91,115,0,0,0,0.377,0.345,0.432,161.4,151.3,172.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00947,0.00861,0.0104,0.00037,0.00034,0.00041,0.279,0.262,0.298,0.011,0.01,0.012,24.98,24.95,25.04,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.911,0.924,37.29,34.82,40.01,36.24,33.77,39.05,0,0,0,0,0,0,0.201,0,0.0594,0.38,0.62,0.38,38.8
747266400000,1993,9,1992,12,49,7,0.143,0.055,0.088,5472.91,34.52,34.52,32.58,1,1,1,236.4,227.5,245,145.4,136.5,91,91,91,0,0,0,0.385,0.371,0.4,145.4,136.5,154,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.105,0.00811,0.00735,0.00884,0.00032,0.00029,0.00035,0.249,0.233,0.265,0.0098,0.0092,0.01,25.13,25.07,25.2,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.58,31.48,35.59,32.58,30.54,34.52,0,0,0,0,0,0,0.181,0,0.055,0.38,0.62,0.38,38.3
747871200000,1993,9,1992,12,50,7,0.131,0.055,0.0763,4730.54,29.85,29.85,28.16,1,1,1,217.1,209.7,224.5,126.1,118.7,91,91,91,0,0,0,0.419,0.405,0.434,126.1,118.7,133.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.093,0.0982,0.00647,0.00584,0.00709,0.00025,0.00023,0.00028,0.215,0.202,0.228,0.0084,0.0079,0.009,25.28,25.23,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.03,27.26,30.77,28.16,26.44,29.85,0,0,0,0,0,0,0.156,0,0.0547,0.42,0.58,0.42,36.1
748476000000,1993,9,1992,12,51,7,0.123,0.055,0.068,2442.66,26.12,26.12,14.54,1,1,1,203.5,199.6,208.3,112.5,108.6,91,91,91,0,0,0,0.447,0.437,0.456,112.5,108.6,117.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0894,0.0925,0.00531,0.00498,0.00572,0.00021,0.00019,0.00022,0.19,0.183,0.199,0.0074,0.0072,0.0078,25.39,25.35,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.99,0,26.93,14.54,0,26.12,0,3,0,0,0.429,0,0.0808,0.429,0.055,0.45,0.55,0.45,19.9
749080800000,1993,9,1992,12,52,7,0.118,0.0504,0.0675,1913.94,27,27,11.39,1,1,1,194.8,190.6,198.2,111.5,104.8,83.29,73,91,0,0,0,0.427,0.377,0.465,111.5,104.8,120.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.088,0.0916,0.00523,0.00465,0.00602,0.0002,0.00018,0.00024,0.188,0.177,0.203,0.0073,0.0069,0.0079,25.4,25.38,25.42,0.396,0,0.925,0.416,0,0.97,0.384,0,0.898,11.74,0,27.84,11.39,0,27,0,4,0,0,0.571,0,0.0633,0.571,0.0505,0.43,0.57,0.43,16.2
749685600000,1993,10,1993,1,1,7,0.111,0.0442,0.0673,4145.13,25.74,25.74,24.67,1,1,1,184.2,179.9,188.7,111.2,106.9,73,73,73,0,0,0,0.397,0.387,0.406,111.2,106.9,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0867,0.0898,0.0052,0.00484,0.00558,0.0002,0.00019,0.00022,0.186,0.178,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.44,24.36,26.54,24.67,23.63,25.74,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.3
750290400000,1993,10,1993,1,2,7,0.105,0.0442,0.061,3727.65,23.3,23.3,22.19,1,1,1,173.8,170.9,178.5,100.8,97.87,73,73,73,0,0,0,0.42,0.409,0.427,100.8,97.87,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0835,0.0862,0.00432,0.00407,0.00472,0.00017,0.00016,0.00018,0.167,0.162,0.176,0.0066,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.887,22.9,22.24,24.02,22.19,21.53,23.3,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
750895200000,1993,10,1993,1,3,7,0.0998,0.0442,0.0557,3416.57,21.25,21.25,20.34,1,1,1,165,160.8,169.5,92.02,87.76,73,73,73,0,0,0,0.443,0.431,0.454,92.02,87.76,96.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0799,0.083,0.00357,0.00321,0.00395,0.00014,0.00013,0.00015,0.152,0.144,0.16,0.0059,0.0056,0.0063,25.38,25.38,25.38,0.92,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,21.07,20.2,21.97,20.34,19.46,21.25,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.2
751500000000,1993,10,1993,1,4,7,0.0954,0.0442,0.0512,3163.81,19.41,19.41,18.83,1,1,1,157.7,155,160.5,84.71,82.02,73,73,73,0,0,0,0.463,0.455,0.471,84.71,82.02,87.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0779,0.0798,0.00295,0.00272,0.00319,0.00012,0.00011,0.00012,0.139,0.134,0.144,0.0054,0.0052,0.0056,25.38,25.38,25.38,0.929,0.925,0.932,0.962,0.961,0.963,0.893,0.891,0.895,19.57,19.02,20.15,18.83,18.27,19.41,0,0,0,0,0,0,0.105,0,0.0442,0.46,0.54,0.46,33.2
752104800000,1993,11,1993,2,5,7,0.0973,0.0302,0.0671,4129.15,27.84,27.84,24.58,1,1,1,161,154.2,174.4,111,104.2,50,50,50,0,0,0,0.311,0.287,0.324,111,104.2,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0825,0.0897,0.00518,0.00461,0.00633,0.0002,0.00018,0.00025,0.182,0.17,0.206,0.0071,0.0067,0.0081,25.34,25.34,25.34,0.919,0.914,0.928,0.97,0.97,0.97,0.891,0.886,0.9,25.34,23.66,28.7,24.58,22.95,27.84,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.4
752709600000,1993,11,1993,2,6,7,0.109,0.0302,0.0783,4879.64,29.46,29.46,29.05,1,1,1,179.5,177.4,181.3,129.5,127.4,50,50,50,0,0,0,0.279,0.276,0.282,129.5,127.4,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0907,0.0921,0.00676,0.00658,0.00691,0.00026,0.00026,0.00027,0.216,0.212,0.219,0.0084,0.0083,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.94,29.44,30.37,29.05,28.56,29.46,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.8
753314400000,1993,11,1993,2,7,7,0.115,0.0302,0.0844,5284.29,32.46,32.46,31.45,1,1,1,189.6,181.5,193.8,139.6,131.5,50,50,50,0,0,0,0.264,0.258,0.275,139.6,131.5,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0922,0.0965,0.00762,0.00693,0.00798,0.0003,0.00027,0.00031,0.234,0.219,0.241,0.0091,0.0086,0.0094,25.35,25.34,25.35,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.43,30.44,33.47,31.45,29.53,32.46,0,0,0,0,0,0,0.175,0,0.0306,0.26,0.73,0.27,46
753919200000,1993,11,1993,2,8,7,0.118,0.0302,0.0879,5511.1,34.78,34.78,32.8,1,1,1,195.3,189.5,203.7,145.3,139.5,50,50,50,0,0,0,0.256,0.245,0.264,145.3,139.5,153.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.095,0.1,0.0081,0.0076,0.00881,0.00032,0.0003,0.00034,0.244,0.233,0.259,0.0095,0.0091,0.01,25.34,25.32,25.35,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.911,33.82,32.39,35.86,32.8,31.42,34.78,0,0,0,0,0,0,0.182,0,0.0301,0.26,0.74,0.26,46.7
754524000000,1993,11,1993,2,9,7,0.121,0.0341,0.0874,5477.31,34.84,34.84,32.6,1,1,1,200.9,196.6,204.5,144.4,137.6,56.43,50,59,0,0,0,0.281,0.245,0.3,144.4,137.6,154,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0957,0.1,0.00803,0.00744,0.00884,0.00031,0.00029,0.00035,0.243,0.231,0.259,0.0095,0.009,0.01,25.34,25.32,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.61,31.94,35.92,32.6,30.98,34.84,0,0,0,0,0,0,0.181,0,0.0336,0.28,0.72,0.28,45.3
755128800000,1993,12,1993,3,10,7,0.128,0.0357,0.0925,5806,36.82,36.82,34.56,1,1,1,212,204.8,221.7,153,145.8,59,59,59,0,0,0,0.278,0.266,0.288,153,145.8,162.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0986,0.105,0.00876,0.00814,0.00958,0.00034,0.00032,0.00038,0.259,0.246,0.276,0.01,0.0096,0.011,25.27,25.19,25.33,0.939,0.937,0.943,0.97,0.97,0.972,0.911,0.909,0.916,35.62,33.92,37.9,34.56,32.9,36.82,0,0,0,0,0,0,0.192,0,0.0355,0.28,0.72,0.28,45.4
755733600000,1993,12,1993,3,11,7,0.132,0.0357,0.0963,6049.09,37.7,37.7,36.01,1,1,1,218.2,210.5,225.3,159.2,151.5,59,59,59,0,0,0,0.271,0.262,0.28,159.2,151.5,166.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00928,0.00863,0.00988,0.00036,0.00034,0.00039,0.27,0.256,0.283,0.011,0.01,0.011,25.22,25.17,25.28,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,37.08,35.28,38.74,36.01,34.22,37.7,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45.8
756338400000,1993,12,1993,3,12,7,0.132,0.0357,0.0963,6051.2,37.9,37.9,36.02,1,1,1,218.3,211.9,226.1,159.3,152.9,59,59,59,0,0,0,0.27,0.261,0.278,159.3,152.9,167.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00929,0.00875,0.00995,0.00036,0.00034,0.00039,0.27,0.259,0.284,0.011,0.01,0.011,25.22,25.16,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,37.09,35.6,38.93,36.02,34.53,37.9,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45.8
756943200000,1993,12,1993,3,13,7,0.139,0.0381,0.101,6333.94,39.26,39.26,37.7,1,1,1,229.3,226.9,231.6,166.3,155,63,59,73,0,0,0,0.275,0.255,0.32,166.3,155,172.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00989,0.00893,0.0104,0.00039,0.00035,0.00041,0.283,0.264,0.294,0.011,0.01,0.012,25.14,25.12,25.17,0.944,0.94,0.946,0.974,0.97,0.976,0.919,0.912,0.924,38.71,35.98,40.21,37.7,34.9,39.26,0,0,0,0,0,0,0.209,0,0.038,0.27,0.73,0.27,45.6
757548000000,1994,1,1993,4,14,7,0.143,0.0442,0.0991,6217.11,39.18,39.18,37.01,1,1,1,236.9,226.7,245.8,163.9,153.7,73,73,73,0,0,0,0.309,0.297,0.322,163.9,153.7,172.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.11,0.00968,0.00881,0.0104,0.00038,0.00035,0.00041,0.28,0.262,0.296,0.011,0.01,0.012,25.1,25.03,25.18,0.943,0.94,0.946,0.973,0.97,0.976,0.917,0.912,0.924,38.04,35.66,40.13,37.01,34.59,39.18,0,0,0,0,0,0,0.206,0,0.0439,0.31,0.69,0.31,43.5
758152800000,1994,1,1993,4,15,7,0.157,0.0442,0.113,7118.47,46.59,46.59,42.37,1,1,1,259.2,245,277.2,186.2,172,73,73,73,0,0,0,0.282,0.263,0.298,186.2,172,204.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.121,0.0116,0.0104,0.0131,0.00046,0.00041,0.00052,0.32,0.295,0.352,0.013,0.012,0.014,24.95,24.84,25.04,0.95,0.946,0.955,0.979,0.976,0.98,0.93,0.923,0.936,43.28,39.94,47.54,42.37,38.97,46.59,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.3
758757600000,1994,1,1993,4,16,7,0.187,0.0442,0.143,8718.05,56.74,56.74,51.89,2,1,1.7142857142857142,309.3,284.6,332.8,236.3,211.6,73,73,73,0,0,0,0.237,0.219,0.256,236.3,211.6,259.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.124,0.141,0.0166,0.0137,0.0216,0.00066,0.00055,0.00087,0.293,0.241,0.381,0.012,0.0096,0.015,24.76,24.66,24.85,0.936,0.922,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34,25.63,51.19,32.83,24.86,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.76,0.24,46.6
759362400000,1994,1,1993,4,17,7,0.221,0.0442,0.177,10697.3,69.26,69.26,63.67,2,2,2,364.9,336.3,391,291.9,263.3,73,73,73,0,0,0,0.201,0.187,0.217,291.9,263.3,318,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.161,0.0368,0.0233,0.0491,0.0015,0.00093,0.002,0.328,0.285,0.367,0.013,0.011,0.015,24.45,24.28,24.63,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.82,29.65,35.7,31.84,28.76,34.63,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.4
759967200000,1994,1,1993,4,18,7,0.263,0.0504,0.212,12841.7,83.76,83.76,76.44,2,2,2,434.4,401.7,468.9,351.1,327.9,83.29,73,85,0,0,0,0.192,0.181,0.206,351.1,327.9,383.9,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.165,0.185,0.0647,0.0538,0.0802,0.0026,0.0022,0.0033,0.418,0.383,0.467,0.017,0.016,0.019,24.03,23.82,24.21,0.948,0.945,0.953,0.974,0.97,0.98,0.924,0.916,0.934,39.22,36.7,42.74,38.22,35.6,41.88,0,0,0,0,0,0,0.425,0,0.051,0.19,0.81,0.19,48.8
760572000000,1994,2,1993,5,19,7,0.309,0.0514,0.258,15428,96.4,96.4,91.83,2,2,2,511,480.1,545.2,426,395.1,85,85,85,0,0,0,0.167,0.156,0.177,426,395.1,460.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.2,0.189,0.212,0.1,0.0855,0.116,0.0042,0.0035,0.0049,0.53,0.484,0.582,0.022,0.02,0.024,23.57,23.36,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.07,43.93,50.48,45.92,43.05,48.2,0,0,0,0,0,0,0.51,0,0.051,0.17,0.83,0.17,49.9
761176800000,1994,2,1993,5,20,7,0.36,0.0514,0.308,17727.2,115.4,115.4,105.5,3,2,2.7142857142857144,594.8,555.9,639,509.8,470.9,85,85,85,0,0,0,0.143,0.133,0.153,509.8,470.9,554,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.24,0.217,0.265,0.143,0.121,0.171,0.006,0.0051,0.0073,0.585,0.529,0.628,0.025,0.022,0.027,23.14,22.92,23.3,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.937,41.6,35.59,52.48,39.76,34.52,48.2,0,0,0,0,0,0,0.586,0,0.052,0.14,0.86,0.14,49.2
761781600000,1994,2,1993,5,21,7,0.436,0.0514,0.384,21982.8,140.5,140.5,130.9,3,3,3,720.1,657.9,774.6,635.1,572.9,85,85,85,0,0,0,0.118,0.11,0.129,635.1,572.9,689.6,990,990,990,966.8,966.5,967,23.2,23,23.5,0.311,0.275,0.342,0.225,0.184,0.262,0.0097,0.0078,0.011,0.764,0.659,0.856,0.033,0.028,0.037,22.46,22.15,22.81,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.52,40.68,47.78,43.62,39.77,46.82,0,0,0,0,0,0,0.727,0,0.052,0.12,0.88,0.12,50.4
762386400000,1994,2,1993,5,22,7,0.484,0.0628,0.421,23692,144.2,144.2,141,3,3,3,799.9,780.7,822.6,696,677.9,103.9,85,107,0,0,0,0.13,0.109,0.136,696,677.9,715.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.34,0.362,0.266,0.254,0.279,0.012,0.011,0.012,0.871,0.841,0.905,0.038,0.037,0.04,22.03,21.9,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.97,46.91,49.04,47.01,45.97,48.05,0,0,0,0,0,0,0.783,0,0.063,0.13,0.87,0.13,49
762991200000,1994,3,1993,6,23,7,0.527,0.0647,0.462,24892.2,158.4,158.4,148.2,4,3,3.2857142857142856,871.1,831.9,915.2,764.1,724.9,107,107,107,0,0,0,0.123,0.117,0.129,764.1,724.9,808.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.401,0.367,0.441,0.308,0.285,0.33,0.014,0.013,0.015,0.968,0.921,1.01,0.043,0.04,0.045,21.65,21.45,21.85,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.83,39.9,52.36,45.65,38.93,48.2,0,0,0,0,0,0,0.823,0,0.065,0.12,0.88,0.12,47.2
763596000000,1994,3,1993,6,24,7,0.608,0.0647,0.543,29004.9,181.6,181.6,172.6,4,4,4,1005,935.7,1064,898,828.7,107,107,107,0,0,0,0.107,0.101,0.114,898,828.7,957.2,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.523,0.459,0.577,0.374,0.34,0.402,0.017,0.015,0.018,1.14,1.02,1.24,0.052,0.046,0.057,20.96,20.65,21.34,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.05,41.36,46.32,43.16,40.49,45.4,0,0,0,0,0,0,0.959,0,0.065,0.11,0.89,0.11,47.7
764200800000,1994,3,1993,6,25,7,0.628,0.078,0.55,29195.8,178.1,178.1,173.8,4,4,4,1039,995.6,1067,909.6,866.6,129,129,129,0,0,0,0.124,0.121,0.13,909.6,866.6,937.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.539,0.499,0.565,0.379,0.358,0.393,0.017,0.016,0.018,1.17,1.09,1.22,0.053,0.049,0.056,20.81,20.67,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.33,42.65,45.42,43.45,41.8,44.51,0,0,0,0,0,0,0.965,0,0.078,0.12,0.88,0.12,46.5
764805600000,1994,3,1993,6,26,7,0.562,0.077,0.485,26042.2,164.6,164.6,155,4,3,3.7142857142857144,929.5,882.3,978.4,802.2,757.3,127.3,125,129,0,0,0,0.137,0.132,0.142,802.2,757.3,849.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.441,0.401,0.484,0.327,0.306,0.35,0.015,0.014,0.016,1.01,0.958,1.06,0.045,0.043,0.048,21.38,21.12,21.58,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.79,39.55,51.9,42.2,38.57,48.2,0,0,0,0,0,0,0.861,0,0.077,0.14,0.86,0.14,46.3
765410400000,1994,4,1993,7,27,7,0.498,0.0756,0.422,23531.2,144.6,144.6,140.1,3,3,3,823.1,779.4,867.6,698.1,654.4,125,125,125,0,0,0,0.152,0.144,0.16,698.1,654.4,742.6,990,990,990,967.2,967,967.4,22.8,22.6,23,0.357,0.331,0.388,0.267,0.238,0.297,0.012,0.01,0.013,0.881,0.807,0.961,0.039,0.035,0.042,21.93,21.67,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.86,45.37,50.33,46.69,44.46,48.2,0,0,0,0,0,0,0.778,0,0.076,0.15,0.85,0.15,47.3
766015200000,1994,4,1993,7,28,7,0.438,0.0756,0.363,20736.9,132,132,123.4,3,3,3,724.9,678.9,771.5,599.9,553.9,125,125,125,0,0,0,0.173,0.162,0.184,599.9,553.9,646.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.3,0.274,0.327,0.202,0.171,0.233,0.0087,0.0073,0.01,0.715,0.637,0.793,0.031,0.027,0.034,22.49,22.22,22.75,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,42.05,39.17,44.9,41.14,38.16,44,0,0,0,0,0,0,0.686,0,0.075,0.17,0.83,0.17,47.3
766620000000,1994,4,1993,7,29,7,0.38,0.0756,0.304,17395.3,111.5,111.5,103.5,3,2,2.7142857142857144,628,596.1,664.4,503,471.1,125,125,125,0,0,0,0.199,0.188,0.21,503,471.1,539.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.245,0.227,0.266,0.139,0.121,0.161,0.0059,0.0051,0.0069,0.583,0.532,0.628,0.025,0.023,0.027,23,22.83,23.11,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.84,35.04,52.1,39.1,33.99,48.2,0,0,0,0,0,0,0.575,0,0.076,0.2,0.8,0.2,45.8
767224800000,1994,4,1993,7,30,7,0.334,0.0775,0.257,15276.2,96.4,96.4,90.93,2,2,2,552.7,522,584.9,424.6,375,128.1,125,147,0,0,0,0.233,0.214,0.282,424.6,375,459.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.189,0.221,0.0994,0.076,0.116,0.0042,0.0032,0.0049,0.535,0.46,0.59,0.022,0.019,0.025,23.38,23.18,23.59,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.932,0.939,46.52,41.28,50.04,45.47,40.41,48.2,0,0,0,0,0,0,0.505,0,0.077,0.23,0.77,0.23,45.7
767829600000,1994,5,1993,8,31,7,0.295,0.0889,0.206,12290.9,78.67,78.67,73.16,2,2,2,487.5,464.3,512.4,340.5,317.3,147,147,147,0,0,0,0.302,0.287,0.317,340.5,317.3,365.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.168,0.185,0.0597,0.0488,0.0715,0.0025,0.002,0.003,0.409,0.374,0.446,0.017,0.015,0.019,23.8,23.65,23.94,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.915,0.928,37.63,35.14,40.28,36.58,34.08,39.33,0,0,0,0,0,0,0.406,0,0.089,0.3,0.7,0.3,41.7
768434400000,1994,5,1993,8,32,7,0.265,0.0889,0.176,10530.5,66.62,66.62,62.68,2,2,2,438.3,421.3,456.9,291.3,274.3,147,147,147,0,0,0,0.336,0.322,0.349,291.3,274.3,309.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.153,0.166,0.0365,0.0285,0.0453,0.0015,0.0012,0.0019,0.335,0.309,0.363,0.014,0.013,0.015,24.09,23.98,24.19,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.31,30.44,34.34,31.34,29.52,33.31,0,0,0,0,0,0,0.348,0,0.089,0.34,0.66,0.34,39.7
769039200000,1994,5,1993,8,33,7,0.243,0.0889,0.154,9196.35,57.93,57.93,54.74,2,2,2,401.3,387.2,416.1,254.3,240.2,147,147,147,0,0,0,0.366,0.353,0.38,254.3,240.2,269.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.151,0.0199,0.0162,0.026,0.00081,0.00066,0.0011,0.28,0.262,0.302,0.011,0.011,0.012,24.32,24.23,24.4,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.22,26.62,29.86,27.37,25.82,28.97,0,0,0,0,0,0,0.304,0,0.089,0.37,0.63,0.37,37.8
769644000000,1994,5,1993,8,34,7,0.223,0.0889,0.134,8126.97,50.63,50.63,48.37,2,1,1.1428571428571428,369.3,356.8,382.5,222.3,209.8,147,147,147,0,0,0,0.398,0.384,0.412,222.3,209.8,235.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.13,0.139,0.0146,0.0136,0.0158,0.00059,0.00055,0.00064,0.369,0.257,0.407,0.015,0.01,0.016,24.38,24.3,24.45,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.91,26.1,52.7,44.76,25.31,48.2,0,0,0,0,0,0,0.269,0,0.089,0.4,0.6,0.4,36.4
770248800000,1994,5,1993,8,35,7,0.206,0.0768,0.13,7971.45,48.2,48.2,47.45,1,1,1,341.2,330.3,352.7,214.2,201.6,127,119,147,0,0,0,0.372,0.345,0.422,214.2,201.6,225.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.014,0.0129,0.0149,0.00056,0.00052,0.0006,0.377,0.355,0.396,0.015,0.014,0.016,24.52,24.47,24.58,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.3,46.27,51.92,47.45,45.35,48.2,0,0,0,0,0,0,0.264,0,0.076,0.37,0.63,0.37,38.7
770853600000,1994,6,1993,9,36,7,0.193,0.072,0.121,7591.37,47.21,47.21,45.19,1,1,1,318.8,309.8,327.8,199.8,190.8,119,119,119,0,0,0,0.373,0.363,0.384,199.8,190.8,208.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.35,0.334,0.367,0.014,0.013,0.015,24.66,24.59,24.72,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.11,44.02,48.17,45.19,43.14,47.21,0,0,0,0,0,0,0.251,0,0.072,0.37,0.63,0.37,39.3
771458400000,1994,6,1993,9,37,7,0.18,0.072,0.108,6772.05,42.46,42.46,40.31,1,1,1,297.8,288.7,306.8,178.8,169.7,119,119,119,0,0,0,0.4,0.388,0.412,178.8,169.7,187.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0109,0.0102,0.0117,0.00044,0.0004,0.00047,0.313,0.297,0.329,0.012,0.012,0.013,24.79,24.74,24.85,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.22,39.1,43.32,40.31,38.09,42.46,0,0,0,0,0,0,0.224,0,0.072,0.4,0.6,0.4,37.6
772063200000,1994,6,1993,9,38,7,0.168,0.072,0.0964,5979.9,37.35,37.35,35.59,1,1,1,278.3,270.9,285.7,159.3,151.9,119,119,119,0,0,0,0.428,0.416,0.439,159.3,151.9,166.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00929,0.00867,0.00992,0.00037,0.00034,0.00039,0.278,0.265,0.291,0.011,0.011,0.012,24.91,24.87,24.95,0.942,0.94,0.945,0.971,0.97,0.973,0.914,0.912,0.919,36.67,34.95,38.4,35.59,33.9,37.35,0,0,0,0,0,0,0.198,0,0.0716,0.43,0.57,0.43,35.6
772668000000,1994,6,1993,9,39,7,0.158,0.0691,0.0889,5508.01,33.66,33.66,32.79,1,1,1,261.3,254.8,268.5,147,142.1,114.3,108,119,0,0,0,0.437,0.418,0.456,147,142.1,150.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00824,0.00783,0.00856,0.00033,0.00031,0.00034,0.255,0.247,0.261,0.01,0.0098,0.01,25,24.97,25.03,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.8,32.62,34.7,32.79,31.64,33.66,0,0,0,0,0,0,0.182,0,0.0691,0.44,0.56,0.44,34.9
773272800000,1994,7,1993,10,40,7,0.149,0.0653,0.0842,5212.72,32.34,32.34,31.03,1,1,1,247.2,241.4,252.9,139.2,133.4,108,108,108,0,0,0,0.437,0.427,0.447,139.2,133.4,144.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00758,0.00709,0.00807,0.0003,0.00028,0.00032,0.241,0.23,0.251,0.0095,0.0091,0.0099,25.08,25.04,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,31.99,30.64,33.34,31.03,29.72,32.34,0,0,0,0,0,0,0.172,0,0.0648,0.44,0.57,0.43,35
773877600000,1994,7,1993,10,41,7,0.141,0.0653,0.0761,4700.17,29.29,29.29,27.98,1,1,1,233.8,228,239.5,125.8,120,108,108,108,0,0,0,0.462,0.451,0.474,125.8,120,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0959,0.0999,0.00644,0.00595,0.00693,0.00025,0.00023,0.00027,0.217,0.206,0.227,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.84,27.47,30.19,27.98,26.65,29.29,0,0,0,0,0,0,0.155,0,0.0649,0.46,0.54,0.46,33.3
774482400000,1994,7,1993,10,42,7,0.133,0.0653,0.068,4180.09,26.2,26.2,24.88,1,1,1,220.4,215.2,226.1,112.4,107.2,108,108,108,0,0,0,0.49,0.478,0.502,112.4,107.2,118.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0932,0.0914,0.0952,0.00531,0.00486,0.00579,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0076,0.0072,0.008,25.28,25.24,25.33,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.65,24.38,27.01,24.88,23.65,26.2,0,0,0,0,0,0,0.138,0,0.065,0.49,0.51,0.49,31.4
775087200000,1994,7,1993,10,43,7,0.127,0.0653,0.0615,3245.21,23.33,23.33,19.32,1,1,1,209.7,205.6,213.8,101.7,97.6,108,108,108,0,0,0,0.515,0.505,0.525,101.7,97.6,105.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.088,0.0909,0.00439,0.00405,0.00474,0.00017,0.00016,0.00019,0.174,0.166,0.181,0.0068,0.0065,0.0071,25.37,25.34,25.4,0.782,0,0.915,0.831,0,0.97,0.758,0,0.888,19.92,0,24.05,19.32,0,23.33,0,1,0,0,0.143,0,0.107,0.143,0.0655,0.51,0.48,0.52,25.6
775692000000,1994,8,1993,11,44,7,0.119,0.0562,0.0625,592.165,24.67,24.67,3.525,1,1,1,196.4,188.9,204.2,103.4,95.92,93,93,93,0,0,0,0.474,0.455,0.492,103.4,95.92,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0856,0.091,0.00454,0.0039,0.0052,0.00018,0.00015,0.0002,0.175,0.162,0.189,0.0068,0.0063,0.0074,25.41,25.39,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.891,3.634,0,25.44,3.525,0,24.67,0,6,0,0,0.857,0,0.0196,0.857,0.0565,0.47,0.53,0.47,4.98
776296800000,1994,8,1993,11,45,7,0.11,0.0562,0.0537,0,0,0,0,1,1,1,181.8,176.1,187.6,88.81,83.07,93,93,93,0,0,0,0.512,0.496,0.528,88.81,83.07,94.55,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.0811,0.0851,0.0033,0.00281,0.00379,0.00013,0.00011,0.00015,0.149,0.139,0.159,0.0058,0.0054,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.51,0.49,0.51,0
776901600000,1994,8,1993,11,46,7,0.103,0.0562,0.0463,0,0,0,0,1,1,1,169.6,165.4,174.2,76.59,72.41,93,93,93,0,0,0,0.549,0.534,0.562,76.59,72.41,81.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0773,0.0804,0.00226,0.0019,0.00265,0.000088,0.000075,0.0001,0.127,0.119,0.135,0.005,0.0047,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.55,0.45,0.55,0
777506400000,1994,8,1993,11,47,7,0.0967,0.0562,0.0405,0,0,0,0,1,1,1,159.9,155.8,164,66.94,62.84,93,93,93,0,0,0,0.582,0.567,0.597,66.94,62.84,71.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0739,0.0768,0.00144,0.00109,0.00179,0.000056,0.000043,0.00007,0.11,0.102,0.117,0.0043,0.004,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
778111200000,1994,8,1993,11,48,7,0.0904,0.049,0.0414,1585.61,17.62,17.62,9.438,1,1,1,149.4,141.9,154.5,68.43,59.83,81,72,93,0,0,0,0.541,0.477,0.609,68.43,59.83,78.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0729,0.0775,0.00157,0.000836,0.00246,0.000061,0.000033,0.000096,0.111,0.097,0.129,0.0044,0.0038,0.0051,25.39,25.37,25.41,0.531,0,0.939,0.549,0,0.96,0.509,0,0.901,9.831,0,18.36,9.438,0,17.62,0,3,0,0,0.429,0,0.0524,0.429,0.049,0.54,0.46,0.54,17.5
778716000000,1994,9,1993,12,49,7,0.0805,0.0435,0.037,677.78,14.49,14.49,4.034,1,1,1,133.1,127.4,139.4,61.14,55.4,72,72,72,0,0,0,0.541,0.516,0.565,61.14,55.4,67.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0734,0.000947,0.000459,0.00148,0.000037,0.000018,0.000058,0.0976,0.0886,0.108,0.0038,0.0035,0.0043,25.4,25.39,25.41,0.255,0,0.899,0.274,0,0.96,0.245,0,0.863,4.203,0,15.09,4.034,0,14.49,0,5,0,0,0.714,0,0.0224,0.714,0.0435,0.54,0.46,0.54,8.42
779320800000,1994,9,1993,12,50,7,0.0729,0.0435,0.00908,0,0,0,0,1,0,0.2857142857142857,120.5,116.2,125.5,48.52,44.19,72,72,72,33.57,0,50,0.598,0.574,0.62,15.01,0,53.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000613,0,0.000296,0.0000024,0,0.000012,0.0747,0.0708,0.0858,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06382,0.6,0.12,0.88,0
779925600000,1994,9,1993,12,51,7,0.0672,0.0435,0,0,0,0,0,0,0,0,111.1,108.3,114.8,39.11,36.26,72,72,72,39,36,43,0.648,0.627,0.665,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0672,0.65,0,1,0
780530400000,1994,9,1993,12,52,7,0.0636,0.0401,0.00894,0,0,0,0,1,0,0.2857142857142857,105.2,103.3,107.4,38.93,32.16,66.29,52,72,24.14,0,35,0.629,0.499,0.691,14.79,0,52.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000425,0,0.000184,0.0000017,0,0.0000072,0.0744,0.0708,0.0839,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05466,0.63,0.14,0.86,0
781135200000,1994,10,1994,1,1,7,0.0624,0.0314,0.0309,0,0,0,0,1,1,1,103.1,102.2,104.4,51.14,50.24,52,52,52,0,0,0,0.504,0.498,0.509,51.14,50.24,52.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000097,0.0000204,0.000207,0.0000038,8e-7,0.0000081,0.0825,0.0812,0.0843,0.0032,0.0032,0.0033,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.5,0.5,0.5,0
781740000000,1994,10,1994,1,2,7,0.0624,0.0314,0.0266,0,0,0,0,1,0,0.8571428571428571,103.2,102,104.7,51.18,49.97,52,52,52,7.143,0,50,0.504,0.497,0.51,44.04,0,52.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000101,0,0.00023,0.0000039,0,0.000009,0.0811,0.0708,0.0847,0.0032,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0358,0.5,0.43,0.57,0
782344800000,1994,10,1994,1,3,7,0.0636,0.0314,0.0321,0,0,0,0,1,1,1,105.1,103.1,107.7,53.09,51.06,52,52,52,0,0,0,0.495,0.483,0.505,53.09,51.06,55.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000263,0.0000901,0.000485,0.00001,0.0000035,0.000019,0.0853,0.0823,0.089,0.0033,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.5,0.5,0
782949600000,1994,10,1994,1,4,7,0.0624,0.0314,0.0181,0,0,0,0,1,0,0.5714285714285714,103.2,101.2,106.3,51.18,49.15,52,52,52,21.29,0,50,0.504,0.489,0.514,29.88,0,54.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000111,0,0.000369,0.0000044,0,0.000014,0.0784,0.0708,0.0871,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0443,0.5,0.29,0.71,0
783554400000,1994,10,1994,1,5,7,0.0639,0.0304,0.0335,0,0,0,0,1,1,1,105.7,102.8,107.4,55.43,50.79,50.29,50,52,0,0,0,0.476,0.465,0.506,55.43,50.79,57.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000462,0.0000671,0.000632,0.000018,0.0000026,0.000025,0.0886,0.082,0.0915,0.0035,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0304,0.48,0.52,0.48,0
784159200000,1994,11,1994,2,6,7,0.0656,0.0302,0.0353,0,0,0,0,1,1,1,108.4,107.4,109.3,58.41,57.44,50,50,50,0,0,0,0.461,0.457,0.465,58.41,57.44,59.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000715,0.000632,0.000795,0.000028,0.000025,0.000031,0.0929,0.0915,0.0942,0.0036,0.0036,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.46,0.54,0.46,0
784764000000,1994,11,1994,2,7,7,0.065,0.0302,0.0348,0,0,0,0,1,1,1,107.5,106.6,109.3,57.52,56.62,50,50,50,0,0,0,0.465,0.457,0.469,57.52,56.62,59.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000639,0.000563,0.000795,0.000025,0.000022,0.000031,0.0916,0.0903,0.0942,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
785368800000,1994,11,1994,2,8,7,0.0685,0.0302,0.0383,991.112,14.28,14.28,5.899,1,1,1,113.3,111.3,116.7,63.34,61.27,50,50,50,0,0,0,0.441,0.428,0.449,63.34,61.27,66.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000958,0.00142,0.000044,0.000038,0.000056,0.1,0.097,0.105,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.38,0,0.895,0.411,0,0.96,0.364,0,0.859,6.145,0,14.88,5.899,0,14.28,0,4,0,0,0.571,0,0.0328,0.571,0.0302,0.44,0.56,0.44,14.5
785973600000,1994,11,1994,2,9,7,0.0809,0.0334,0.0475,2938.12,18.48,18.48,17.49,1,1,1,133.7,120.8,142.2,78.54,70.84,55.14,50,59,0,0,0,0.412,0.381,0.434,78.54,70.84,83.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0708,0.0765,0.00243,0.00177,0.00282,0.000095,0.000069,0.00011,0.125,0.111,0.134,0.0049,0.0043,0.0053,25.37,25.37,25.39,0.932,0.918,0.94,0.96,0.96,0.961,0.895,0.881,0.903,18.21,16.19,19.23,17.49,15.54,18.48,0,0,0,0,0,0,0.0972,0,0.0334,0.41,0.59,0.41,36.3
786578400000,1994,12,1994,3,10,7,0.0838,0.0357,0.0481,2983.22,18.32,18.32,17.76,1,1,1,138.6,136.2,141.3,79.57,77.15,59,59,59,0,0,0,0.426,0.417,0.433,79.57,77.15,82.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0744,0.0762,0.00251,0.00231,0.00275,0.000099,0.000091,0.00011,0.128,0.123,0.133,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.93,0.937,0.96,0.96,0.961,0.897,0.894,0.9,18.49,18,19.06,17.76,17.28,18.32,0,0,0,0,0,0,0.0987,0,0.0357,0.43,0.57,0.43,35.6
787183200000,1994,12,1994,3,11,7,0.0823,0.0357,0.0466,2889.72,17.98,17.98,17.2,1,1,1,136,131.8,139.7,77.03,72.77,59,59,59,0,0,0,0.434,0.422,0.448,77.03,72.77,80.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0729,0.0757,0.0023,0.00194,0.00261,0.00009,0.000076,0.0001,0.123,0.116,0.13,0.0048,0.0045,0.0051,25.38,25.37,25.38,0.935,0.928,0.94,0.96,0.96,0.96,0.897,0.891,0.902,17.92,16.82,18.72,17.2,16.14,17.98,0,0,0,0,0,0,0.0956,0,0.0357,0.43,0.57,0.43,35.1
787788000000,1994,12,1994,3,12,7,0.0821,0.0357,0.0464,2869.29,18.65,18.65,17.08,1,1,1,135.8,131.5,143,76.76,72.5,59,59,59,0,0,0,0.435,0.413,0.449,76.76,72.5,83.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0728,0.0768,0.00227,0.00191,0.00289,0.000089,0.000075,0.00011,0.123,0.115,0.136,0.0048,0.0045,0.0053,25.38,25.36,25.38,0.931,0.927,0.937,0.96,0.96,0.962,0.894,0.89,0.9,17.78,16.73,19.39,17.08,16.06,18.65,0,0,0,0,0,0,0.0949,0,0.0357,0.43,0.57,0.43,34.9
788392800000,1994,12,1994,3,13,7,0.0902,0.0369,0.0533,3277.55,21.12,21.12,19.51,1,1,1,149.2,144.9,155.3,88.16,82.29,61,59,73,0,0,0,0.409,0.381,0.47,88.16,82.29,96.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0775,0.0811,0.00324,0.00274,0.00391,0.00013,0.00011,0.00015,0.143,0.134,0.157,0.0056,0.0053,0.0062,25.36,25.35,25.38,0.924,0.915,0.931,0.964,0.961,0.967,0.89,0.885,0.895,20.25,19.07,21.84,19.51,18.33,21.12,0,0,0,0,0,0,0.108,0,0.0369,0.41,0.59,0.41,36.3
788997600000,1995,1,1994,4,14,7,0.0909,0.0442,0.0468,2890.22,18.67,18.67,17.2,1,1,1,150.4,143,156.9,77.37,69.98,73,73,73,0,0,0,0.486,0.465,0.511,77.37,69.98,83.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0736,0.0786,0.00233,0.0017,0.00288,0.000091,0.000067,0.00011,0.126,0.112,0.137,0.0049,0.0044,0.0054,25.38,25.38,25.39,0.93,0.913,0.937,0.96,0.96,0.962,0.893,0.876,0.899,17.91,15.91,19.41,17.2,15.27,18.67,0,0,0,0,0,0,0.0956,0,0.0441,0.49,0.51,0.49,31.8
