datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
991000800000,2001,5,2000,8,35,7,0.525,0.0972,0.428,23684.4,144.6,144.6,141,3,3,3,867.8,831.7,910.5,707.1,673.3,160.7,119,192,0,0,0,0.184,0.14,0.222,707.1,673.3,732.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.347,0.375,0.273,0.251,0.29,0.012,0.011,0.013,0.898,0.843,0.937,0.04,0.037,0.041,21.73,21.54,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.06,45.89,49.83,46.99,44.97,48.2,0,0,0,0,0,0,0.783,0,0.097,0.19,0.82,0.18,45.1
991605600000,2001,6,2000,9,36,7,0.482,0.072,0.41,23134.2,141.8,141.8,137.7,3,3,3,797.7,775.6,822.4,678.7,656.6,119,119,119,0,0,0,0.149,0.145,0.153,678.7,656.6,703.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.331,0.358,0.254,0.24,0.271,0.011,0.01,0.012,0.846,0.808,0.887,0.037,0.035,0.039,22.06,21.92,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.84,45.55,48.24,45.9,44.64,47.28,0,0,0,0,0,0,0.765,0,0.072,0.15,0.85,0.15,48
992210400000,2001,6,2000,9,37,7,0.444,0.0974,0.347,19752.4,124.5,124.5,117.6,3,3,3,734.5,701,770,573.5,540,161,161,161,0,0,0,0.219,0.209,0.23,573.5,540,609,990,990,990,966.8,966.7,967,23.2,23,23.3,0.289,0.27,0.309,0.184,0.162,0.208,0.008,0.0069,0.009,0.674,0.617,0.733,0.029,0.026,0.032,22.49,22.29,22.68,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.935,40.14,38.03,42.35,39.19,36.96,41.5,0,0,0,0,0,0,0.653,0,0.097,0.22,0.78,0.22,44.5
992815200000,2001,6,2000,9,38,7,0.399,0.0974,0.302,17091.1,108.7,108.7,101.7,3,2,2.5714285714285716,660.3,631.3,690.4,499.3,470.3,161,161,161,0,0,0,0.244,0.233,0.255,499.3,470.3,529.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.23,0.264,0.136,0.121,0.155,0.0058,0.0051,0.0066,0.596,0.547,0.644,0.025,0.023,0.027,22.86,22.74,22.96,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.86,35.33,52.43,40.8,34.27,48.2,0,0,0,0,0,0,0.565,0,0.097,0.24,0.76,0.24,42.8
993420000000,2001,6,2000,9,39,7,0.361,0.0951,0.266,15700.2,96.4,96.4,93.45,2,2,2,596.9,572,622.3,439.6,418.9,157.3,135,161,0,0,0,0.264,0.236,0.278,439.6,418.9,461.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.214,0.206,0.225,0.106,0.0967,0.117,0.0045,0.0041,0.0049,0.56,0.528,0.596,0.024,0.022,0.025,23.16,23.02,23.27,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.77,45.69,49.84,46.73,44.77,48.2,0,0,0,0,0,0,0.519,0,0.095,0.26,0.74,0.26,43.5
994024800000,2001,7,2000,10,40,7,0.329,0.0816,0.247,14761.2,92.22,92.22,87.86,2,2,2,543.2,521.9,565.1,408.2,386.9,135,135,135,0,0,0,0.249,0.239,0.259,408.2,386.9,430.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.193,0.208,0.0917,0.0816,0.102,0.0038,0.0034,0.0043,0.51,0.478,0.543,0.021,0.02,0.023,23.45,23.31,23.57,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.83,42.64,47.05,43.93,41.78,46.11,0,0,0,0,0,0,0.488,0,0.082,0.25,0.75,0.25,44.9
994629600000,2001,7,2000,10,41,7,0.3,0.0816,0.219,13111.5,82.16,82.16,78.04,2,2,2,496.8,478.5,515.1,361.8,343.5,135,135,135,0,0,0,0.272,0.262,0.282,361.8,343.5,380.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.178,0.191,0.0698,0.0611,0.0784,0.0029,0.0025,0.0033,0.44,0.413,0.468,0.018,0.017,0.019,23.72,23.61,23.83,0.95,0.947,0.952,0.976,0.972,0.98,0.927,0.921,0.933,39.98,38.03,41.92,39.02,36.96,41.08,0,0,0,0,0,0,0.434,0,0.081,0.27,0.73,0.27,43.7
995234400000,2001,7,2000,10,42,7,0.276,0.0905,0.186,11096.7,72.62,72.62,66.05,2,2,2,457.1,441.6,472.7,307.5,255.6,149.6,135,186,0,0,0,0.328,0.286,0.421,307.5,255.6,337.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.166,0.15,0.176,0.0441,0.0196,0.0584,0.0018,0.0008,0.0024,0.36,0.285,0.404,0.015,0.012,0.017,23.98,23.87,24.13,0.941,0.931,0.947,0.97,0.97,0.97,0.913,0.903,0.919,34.04,28.16,37.42,33.03,27.31,36.31,0,0,0,0,0,0,0.367,0,0.09,0.33,0.67,0.33,40.2
995839200000,2001,7,2000,10,43,7,0.255,0.112,0.143,8451.34,53.51,53.51,50.31,2,1,1.5714285714285714,421.9,407.9,436.4,235.9,221.9,186,186,186,0,0,0,0.441,0.426,0.456,235.9,221.9,250.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.148,0.0158,0.0146,0.0172,0.00065,0.00059,0.0007,0.326,0.261,0.412,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.3,25.94,52.33,35.48,25.16,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.1
996444000000,2001,7,2000,10,44,7,0.235,0.0991,0.136,8213.58,51.54,51.54,48.89,2,1,1.2857142857142858,389,373.2,404.4,225.2,214.3,163.9,155,186,0,0,0,0.421,0.392,0.465,225.2,214.3,240.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.142,0.0149,0.014,0.0162,0.0006,0.00057,0.00066,0.353,0.255,0.403,0.014,0.01,0.016,24.3,24.19,24.4,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.39,25.86,52.03,41.63,25.08,48.2,0,0,0,0,0,0,0.272,0,0.099,0.42,0.58,0.42,35
997048800000,2001,8,2000,11,45,7,0.214,0.0937,0.12,7488.43,47.77,47.77,44.57,1,1,1,353.6,340.6,368,198.6,185.7,155,155,155,0,0,0,0.439,0.421,0.455,198.6,185.7,213,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0126,0.0115,0.0139,0.00051,0.00046,0.00056,0.35,0.327,0.376,0.014,0.013,0.015,24.48,24.38,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.48,42.52,48.74,44.57,41.67,47.77,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
997653600000,2001,8,2000,11,46,7,0.196,0.0937,0.103,6356.09,40.72,40.72,37.83,1,1,1,324.7,313.6,336.6,169.7,158.6,155,155,155,0,0,0,0.478,0.461,0.494,169.7,158.6,181.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00923,0.0112,0.00041,0.00037,0.00045,0.299,0.279,0.32,0.012,0.011,0.013,24.68,24.6,24.75,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.93,38.84,36.27,41.58,37.83,35.18,40.72,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.4
998258400000,2001,8,2000,11,47,7,0.182,0.0937,0.0883,5431.51,34.39,34.39,32.33,1,1,1,300.9,292,310,145.9,137,155,155,155,0,0,0,0.515,0.5,0.531,145.9,137,155,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.112,0.00815,0.00739,0.00893,0.00032,0.00029,0.00036,0.256,0.24,0.272,0.01,0.0096,0.011,24.84,24.78,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.33,31.23,35.45,32.33,30.29,34.39,0,0,0,0,0,0,0.18,0,0.0937,0.51,0.49,0.51,29.8
998863200000,2001,8,2000,11,48,7,0.172,0.0874,0.0843,5192.61,35.92,35.92,30.91,1,1,1,283.9,273.7,291.2,139.4,126.3,144.4,118,155,0,0,0,0.508,0.423,0.551,139.4,126.3,160.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.102,0.11,0.0076,0.00649,0.00942,0.0003,0.00026,0.00037,0.243,0.221,0.279,0.0097,0.0088,0.011,24.92,24.9,24.95,0.935,0.93,0.943,0.97,0.97,0.97,0.907,0.902,0.914,31.86,28.73,37.03,30.91,27.87,35.92,0,0,0,0,0,0,0.172,0,0.0877,0.51,0.49,0.51,30.2
999468000000,2001,9,2000,12,49,7,0.156,0.0714,0.0849,5252.31,33.94,33.94,31.26,1,1,1,258.4,248.2,270.1,140.4,130.2,118,118,118,0,0,0,0.457,0.437,0.475,140.4,130.2,152.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0991,0.107,0.00769,0.00682,0.00868,0.0003,0.00027,0.00034,0.242,0.224,0.263,0.0096,0.0089,0.01,25.02,24.96,25.09,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.23,29.83,34.99,31.26,28.93,33.94,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.7
1000072800000,2001,9,2000,12,50,7,0.143,0.0574,0.0859,5336.43,33.9,33.9,31.76,1,1,1,236.8,229.9,245.2,142,127.2,94.86,91,118,0,0,0,0.4,0.376,0.481,142,127.2,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0981,0.104,0.00782,0.00656,0.0086,0.00031,0.00026,0.00034,0.243,0.219,0.26,0.0096,0.0086,0.01,25.14,25.09,25.18,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.902,0.911,32.75,29.12,34.95,31.76,28.25,33.9,0,0,0,0,0,0,0.176,0,0.0571,0.4,0.6,0.4,37.3
1000677600000,2001,9,2000,12,51,7,0.134,0.055,0.0794,4930.22,30.65,30.65,29.35,1,1,1,222.3,216.5,228,131.3,125.5,91,91,91,0,0,0,0.41,0.399,0.42,131.3,125.5,137,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0954,0.0994,0.00691,0.00642,0.00739,0.00027,0.00025,0.00029,0.224,0.214,0.234,0.0088,0.0084,0.0092,25.24,25.2,25.29,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.25,28.91,31.6,29.35,28.04,30.65,0,0,0,0,0,0,0.163,0,0.0546,0.41,0.59,0.41,36.8
1001282400000,2001,9,2000,12,52,7,0.126,0.055,0.0713,4408.65,27.59,27.59,26.24,1,1,1,208.9,203.1,214.6,117.9,112.1,91,91,91,0,0,0,0.436,0.424,0.448,117.9,112.1,123.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0906,0.0947,0.00577,0.00528,0.00626,0.00023,0.00021,0.00025,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.35,25.3,25.39,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.05,25.66,28.45,26.24,24.89,27.59,0,0,0,0,0,0,0.146,0,0.0547,0.44,0.57,0.43,35
1001887200000,2001,10,2001,1,1,7,0.122,0.0442,0.0778,4852.75,29.52,29.52,28.89,1,1,1,201.7,198.5,204.5,128.7,125.5,73,73,73,0,0,0,0.362,0.357,0.368,128.7,125.5,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0932,0.0953,0.00669,0.00641,0.00693,0.00026,0.00025,0.00027,0.217,0.212,0.222,0.0085,0.0083,0.0087,25.37,25.35,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.78,29,30.43,28.89,28.13,29.52,0,0,0,0,0,0,0.16,0,0.0442,0.36,0.64,0.36,39.8
1002492000000,2001,10,2001,1,2,7,0.116,0.0442,0.0715,4431.89,27.67,27.67,26.38,1,1,1,191.3,186.7,196.6,118.3,113.7,73,73,73,0,0,0,0.382,0.371,0.391,118.3,113.7,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0891,0.0925,0.0058,0.00541,0.00625,0.00023,0.00021,0.00024,0.199,0.19,0.208,0.0078,0.0074,0.0081,25.38,25.38,25.39,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.893,0.9,27.2,26.05,28.52,26.38,25.27,27.67,0,0,0,0,0,0,0.147,0,0.0445,0.38,0.62,0.38,38.2
1003096800000,2001,10,2001,1,3,7,0.112,0.0442,0.0675,4162.83,25.53,25.53,24.78,1,1,1,184.7,181.2,187.8,111.7,108.2,73,73,73,0,0,0,0.396,0.389,0.403,111.7,108.2,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0871,0.0895,0.00524,0.00495,0.00551,0.00021,0.00019,0.00022,0.187,0.181,0.192,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.55,24.69,26.32,24.78,23.95,25.53,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.2
1003701600000,2001,10,2001,1,4,7,0.113,0.0442,0.0691,4265.88,25.93,25.93,25.39,1,1,1,187.2,185.3,189.4,114.2,112.3,73,73,73,0,0,0,0.39,0.385,0.394,114.2,112.3,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0886,0.09,0.00546,0.0053,0.00565,0.00021,0.00021,0.00022,0.191,0.188,0.195,0.0075,0.0074,0.0076,25.38,25.38,25.38,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.895,26.18,25.71,26.73,25.39,24.94,25.93,0,0,0,0,0,0,0.141,0,0.0439,0.39,0.61,0.39,37.8
1004306400000,2001,10,2001,1,5,7,0.116,0.0421,0.0737,4576.02,27.65,27.65,27.24,1,1,1,191.4,189.4,194.6,121.8,118.3,69.57,67,73,0,0,0,0.363,0.352,0.381,121.8,118.3,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0907,0.0919,0.0061,0.00581,0.00625,0.00024,0.00023,0.00024,0.204,0.199,0.207,0.008,0.0078,0.0081,25.38,25.37,25.38,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,28.08,27.21,28.51,27.24,26.4,27.65,0,0,0,0,0,0,0.151,0,0.0423,0.36,0.64,0.36,39.4
1004911200000,2001,11,2001,2,6,7,0.118,0.0405,0.0779,4857.52,29.74,29.74,28.91,1,1,1,195.8,191.1,199.3,128.8,124.1,67,67,67,0,0,0,0.342,0.336,0.351,128.8,124.1,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0917,0.0946,0.0067,0.0063,0.00699,0.00026,0.00025,0.00027,0.216,0.208,0.223,0.0085,0.0081,0.0087,25.38,25.37,25.38,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.81,28.65,30.66,28.91,27.79,29.74,0,0,0,0,0,0,0.161,0,0.0401,0.34,0.66,0.34,41.2
1005516000000,2001,11,2001,2,7,7,0.126,0.0405,0.0852,5325.16,32.69,32.69,31.7,1,1,1,207.8,202.3,212.1,140.8,135.3,67,67,67,0,0,0,0.322,0.316,0.331,140.8,135.3,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0956,0.0991,0.00772,0.00725,0.00809,0.0003,0.00028,0.00032,0.238,0.228,0.246,0.0093,0.0089,0.0096,25.32,25.28,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.68,31.38,33.7,31.7,30.43,32.69,0,0,0,0,0,0,0.176,0,0.0408,0.32,0.68,0.32,42.3
1006120800000,2001,11,2001,2,8,7,0.132,0.0405,0.0915,5729.76,34.63,34.63,34.11,1,1,1,218.3,214.1,220.6,151.3,147.1,67,67,67,0,0,0,0.307,0.304,0.313,151.3,147.1,153.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0998,0.102,0.00861,0.00825,0.00881,0.00034,0.00032,0.00035,0.257,0.249,0.261,0.01,0.0098,0.01,25.23,25.22,25.27,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.16,34.16,35.7,34.11,33.13,34.63,0,0,0,0,0,0,0.189,0,0.0405,0.31,0.69,0.31,43.4
1006725600000,2001,11,2001,2,9,7,0.137,0.0391,0.0977,6130.77,38.03,38.03,36.49,1,1,1,226.2,224.2,228.8,161.5,157.2,64.71,59,67,0,0,0,0.286,0.26,0.299,161.5,157.2,167.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00948,0.00911,0.01,0.00037,0.00036,0.00039,0.275,0.267,0.285,0.011,0.01,0.011,25.17,25.15,25.19,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.92,37.57,36.53,39.05,36.49,35.44,38.03,0,0,0,0,0,0,0.203,0,0.0393,0.29,0.71,0.29,44.8
1007330400000,2001,12,2001,3,10,7,0.136,0.0357,0.101,6342.39,38.71,38.71,37.75,1,1,1,225.5,223.1,229.4,166.5,164.1,59,59,59,0,0,0,0.262,0.257,0.264,166.5,164.1,170.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.0099,0.0097,0.0102,0.00039,0.00038,0.0004,0.283,0.279,0.29,0.011,0.011,0.011,25.16,25.13,25.18,0.944,0.943,0.945,0.973,0.972,0.975,0.919,0.917,0.922,38.78,38.22,39.69,37.75,37.15,38.71,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1007935200000,2001,12,2001,3,11,7,0.137,0.0357,0.101,6363.52,39.32,39.32,37.88,1,1,1,226,222.5,231.8,167,163.5,59,59,59,0,0,0,0.261,0.255,0.265,167,163.5,172.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.108,0.00995,0.00965,0.0104,0.00039,0.00038,0.00041,0.284,0.278,0.294,0.011,0.011,0.012,25.16,25.11,25.19,0.944,0.943,0.946,0.974,0.972,0.977,0.919,0.916,0.924,38.9,38.09,40.26,37.88,37.02,39.32,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1008540000000,2001,12,2001,3,12,7,0.138,0.0357,0.103,6472.98,40,40,38.53,1,1,1,228.6,220.1,234.6,169.6,161.1,59,59,59,0,0,0,0.258,0.252,0.268,169.6,161.1,175.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0102,0.00944,0.0107,0.0004,0.00037,0.00042,0.289,0.273,0.299,0.011,0.011,0.012,25.14,25.09,25.21,0.945,0.942,0.947,0.975,0.971,0.978,0.921,0.915,0.926,39.51,37.51,40.91,38.53,36.41,40,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1009144800000,2001,12,2001,3,13,7,0.13,0.0357,0.0944,5922.02,35.83,35.83,35.25,1,1,1,215.1,212.4,217.6,156.1,153.4,59,59,59,0,0,0,0.274,0.271,0.278,156.1,153.4,158.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00902,0.00879,0.00923,0.00035,0.00034,0.00036,0.264,0.26,0.269,0.01,0.01,0.011,25.25,25.23,25.27,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.34,35.72,36.93,35.25,34.65,35.83,0,0,0,0,0,0,0.196,0,0.0356,0.27,0.73,0.27,45.6
1009749600000,2001,12,2001,3,14,7,0.13,0.0429,0.0874,5462.26,35.76,35.76,32.51,1,1,1,215.5,212.4,217.3,144.5,139.4,71,59,73,0,0,0,0.33,0.271,0.344,144.5,139.4,158.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.0981,0.103,0.00803,0.0076,0.00921,0.00031,0.0003,0.00036,0.245,0.236,0.269,0.0096,0.0093,0.011,25.26,25.23,25.29,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,33.52,32.3,36.87,32.51,31.33,35.76,0,0,0,0,0,0,0.181,0,0.0426,0.33,0.67,0.33,42
1010354400000,2002,1,2001,4,15,7,0.131,0.0442,0.0872,5447.55,34.77,34.77,32.43,1,1,1,217.2,210.2,227.4,144.2,137.2,73,73,73,0,0,0,0.336,0.321,0.347,144.2,137.2,154.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0998,0.0974,0.103,0.008,0.00741,0.00888,0.00031,0.00029,0.00035,0.245,0.233,0.263,0.0096,0.0091,0.01,25.25,25.17,25.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.43,31.79,35.85,32.43,30.83,34.77,0,0,0,0,0,0,0.18,0,0.0438,0.34,0.67,0.33,41.6
1010959200000,2002,1,2001,4,16,7,0.139,0.0442,0.0946,5920.53,37.01,37.01,35.24,1,1,1,229.5,225.8,237,156.5,152.8,73,73,73,0,0,0,0.318,0.308,0.323,156.5,152.8,164,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.107,0.00905,0.00874,0.00969,0.00036,0.00034,0.00038,0.267,0.26,0.28,0.011,0.01,0.011,25.16,25.1,25.18,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.32,35.46,38.08,35.24,34.4,37.01,0,0,0,0,0,0,0.196,0,0.0444,0.32,0.68,0.32,42.6
1011564000000,2002,1,2001,4,17,7,0.15,0.0442,0.106,6665.39,41.27,41.27,39.67,1,1,1,247.8,240.6,254.2,174.8,167.6,73,73,73,0,0,0,0.295,0.287,0.303,174.8,167.6,181.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.113,0.0106,0.00999,0.0112,0.00042,0.00039,0.00044,0.3,0.287,0.311,0.012,0.011,0.012,25.02,24.97,25.07,0.947,0.944,0.949,0.977,0.974,0.98,0.925,0.92,0.93,40.6,38.91,42.11,39.67,37.88,41.27,0,0,0,0,0,0,0.22,0,0.044,0.29,0.71,0.29,44.4
1012168800000,2002,1,2001,4,18,7,0.158,0.0473,0.111,6992.89,42.48,42.48,41.62,1,1,1,261.1,256.7,267.6,183,176.1,78.14,73,85,0,0,0,0.299,0.281,0.326,183,176.1,186.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.115,0.0113,0.0107,0.0116,0.00045,0.00042,0.00046,0.315,0.303,0.321,0.012,0.012,0.013,24.94,24.91,24.96,0.949,0.947,0.95,0.98,0.978,0.98,0.93,0.926,0.931,42.49,40.81,43.34,41.62,39.91,42.48,0,0,0,0,0,0,0.231,0,0.047,0.3,0.7,0.3,44.3
1012773600000,2002,2,2001,5,19,7,0.165,0.0514,0.113,7160.15,43.61,43.61,42.62,1,1,1,272.4,268.5,276.7,187.4,183.5,85,85,85,0,0,0,0.312,0.307,0.317,187.4,183.5,191.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.118,0.0117,0.0113,0.012,0.00046,0.00045,0.00048,0.323,0.316,0.331,0.013,0.013,0.013,24.89,24.86,24.91,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.49,42.56,44.5,42.62,41.71,43.61,0,0,0,0,0,0,0.237,0,0.052,0.31,0.68,0.32,43.4
1013378400000,2002,2,2001,5,20,7,0.181,0.0514,0.129,7986.54,50.94,50.94,47.54,2,1,1.1428571428571428,298.9,279.7,319.1,213.9,194.7,85,85,85,0,0,0,0.285,0.266,0.304,213.9,194.7,234.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.133,0.0139,0.0123,0.0156,0.00056,0.00049,0.00063,0.348,0.249,0.394,0.014,0.0099,0.016,24.75,24.64,24.85,0.952,0.924,0.959,0.979,0.97,0.98,0.931,0.897,0.94,45.65,26.26,52.66,43.9,25.47,48.2,0,0,0,0,0,0,0.264,0,0.052,0.28,0.71,0.29,44.1
1013983200000,2002,2,2001,5,21,7,0.203,0.0514,0.152,9186.37,57.73,57.73,54.68,2,2,2,335.9,323.7,349.9,250.9,238.7,85,85,85,0,0,0,0.253,0.243,0.263,250.9,238.7,264.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.134,0.144,0.0185,0.016,0.0241,0.00074,0.00064,0.00097,0.269,0.254,0.289,0.011,0.01,0.012,24.65,24.56,24.73,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.19,26.79,29.76,27.34,25.99,28.87,0,0,0,0,0,0,0.304,0,0.051,0.25,0.75,0.25,45.3
1014588000000,2002,2,2001,5,22,7,0.23,0.0571,0.172,10408.5,64.7,64.7,61.96,2,2,2,379.5,354.1,401.1,285.1,269.1,94.43,85,107,0,0,0,0.248,0.222,0.276,285.1,269.1,297.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.152,0.145,0.157,0.0335,0.026,0.0393,0.0014,0.001,0.0016,0.32,0.295,0.337,0.013,0.012,0.014,24.38,24.26,24.53,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.94,30.22,33.35,30.98,29.31,32.35,0,0,0,0,0,0,0.344,0,0.058,0.25,0.75,0.25,45.3
1015192800000,2002,3,2001,6,23,7,0.253,0.0647,0.188,11306.5,70.53,70.53,67.3,2,2,2,417.8,405.7,433.1,310.8,298.7,107,107,107,0,0,0,0.256,0.247,0.264,310.8,298.7,326.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.163,0.159,0.168,0.0457,0.04,0.0529,0.0019,0.0016,0.0022,0.361,0.343,0.384,0.015,0.014,0.016,24.16,24.07,24.23,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.69,33.37,36.35,33.65,32.37,35.26,0,0,0,0,0,0,0.374,0,0.065,0.26,0.74,0.26,44.7
1015797600000,2002,3,2001,6,24,7,0.27,0.0647,0.205,12311.4,74.25,74.25,73.28,2,2,2,445.7,437.2,450,338.7,330.2,107,107,107,0,0,0,0.24,0.238,0.245,338.7,330.2,343,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.173,0.17,0.174,0.0589,0.0548,0.0609,0.0024,0.0022,0.0025,0.403,0.39,0.409,0.017,0.016,0.017,23.99,23.97,24.04,0.947,0.945,0.947,0.971,0.97,0.972,0.919,0.917,0.921,37.72,36.8,38.19,36.64,35.69,37.13,0,0,0,0,0,0,0.407,0,0.065,0.24,0.76,0.24,45.6
1016402400000,2002,3,2001,6,25,7,0.272,0.0647,0.207,12451.6,74.81,74.81,74.12,2,2,2,449.4,446.5,452.5,342.4,339.5,107,107,107,0,0,0,0.238,0.236,0.24,342.4,339.5,345.5,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.174,0.173,0.175,0.0606,0.0592,0.0621,0.0025,0.0024,0.0025,0.408,0.404,0.413,0.017,0.017,0.017,23.97,23.95,23.99,0.947,0.947,0.948,0.972,0.971,0.973,0.921,0.92,0.922,38.13,37.81,38.46,37.06,36.72,37.41,0,0,0,0,0,0,0.412,0,0.065,0.24,0.76,0.24,45.8
1017007200000,2002,3,2001,6,26,7,0.274,0.0647,0.209,12569.6,75.68,75.68,74.82,2,2,2,452.5,448.7,456.3,345.5,341.7,107,107,107,0,0,0,0.236,0.234,0.238,345.5,341.7,349.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.174,0.176,0.0621,0.0603,0.0639,0.0025,0.0025,0.0026,0.413,0.407,0.419,0.017,0.017,0.017,23.95,23.93,23.97,0.948,0.947,0.948,0.973,0.972,0.974,0.922,0.92,0.923,38.46,38.04,38.87,37.41,36.97,37.84,0,0,0,0,0,0,0.416,0,0.065,0.24,0.76,0.24,45.9
1017612000000,2002,4,2001,7,27,7,0.268,0.0756,0.192,11514.1,69.5,69.5,68.54,2,2,2,442.7,440.4,447.3,317.7,315.4,125,125,125,0,0,0,0.282,0.279,0.284,317.7,315.4,322.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.167,0.17,0.049,0.0479,0.0511,0.002,0.002,0.0021,0.374,0.371,0.381,0.015,0.015,0.016,24.03,24.01,24.05,0.944,0.943,0.944,0.97,0.97,0.97,0.915,0.915,0.916,35.33,35.08,35.82,34.27,34.03,34.75,0,0,0,0,0,0,0.381,0,0.076,0.28,0.72,0.28,43
1018216800000,2002,4,2001,7,28,7,0.283,0.0756,0.207,12432.4,81.21,81.21,74,2,2,2,467.8,442.6,500.1,342.8,317.6,125,125,125,0,0,0,0.268,0.25,0.282,342.8,317.6,375.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.177,0.168,0.188,0.0608,0.0489,0.076,0.0025,0.002,0.0031,0.412,0.374,0.46,0.017,0.015,0.019,23.88,23.69,24.03,0.947,0.943,0.952,0.973,0.97,0.979,0.922,0.915,0.932,38.02,35.32,41.47,37,34.26,40.6,0,0,0,0,0,0,0.411,0,0.076,0.27,0.73,0.27,43.9
1018821600000,2002,4,2001,7,29,7,0.32,0.0756,0.244,14637.9,88.81,88.81,87.13,2,2,2,528.7,510.7,537,403.7,385.7,125,125,125,0,0,0,0.237,0.233,0.245,403.7,385.7,412,990,990,990,966,965.9,966,24,24,24.1,0.198,0.192,0.201,0.0895,0.0811,0.0935,0.0037,0.0034,0.0039,0.503,0.476,0.515,0.021,0.02,0.021,23.52,23.47,23.63,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.45,42.59,45.31,43.57,41.74,44.4,0,0,0,0,0,0,0.484,0,0.076,0.24,0.76,0.24,45.7
1019426400000,2002,4,2001,7,30,7,0.332,0.0756,0.256,15309.5,94.38,94.38,91.13,2,2,2,548.7,538.9,565.1,423.7,413.9,125,125,125,0,0,0,0.228,0.221,0.232,423.7,413.9,440.1,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.202,0.211,0.099,0.0944,0.107,0.0041,0.0039,0.0045,0.533,0.518,0.558,0.022,0.022,0.023,23.4,23.3,23.46,0.956,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,46.49,45.5,48.15,45.56,44.59,47.19,0,0,0,0,0,0,0.506,0,0.076,0.23,0.77,0.23,46.1
1020031200000,2002,4,2001,7,31,7,0.376,0.0851,0.291,16813,108.2,108.2,100.1,3,2,2.4285714285714284,621.7,575.3,672.1,481,450.3,140.7,125,147,0,0,0,0.226,0.213,0.244,481,450.3,525.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.233,0.215,0.258,0.127,0.112,0.152,0.0054,0.0047,0.0065,0.578,0.534,0.614,0.024,0.023,0.026,23.04,22.82,23.24,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.02,34.93,51.09,42.54,33.88,48.2,0,0,0,0,0,0,0.556,0,0.085,0.23,0.77,0.23,44.7
1020636000000,2002,5,2001,8,32,7,0.425,0.0889,0.336,19192.5,115.6,115.6,114.2,3,3,3,702.1,687.1,708.7,555.1,540.1,147,147,147,0,0,0,0.209,0.207,0.214,555.1,540.1,561.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.276,0.267,0.279,0.172,0.162,0.176,0.0074,0.0069,0.0076,0.64,0.614,0.651,0.027,0.026,0.028,22.65,22.61,22.74,0.951,0.95,0.952,0.974,0.972,0.975,0.926,0.923,0.928,39.09,38.13,39.51,38.08,37.07,38.52,0,0,0,0,0,0,0.635,0,0.089,0.21,0.79,0.21,45.2
1021240800000,2002,5,2001,8,33,7,0.4,0.0889,0.311,17747,112.4,112.4,105.6,3,2,2.857142857142857,660.8,625.6,692.8,513.8,478.6,147,147,147,0,0,0,0.223,0.212,0.235,513.8,478.6,545.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.252,0.232,0.27,0.145,0.125,0.166,0.0062,0.0053,0.0071,0.586,0.533,0.624,0.025,0.023,0.027,22.87,22.7,23.02,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.91,34.91,51.57,37.51,33.87,48.2,0,0,0,0,0,0,0.587,0,0.089,0.22,0.78,0.22,44.4
1021845600000,2002,5,2001,8,34,7,0.346,0.0889,0.257,15229,96.4,96.4,90.65,2,2,2,572.1,533.4,611.6,425.1,386.4,147,147,147,0,0,0,0.257,0.24,0.276,425.1,386.4,464.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.207,0.193,0.224,0.0997,0.0814,0.118,0.0042,0.0034,0.005,0.536,0.477,0.599,0.023,0.02,0.025,23.29,23.05,23.52,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.41,42.48,50.28,45.32,41.63,48.2,0,0,0,0,0,0,0.504,0,0.089,0.26,0.74,0.26,44
1022450400000,2002,5,2001,8,35,7,0.294,0.0841,0.21,12557.3,80.5,80.5,74.75,2,2,2,486.3,454.9,520.6,347.3,327.1,139,119,147,0,0,0,0.285,0.256,0.31,347.3,327.1,373.6,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.179,0.172,0.188,0.0629,0.0534,0.0753,0.0026,0.0022,0.0031,0.418,0.388,0.458,0.017,0.016,0.019,23.79,23.6,23.95,0.948,0.945,0.952,0.973,0.97,0.978,0.922,0.917,0.931,38.41,36.19,41.14,37.37,35.11,40.25,0,0,0,0,0,0,0.415,0,0.084,0.29,0.71,0.29,42.7
1023055200000,2002,6,2001,9,36,7,0.254,0.072,0.182,10899.5,70.43,70.43,64.88,2,2,2,419.2,395.1,445.4,300.2,276.1,119,119,119,0,0,0,0.284,0.267,0.301,300.2,276.1,326.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.152,0.17,0.0407,0.0293,0.0531,0.0017,0.0012,0.0022,0.347,0.311,0.386,0.014,0.013,0.016,24.17,24.01,24.31,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.916,33.44,30.78,36.31,32.44,29.86,35.22,0,0,0,0,0,0,0.36,0,0.072,0.28,0.72,0.28,42.9
1023660000000,2002,6,2001,9,37,7,0.222,0.072,0.15,8984.39,58.14,58.14,53.48,2,1,1.8571428571428572,367,347.8,387.7,248,228.8,119,119,119,0,0,0,0.325,0.307,0.342,248,228.8,268.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.136,0.15,0.0187,0.0152,0.0258,0.00076,0.00061,0.001,0.293,0.255,0.402,0.012,0.01,0.016,24.47,24.36,24.57,0.934,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.53,26.19,52.59,30.18,25.4,48.2,0,0,0,0,0,0,0.297,0,0.072,0.32,0.68,0.32,40.5
1024264800000,2002,6,2001,9,38,7,0.197,0.072,0.125,7786.3,48.2,48.2,46.35,1,1,1,325.8,310.3,341.5,206.8,191.3,119,119,119,0,0,0,0.365,0.348,0.383,206.8,191.3,222.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.122,0.133,0.0133,0.012,0.0147,0.00053,0.00048,0.00059,0.363,0.335,0.391,0.015,0.013,0.016,24.61,24.5,24.71,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,47.7,44.15,51.24,46.35,43.26,48.2,0,0,0,0,0,0,0.257,0,0.072,0.37,0.63,0.37,39.5
1024869600000,2002,6,2001,9,39,7,0.177,0.072,0.105,6587.08,42.2,42.2,39.21,1,1,1,293.3,281,305.6,174.3,162,119,119,119,0,0,0,0.406,0.389,0.423,174.3,162,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0106,0.00952,0.0116,0.00042,0.00038,0.00046,0.305,0.283,0.327,0.012,0.011,0.013,24.82,24.74,24.89,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.17,37.3,43.06,39.21,36.19,42.2,0,0,0,0,0,0,0.218,0,0.072,0.41,0.59,0.41,37.2
1025474400000,2002,7,2001,10,40,7,0.16,0.0653,0.095,5906.37,37.97,37.97,35.16,1,1,1,265.1,254,276.9,157.1,146,108,108,108,0,0,0,0.408,0.39,0.425,157.1,146,168.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.105,0.113,0.0091,0.00816,0.0101,0.00036,0.00032,0.0004,0.273,0.253,0.294,0.011,0.01,0.012,24.97,24.9,25.03,0.941,0.937,0.945,0.971,0.97,0.974,0.914,0.909,0.92,36.21,33.59,38.99,35.16,32.58,37.97,0,0,0,0,0,0,0.195,0,0.065,0.41,0.59,0.41,36.9
1026079200000,2002,7,2001,10,41,7,0.146,0.0653,0.081,5010.25,31.77,31.77,29.82,1,1,1,241.9,232.9,250.4,133.9,124.9,108,108,108,0,0,0,0.447,0.431,0.464,133.9,124.9,142.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0976,0.104,0.00713,0.00637,0.00786,0.00028,0.00025,0.00031,0.231,0.215,0.246,0.0091,0.0085,0.0097,25.12,25.05,25.19,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.75,28.65,32.75,29.82,27.79,31.77,0,0,0,0,0,0,0.166,0,0.065,0.45,0.55,0.45,34.3
1026684000000,2002,7,2001,10,42,7,0.135,0.0653,0.0693,4261.71,27.09,27.09,25.37,1,1,1,222.5,215.1,229.9,114.5,107.1,108,108,108,0,0,0,0.486,0.47,0.502,114.5,107.1,121.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.094,0.0913,0.0966,0.00548,0.00486,0.00611,0.00022,0.00019,0.00024,0.197,0.183,0.21,0.0077,0.0072,0.0083,25.27,25.21,25.33,0.921,0.916,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.15,24.38,27.93,25.37,23.65,27.09,0,0,0,0,0,0,0.141,0,0.0657,0.48,0.51,0.49,31.6
1027288800000,2002,7,2001,10,43,7,0.125,0.0653,0.0601,2159.6,23.07,23.07,12.85,1,1,1,207.4,201.7,212.7,99.41,93.74,108,108,108,0,0,0,0.521,0.508,0.535,99.41,93.74,104.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0866,0.0905,0.0042,0.00372,0.00465,0.00016,0.00015,0.00018,0.17,0.159,0.179,0.0066,0.0062,0.007,25.39,25.34,25.43,0.521,0,0.914,0.554,0,0.97,0.506,0,0.887,13.26,0,23.79,12.85,0,23.07,0,3,0,0,0.429,0,0.0714,0.429,0.0649,0.52,0.48,0.52,17.3
1027893600000,2002,7,2001,10,44,7,0.117,0.0601,0.0566,0,0,0,0,1,1,1,193,185.6,199.8,93.56,88,99.43,93,108,0,0,0,0.515,0.482,0.551,93.56,88,99.99,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0845,0.0871,0.0037,0.00323,0.00425,0.00014,0.00013,0.00017,0.158,0.149,0.169,0.0062,0.0058,0.0066,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0604,0.51,0.48,0.52,0
1028498400000,2002,8,2001,11,45,7,0.107,0.0562,0.051,0,0,0,0,1,1,1,177.3,171.7,183.2,84.33,78.67,93,93,93,0,0,0,0.525,0.508,0.542,84.33,78.67,90.15,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0815,0.0795,0.0836,0.00292,0.00244,0.00341,0.00011,0.000095,0.00013,0.141,0.131,0.151,0.0055,0.0051,0.0059,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.53,0.48,0.52,0
1029103200000,2002,8,2001,11,46,7,0.0993,0.0562,0.0431,0,0,0,0,1,1,1,164.2,159.4,169.8,71.24,66.36,93,93,93,0,0,0,0.567,0.548,0.584,71.24,66.36,76.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0752,0.0789,0.00181,0.00139,0.00227,0.000071,0.000054,0.000089,0.117,0.109,0.127,0.0046,0.0043,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1029708000000,2002,8,2001,11,47,7,0.0931,0.0562,0.0368,0,0,0,0,1,1,1,153.9,149.8,158,60.89,56.79,93,93,93,0,0,0,0.605,0.589,0.621,60.89,56.79,64.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0718,0.0747,0.000926,0.000577,0.00127,0.000036,0.000023,0.00005,0.0989,0.0916,0.106,0.0039,0.0036,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.6,0.4,0.6,0
1030312800000,2002,8,2001,11,48,7,0.0879,0.0544,0.0334,365.555,15.23,15.23,2.176,1,1,1,145.3,141.9,148.4,55.26,50.78,90,72,93,0,0,0,0.619,0.508,0.647,55.26,50.78,69.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0743,0.000447,0.0000663,0.00169,0.000018,0.0000026,0.000066,0.0889,0.0819,0.113,0.0035,0.0032,0.0044,25.41,25.39,25.42,0.13,0,0.912,0.137,0,0.96,0.125,0,0.876,2.267,0,15.87,2.176,0,15.23,0,6,0,0,0.857,0,0.0121,0.857,0.0545,0.62,0.38,0.62,4.16
1030917600000,2002,9,2001,12,49,7,0.0802,0.0435,0.0366,669.452,14.31,14.31,3.985,1,1,1,132.6,126.8,138.8,60.56,54.82,72,72,72,0,0,0,0.544,0.519,0.568,60.56,54.82,66.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0732,0.000898,0.00041,0.00143,0.000035,0.000016,0.000056,0.0967,0.0877,0.107,0.0038,0.0034,0.0042,25.4,25.39,25.41,0.254,0,0.896,0.274,0,0.96,0.244,0,0.86,4.151,0,14.91,3.985,0,14.31,0,5,0,0,0.714,0,0.0221,0.714,0.0436,0.54,0.46,0.54,8.35
1031522400000,2002,9,2001,12,50,7,0.0728,0.0435,0.00902,0,0,0,0,1,0,0.2857142857142857,120.4,116.2,124.9,48.42,44.16,72,72,72,33.57,0,50,0.598,0.576,0.62,14.92,0,52.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000054,0,0.000247,0.0000021,0,0.0000097,0.0746,0.0708,0.085,0.0029,0.0028,0.0033,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06378,0.6,0.12,0.88,0
1032127200000,2002,9,2001,12,51,7,0.067,0.0435,0,0,0,0,0,0,0,0,110.8,107.7,114.8,38.84,35.68,72,72,72,38.86,36,43,0.65,0.627,0.669,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.067,0.65,0,1,0
1032732000000,2002,9,2001,12,52,7,0.0633,0.0435,0,0,0,0,0,0,0,0,104.6,102.5,106.9,32.64,30.49,72,72,72,32.43,30,35,0.688,0.674,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0633,0.69,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0633,0.0332,0.0233,0,0,0,0,1,0,0.7142857142857143,104.6,100.8,106.9,49.74,29.67,54.86,52,72,11.29,0,49,0.526,0.487,0.708,38.52,0,54.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000239,0,0.000413,0.0000094,0,0.000016,0.082,0.0708,0.0878,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.04,0.52,0.37,0.63,0
1033941600000,2002,10,2002,1,1,7,0.0631,0.0314,0.0316,0,0,0,0,1,1,1,104.3,102.5,105.8,52.32,50.49,52,52,52,0,0,0,0.498,0.492,0.507,52.32,50.49,53.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000198,0.0000417,0.00032,0.0000077,0.0000016,0.000013,0.0842,0.0815,0.0862,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.5,0.5,0.5,0
1034546400000,2002,10,2002,1,2,7,0.06,0.0314,0,0,0,0,0,0,0,0,99.2,96.74,101.7,47.2,44.74,52,52,52,47.29,45,50,0.524,0.511,0.538,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.52,0,1,0
1035151200000,2002,10,2002,1,3,7,0.057,0.0314,0,0,0,0,0,0,0,0,94.24,93.19,95.92,42.24,41.19,52,52,52,42.14,41,44,0.552,0.542,0.558,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.057,0.55,0,1,0
1035756000000,2002,10,2002,1,4,7,0.0562,0.0309,0,0,0,0,0,0,0,0,92.88,91,95.65,41.74,39,51.14,50,52,41.71,39,46,0.551,0.523,0.571,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.55,0,1,0
1036360800000,2002,11,2002,2,5,7,0.063,0.0302,0.0285,0,0,0,0,1,0,0.8571428571428571,104.1,98.66,106.9,54.09,48.66,50,50,50,7,0,49,0.481,0.468,0.507,47.14,0,56.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000364,0,0.000583,0.000014,0,0.000023,0.0855,0.0708,0.0907,0.0034,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
1036965600000,2002,11,2002,2,6,7,0.0647,0.0302,0.0345,0,0,0,0,1,1,1,107,106.3,108,57.02,56.31,50,50,50,0,0,0,0.467,0.463,0.47,57.02,56.31,57.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000596,0.000536,0.000676,0.000023,0.000021,0.000027,0.0909,0.0899,0.0922,0.0036,0.0035,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1037570400000,2002,11,2002,2,7,7,0.0635,0.0302,0.0333,0,0,0,0,1,1,1,105,102.8,106.9,55.03,52.76,50,50,50,0,0,0,0.476,0.468,0.487,55.03,52.76,56.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000427,0.000235,0.000583,0.000017,0.0000092,0.000023,0.088,0.0848,0.0907,0.0035,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
1038175200000,2002,11,2002,2,8,7,0.0659,0.031,0.0349,0,0,0,0,1,1,1,109,108,109.9,57.69,50.32,51.29,50,59,0,0,0,0.471,0.455,0.54,57.69,50.32,59.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000653,0.0000272,0.000839,0.000026,0.0000011,0.000033,0.0919,0.0813,0.095,0.0036,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.47,0.53,0.47,0
1038780000000,2002,12,2002,3,9,7,0.0682,0.0357,0.0156,328.97,13.71,13.71,1.958,1,0,0.42857142857142855,112.8,106.9,123.8,53.84,47.86,59,59,59,28.14,0,50,0.525,0.477,0.552,25.86,0,64.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000377,0,0.00126,0.000015,0,0.000049,0.0815,0.0708,0.102,0.0032,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.884,0.137,0,0.96,0.121,0,0.849,2.04,0,14.28,1.958,0,13.71,4,2,0,0.571,0.286,0,0.0109,0.857,0.0526,0.52,0.23,0.77,4.82
1039384800000,2002,12,2002,3,10,7,0.08,0.0357,0.0443,2742.02,16.89,16.89,16.32,1,1,1,132.3,127.9,134.2,73.33,68.92,59,59,59,0,0,0,0.446,0.44,0.461,73.33,68.92,75.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0715,0.0737,0.00198,0.00161,0.00214,0.000078,0.000063,0.000084,0.117,0.109,0.12,0.0046,0.0043,0.0047,25.38,25.38,25.39,0.931,0.907,0.94,0.96,0.96,0.96,0.894,0.871,0.902,17,15.57,17.6,16.32,14.95,16.89,0,0,0,0,0,0,0.0907,0,0.0357,0.45,0.55,0.45,34.3
1039989600000,2002,12,2002,3,11,7,0.0865,0.0357,0.0508,3137.64,19.87,19.87,18.68,1,1,1,143.1,134.2,149,84.07,75.2,59,59,59,0,0,0,0.413,0.396,0.44,84.07,75.2,89.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0737,0.0789,0.0029,0.00214,0.0034,0.00011,0.000084,0.00013,0.136,0.12,0.146,0.0053,0.0047,0.0057,25.36,25.35,25.38,0.929,0.921,0.94,0.962,0.96,0.964,0.893,0.888,0.902,19.41,17.6,20.61,18.68,16.89,19.87,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.3
1040594400000,2002,12,2002,3,12,7,0.0955,0.0357,0.0598,3658.89,23.55,23.55,21.78,1,1,1,157.9,150.3,165.7,98.88,91.34,59,59,59,0,0,0,0.374,0.356,0.392,98.88,91.34,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0794,0.0848,0.00415,0.00351,0.00482,0.00016,0.00014,0.00019,0.162,0.149,0.176,0.0064,0.0058,0.0069,25.35,25.35,25.36,0.915,0.912,0.92,0.968,0.965,0.97,0.886,0.883,0.888,22.5,20.89,24.28,21.78,20.15,23.55,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1041199200000,2002,12,2002,3,13,7,0.101,0.0417,0.0593,3637.77,24.01,24.01,21.65,1,1,1,167.1,165.4,167.8,98.06,92.38,69,59,73,0,0,0,0.413,0.352,0.441,98.06,92.38,108.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0815,0.0855,0.00408,0.0036,0.00498,0.00016,0.00014,0.00019,0.162,0.152,0.18,0.0063,0.006,0.007,25.37,25.36,25.38,0.917,0.917,0.92,0.967,0.965,0.97,0.887,0.886,0.889,22.38,21.14,24.75,21.65,20.41,24.01,0,0,0,0,0,0,0.12,0,0.0417,0.41,0.59,0.41,36
1041804000000,2003,1,2002,4,14,7,0.0995,0.0442,0.0554,3399.6,21.14,21.14,20.24,1,1,1,164.5,161.6,168.9,91.52,88.55,73,73,73,0,0,0,0.444,0.432,0.452,91.52,88.55,95.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0802,0.0828,0.00353,0.00328,0.0039,0.00014,0.00013,0.00015,0.151,0.146,0.159,0.0059,0.0057,0.0062,25.38,25.38,25.38,0.921,0.915,0.924,0.965,0.964,0.967,0.888,0.885,0.891,20.97,20.36,21.86,20.24,19.63,21.14,0,0,0,0,0,0,0.112,0,0.0441,0.44,0.56,0.44,34.2
1042408800000,2003,1,2002,4,15,7,0.107,0.0442,0.063,3861.84,25.53,25.53,22.99,1,1,1,177.2,171.9,187.8,104.2,98.94,73,73,73,0,0,0,0.412,0.389,0.425,104.2,98.94,114.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0839,0.0895,0.00461,0.00416,0.00551,0.00018,0.00016,0.00022,0.174,0.164,0.192,0.0068,0.0064,0.0075,25.38,25.38,25.38,0.914,0.911,0.921,0.969,0.968,0.97,0.886,0.882,0.893,23.71,22.46,26.32,22.99,21.74,25.53,0,0,0,0,0,0,0.128,0,0.044,0.41,0.59,0.41,36.1
1043013600000,2003,1,2002,4,16,7,0.125,0.0442,0.0809,5043.36,33.28,33.28,30.02,1,1,1,206.8,190.3,220.9,133.8,117.3,73,73,73,0,0,0,0.354,0.33,0.384,133.8,117.3,147.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0962,0.0903,0.101,0.00712,0.00572,0.00832,0.00028,0.00022,0.00033,0.226,0.197,0.252,0.0089,0.0077,0.0099,25.32,25.22,25.38,0.932,0.923,0.938,0.97,0.97,0.97,0.904,0.895,0.91,30.95,26.94,34.31,30.02,26.13,33.28,0,0,0,0,0,0,0.167,0,0.0441,0.35,0.65,0.35,40.3
1043618400000,2003,1,2002,4,17,7,0.144,0.0462,0.0978,6122.6,37.75,37.75,36.44,1,1,1,238.2,227.2,248.5,161.7,154.2,76.43,73,85,0,0,0,0.321,0.304,0.35,161.7,154.2,167,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.108,0.0095,0.00885,0.00995,0.00037,0.00035,0.00039,0.277,0.263,0.286,0.011,0.01,0.011,25.09,25.03,25.17,0.943,0.94,0.944,0.971,0.97,0.973,0.916,0.912,0.919,37.51,35.78,38.78,36.44,34.71,37.75,0,0,0,0,0,0,0.202,0,0.0462,0.32,0.68,0.32,42.5
1044223200000,2003,2,2002,5,18,7,0.154,0.0514,0.103,6432.12,40.39,40.39,38.29,1,1,1,254.6,249.3,263,169.6,164.3,85,85,85,0,0,0,0.334,0.323,0.341,169.6,164.3,178,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.113,0.0102,0.00972,0.0109,0.0004,0.00038,0.00043,0.291,0.282,0.306,0.012,0.011,0.012,24.99,24.94,25.02,0.945,0.944,0.948,0.974,0.972,0.979,0.921,0.917,0.928,39.29,38.05,41.27,38.29,36.97,40.39,0,0,0,0,0,0,0.213,0,0.051,0.33,0.67,0.33,41.8
1044828000000,2003,2,2002,5,19,7,0.169,0.0514,0.118,7439.63,48.2,48.2,44.28,1,1,1,280,265.4,299.4,195,180.4,85,85,85,0,0,0,0.304,0.284,0.32,195,180.4,214.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.126,0.0123,0.0111,0.014,0.00049,0.00044,0.00056,0.337,0.311,0.372,0.013,0.012,0.015,24.84,24.73,24.93,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.27,41.85,49.77,44.28,41.01,48.2,0,0,0,0,0,0,0.246,0,0.051,0.3,0.7,0.3,44
1045432800000,2003,2,2002,5,20,7,0.197,0.0514,0.145,8776.02,56.55,56.55,52.24,2,1,1.8571428571428572,325,307.3,344.5,240,222.3,85,85,85,0,0,0,0.262,0.247,0.277,240,222.3,259.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.142,0.0168,0.0146,0.0215,0.00067,0.00058,0.00086,0.277,0.244,0.386,0.011,0.0098,0.015,24.7,24.6,24.78,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.75,25.82,51.58,29.56,25.05,48.2,0,0,0,0,0,0,0.29,0,0.052,0.26,0.74,0.26,44.5
1046037600000,2003,2,2002,5,21,7,0.225,0.0552,0.17,10288.2,64.05,64.05,61.24,2,2,2,372.8,349.7,400.5,281.6,264.7,91.29,85,107,0,0,0,0.244,0.224,0.276,281.6,264.7,294.2,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.15,0.143,0.157,0.0319,0.0239,0.0379,0.0013,0.00096,0.0015,0.315,0.288,0.335,0.013,0.012,0.014,24.42,24.26,24.56,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.57,29.73,33.02,30.62,28.84,32.02,0,0,0,0,0,0,0.34,0,0.055,0.25,0.76,0.24,45.7
1046642400000,2003,3,2002,6,22,7,0.267,0.0647,0.202,12163.5,79.34,79.34,72.4,2,2,2,441.3,411.7,472.4,334.3,304.7,107,107,107,0,0,0,0.243,0.226,0.26,334.3,304.7,365.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.182,0.0568,0.0428,0.0715,0.0023,0.0017,0.0029,0.396,0.352,0.443,0.016,0.014,0.018,24.02,23.83,24.2,0.946,0.941,0.95,0.972,0.97,0.977,0.919,0.913,0.929,37.24,34.03,40.59,36.2,33.01,39.67,0,0,0,0,0,0,0.402,0,0.065,0.24,0.76,0.24,45.6
1047247200000,2003,3,2002,6,23,7,0.302,0.0647,0.237,14277.4,87.15,87.15,84.98,2,2,2,498.6,482.6,509.1,391.6,375.6,107,107,107,0,0,0,0.215,0.21,0.222,391.6,375.6,402.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.191,0.186,0.195,0.0838,0.0763,0.0888,0.0035,0.0031,0.0037,0.482,0.458,0.498,0.02,0.019,0.021,23.67,23.61,23.77,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.932,0.936,43.36,41.67,44.46,42.49,40.82,43.57,0,0,0,0,0,0,0.472,0,0.065,0.21,0.78,0.22,47.3
1047852000000,2003,3,2002,6,24,7,0.309,0.0647,0.244,14697.1,88.24,88.24,87.48,2,2,2,510.8,508,514.6,403.8,401,107,107,107,0,0,0,0.21,0.208,0.211,403.8,401,407.6,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.196,0.195,0.197,0.0896,0.0883,0.0914,0.0037,0.0037,0.0038,0.5,0.496,0.506,0.021,0.021,0.021,23.6,23.58,23.62,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.63,44.35,45.02,43.74,43.46,44.12,0,0,0,0,0,0,0.486,0,0.065,0.21,0.79,0.21,47.6
1048456800000,2003,3,2002,6,25,7,0.306,0.0647,0.242,14549.5,87.37,87.37,86.6,2,2,2,506.4,501.7,510.2,399.4,394.7,107,107,107,0,0,0,0.211,0.21,0.213,399.4,394.7,403.2,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.194,0.192,0.195,0.0875,0.0853,0.0893,0.0036,0.0035,0.0037,0.494,0.487,0.499,0.02,0.02,0.021,23.63,23.6,23.66,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.19,43.69,44.57,43.3,42.82,43.68,0,0,0,0,0,0,0.481,0,0.064,0.21,0.79,0.21,47.5
1049061600000,2003,3,2002,6,26,7,0.313,0.074,0.238,14327.4,87.25,87.25,85.28,2,2,2,516.7,509.6,521.4,394.3,387.6,122.4,107,125,0,0,0,0.237,0.21,0.244,394.3,387.6,402.6,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.195,0.193,0.196,0.0851,0.082,0.089,0.0035,0.0034,0.0037,0.488,0.479,0.499,0.02,0.02,0.021,23.59,23.56,23.61,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.51,42.79,44.52,42.64,41.94,43.63,0,0,0,0,0,0,0.474,0,0.075,0.24,0.76,0.24,45.8
1049666400000,2003,4,2002,7,27,7,0.34,0.0756,0.264,15604.6,104.2,104.2,92.88,3,2,2.142857142857143,562.3,522.5,627.5,437.3,397.5,125,125,125,0,0,0,0.223,0.199,0.239,437.3,397.5,502.5,990,990,990,966.1,966,966.4,23.9,23.6,24,0.213,0.196,0.245,0.105,0.0866,0.137,0.0044,0.0036,0.0058,0.54,0.494,0.608,0.023,0.021,0.026,23.33,23.04,23.56,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.17,35.82,51.02,43.96,34.75,48.2,0,0,0,0,0,0,0.516,0,0.076,0.22,0.78,0.22,45.9
1050271200000,2003,4,2002,7,28,7,0.513,0.0756,0.437,23961.7,184.1,184.1,142.6,4,3,3.2857142857142856,848,666,1104,723,541,125,125,125,0,0,0,0.152,0.113,0.188,723,541,978.7,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.392,0.267,0.606,0.275,0.162,0.413,0.012,0.0069,0.019,0.904,0.615,1.29,0.04,0.026,0.059,21.82,20.48,22.82,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.938,44.62,38.34,51.44,43.37,37.29,48.2,0,0,0,0,0,0,0.792,0,0.076,0.15,0.85,0.15,46.7
1050876000000,2003,4,2002,7,29,7,0.889,0.0756,0.665,31647.8,192.8,192.8,188.4,4,4,4,1471,1235,1618,1346,1110,125,125,125,245.7,10,393,0.0856,0.0772,0.101,1100,1100,1100,990,990,990,969.4,968.6,969.9,20.6,20.1,21.4,0.877,0.786,0.913,0.648,0.648,0.648,0.031,0.03,0.032,1.82,1.73,1.86,0.089,0.081,0.092,18.78,18.27,19.63,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.25,46.9,50.5,47.09,45.96,48.2,0,0,0,0,0,0,1.05,0,0.224,0.085,0.75,0.25,35.6
1051480800000,2003,4,2002,7,30,7,1,0.0988,0.665,30651.5,183,183,182.4,4,4,4,1659,1641,1671,1495,1456,163.3,125,192,395.6,356,443,0.0985,0.075,0.117,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.917,0.916,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.093,0.093,18.14,18.1,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,46.43,46.69,45.61,45.51,45.76,0,0,0,0,0,0,1.01,0,0.335,0.099,0.67,0.33,30.7
1052085600000,2003,5,2002,8,31,7,0.947,0.116,0.665,31191.2,188.5,188.5,185.7,4,4,4,1566,1489,1631,1374,1297,192,192,192,273.9,197,339,0.123,0.118,0.129,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.905,0.88,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.45,18.23,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.36,46.78,48.08,46.42,45.85,47.12,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1052690400000,2003,5,2002,8,32,7,0.82,0.116,0.659,32153.2,192.8,192.8,191.4,4,4,4,1357,1232,1461,1165,1040,192,192,192,75.71,0,169,0.142,0.131,0.156,1089,1040,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.812,0.708,0.867,0.623,0.512,0.648,0.03,0.024,0.031,1.73,1.51,1.82,0.083,0.071,0.088,19.24,18.83,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,48.34,49.72,47.85,47.38,48.2,0,0,0,0,0,0,1.06,0,0.161,0.14,0.8,0.2,39.2
1053295200000,2003,5,2002,8,33,7,0.664,0.116,0.547,28729.6,185.3,185.3,171,4,4,4,1097,1013,1195,905.3,820.7,192,192,192,0,0,0,0.176,0.161,0.19,905.3,820.7,1003,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.548,0.468,0.654,0.378,0.336,0.429,0.017,0.015,0.02,1.17,1.02,1.36,0.054,0.046,0.063,20.62,20.12,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.65,40.36,47.26,42.75,39.42,46.32,0,0,0,0,0,0,0.95,0,0.117,0.17,0.82,0.18,43.3
1053900000000,2003,5,2002,8,34,7,0.562,0.11,0.452,24309.5,153.9,153.9,144.7,4,3,3.142857142857143,929.2,875.7,990.4,747.7,698.6,181.6,119,192,0,0,0,0.195,0.136,0.216,747.7,698.6,798.4,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.4,0.362,0.447,0.298,0.268,0.325,0.013,0.012,0.015,0.963,0.886,1.03,0.043,0.039,0.046,21.42,21.15,21.65,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.16,39.46,51.46,46.4,38.47,48.2,0,0,0,0,0,0,0.804,0,0.11,0.2,0.8,0.2,43.3
1054504800000,2003,6,2002,9,35,7,0.497,0.072,0.425,23693.3,144.6,144.6,141,3,3,3,822,786.1,861.2,703,667.1,119,119,119,0,0,0,0.145,0.138,0.151,703,667.1,742.2,990,990,990,967.2,967,967.3,22.8,22.7,23,0.358,0.337,0.385,0.271,0.247,0.297,0.012,0.011,0.013,0.887,0.826,0.958,0.039,0.036,0.042,21.92,21.7,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.2,46.18,50.37,47.01,45.25,48.2,0,0,0,0,0,0,0.784,0,0.072,0.14,0.86,0.14,47.7
1055109600000,2003,6,2002,9,36,7,0.452,0.0901,0.362,20586.4,134.1,134.1,122.5,3,3,3,747.5,713.6,776.8,598.5,552.6,149,119,161,0,0,0,0.2,0.153,0.226,598.5,552.6,657.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.277,0.332,0.201,0.17,0.24,0.0087,0.0073,0.01,0.714,0.638,0.811,0.031,0.027,0.035,22.4,22.18,22.61,0.954,0.951,0.956,0.978,0.974,0.98,0.932,0.926,0.937,41.78,38.83,45.62,40.85,37.8,44.71,0,0,0,0,0,0,0.681,0,0.09,0.2,0.8,0.2,45.5
