datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1055714400000,2003,6,2002,9,37,7,0.405,0.0974,0.308,17447.5,111,111,103.9,3,2,2.7142857142857144,670.2,640.1,701.9,509.2,479.1,161,161,161,0,0,0,0.24,0.229,0.252,509.2,479.1,540.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.235,0.27,0.142,0.125,0.162,0.0061,0.0053,0.007,0.597,0.547,0.642,0.025,0.023,0.027,22.82,22.67,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.04,35.31,52.31,39.21,34.25,48.2,0,0,0,0,0,0,0.577,0,0.097,0.24,0.76,0.24,43.1
1056319200000,2003,6,2002,9,38,7,0.365,0.0974,0.267,15710.8,96.4,96.4,93.52,2,2,2,603.3,577.5,630.5,442.3,416.4,161,161,161,0,0,0,0.267,0.255,0.279,442.3,416.4,469.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.205,0.23,0.108,0.0956,0.121,0.0045,0.004,0.0051,0.565,0.524,0.61,0.024,0.022,0.026,23.13,22.97,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.99,45.44,50.6,46.76,44.53,48.2,0,0,0,0,0,0,0.52,0,0.098,0.27,0.73,0.27,43
1056924000000,2003,6,2002,9,39,7,0.33,0.0839,0.246,14716,91.42,91.42,87.6,2,2,2,545.9,523.6,569,407.2,388.6,138.7,135,161,0,0,0,0.254,0.241,0.283,407.2,388.6,426,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.193,0.207,0.0912,0.0824,0.1,0.0038,0.0034,0.0042,0.509,0.481,0.537,0.021,0.02,0.022,23.43,23.33,23.56,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.69,42.81,46.64,43.8,41.95,45.71,0,0,0,0,0,0,0.487,0,0.084,0.25,0.75,0.25,44.6
1057528800000,2003,7,2002,10,40,7,0.3,0.0816,0.219,13096.4,82.39,82.39,77.95,2,2,2,496.4,477.4,516.2,361.4,342.4,135,135,135,0,0,0,0.272,0.262,0.283,361.4,342.4,381.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0696,0.0606,0.0789,0.0029,0.0025,0.0033,0.44,0.411,0.47,0.018,0.017,0.02,23.73,23.61,23.84,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.92,0.933,39.94,37.92,42.03,38.98,36.84,41.19,0,0,0,0,0,0,0.433,0,0.081,0.27,0.73,0.27,43.7
1058133600000,2003,7,2002,10,41,7,0.275,0.0816,0.193,11557,72.25,72.25,68.79,2,2,2,454.6,438.8,471.1,319.6,303.8,135,135,135,0,0,0,0.297,0.287,0.308,319.6,303.8,336.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.164,0.175,0.0498,0.0424,0.0576,0.002,0.0017,0.0024,0.377,0.354,0.402,0.015,0.014,0.017,23.98,23.88,24.07,0.944,0.941,0.946,0.97,0.97,0.97,0.916,0.913,0.918,35.46,33.76,37.24,34.4,32.74,36.13,0,0,0,0,0,0,0.382,0,0.082,0.3,0.7,0.3,42
1058738400000,2003,7,2002,10,42,7,0.253,0.0816,0.171,10271.8,64.39,64.39,61.14,2,2,2,418.5,404.1,433.6,283.5,269.1,135,135,135,0,0,0,0.323,0.311,0.334,283.5,269.1,298.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.162,0.0328,0.026,0.0399,0.0013,0.0011,0.0016,0.323,0.301,0.346,0.013,0.012,0.014,24.19,24.1,24.28,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.52,29.92,33.19,30.57,29.02,32.2,0,0,0,0,0,0,0.34,0,0.082,0.32,0.68,0.32,40.6
1059343200000,2003,7,2002,10,43,7,0.234,0.0765,0.157,9454.4,57.93,57.93,56.28,2,2,2,386.8,372.6,399.4,260.4,252.7,126.4,115,135,0,0,0,0.327,0.301,0.348,260.4,252.7,267.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.147,0.144,0.15,0.0219,0.0183,0.0253,0.00089,0.00074,0.001,0.287,0.277,0.296,0.012,0.011,0.012,24.38,24.31,24.46,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,29.01,28.11,29.86,28.14,27.26,28.97,0,0,0,0,0,0,0.313,0,0.077,0.33,0.67,0.33,40.4
1059948000000,2003,8,2002,11,44,7,0.214,0.0696,0.144,8655.17,54.7,54.7,51.52,2,1,1.8571428571428572,353.4,340.6,367.4,238.4,225.7,115,115,115,0,0,0,0.326,0.313,0.338,238.4,225.7,252.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0162,0.0149,0.0182,0.00065,0.0006,0.00073,0.279,0.247,0.395,0.011,0.0099,0.016,24.55,24.49,24.63,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.43,25.61,51.99,29.2,24.84,48.2,0,0,0,0,0,0,0.286,0,0.07,0.33,0.67,0.33,40.4
1060552800000,2003,8,2002,11,45,7,0.196,0.0696,0.127,7901,48.2,48.2,47.03,1,1,1,324.7,313.6,336.6,209.7,198.6,115,115,115,0,0,0,0.355,0.342,0.367,209.7,198.6,221.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0136,0.0126,0.0146,0.00054,0.0005,0.00059,0.367,0.347,0.388,0.015,0.014,0.016,24.61,24.53,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.41,45.88,51.08,47.03,44.96,48.2,0,0,0,0,0,0,0.261,0,0.069,0.36,0.65,0.35,40.3
1061157600000,2003,8,2002,11,46,7,0.182,0.0696,0.112,7064.53,44.15,44.15,42.05,1,1,1,300.9,292,310,185.9,177,115,115,115,0,0,0,0.382,0.371,0.394,185.9,177,195,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0116,0.0108,0.0123,0.00046,0.00043,0.00049,0.324,0.308,0.34,0.013,0.012,0.014,24.77,24.71,24.82,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.93,40.83,45.05,42.05,39.93,44.15,0,0,0,0,0,0,0.234,0,0.07,0.38,0.62,0.38,38.8
1061762400000,2003,8,2002,11,47,7,0.17,0.0696,0.1,6227.82,39.17,39.17,37.07,1,1,1,280.4,272.6,289,165.4,157.6,115,115,115,0,0,0,0.41,0.398,0.422,165.4,157.6,174,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00981,0.00914,0.0105,0.00039,0.00036,0.00042,0.288,0.273,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.12,36.28,40.13,37.07,35.19,39.17,0,0,0,0,0,0,0.206,0,0.07,0.41,0.59,0.41,36.6
1062367200000,2003,9,2002,12,48,7,0.156,0.055,0.101,6296.87,40.35,40.35,37.48,1,1,1,257.4,246,269,166.4,155,91,91,91,0,0,0,0.354,0.338,0.37,166.4,155,178,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.114,0.00989,0.00893,0.0109,0.00039,0.00035,0.00043,0.287,0.267,0.308,0.011,0.011,0.012,24.98,24.92,25.06,0.944,0.941,0.948,0.973,0.97,0.979,0.919,0.912,0.928,38.5,35.84,41.23,37.48,34.76,40.35,0,0,0,0,0,0,0.208,0,0.055,0.35,0.65,0.35,40.4
1062972000000,2003,9,2002,12,49,7,0.142,0.055,0.0868,5401.49,34.21,34.21,32.15,1,1,1,234.6,225.5,243.6,143.6,134.5,91,91,91,0,0,0,0.388,0.374,0.403,143.6,134.5,152.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0985,0.105,0.00795,0.00719,0.00872,0.00031,0.00028,0.00034,0.246,0.23,0.262,0.0097,0.009,0.01,25.15,25.08,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.15,31.02,35.27,32.15,30.09,34.21,0,0,0,0,0,0,0.179,0,0.0552,0.39,0.61,0.39,38
1063576800000,2003,9,2002,12,50,7,0.131,0.055,0.0755,4682.49,29.53,29.53,27.87,1,1,1,215.8,209.4,223.1,124.8,118.4,91,91,91,0,0,0,0.422,0.408,0.435,124.8,118.4,132.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0928,0.0977,0.00636,0.00581,0.00698,0.00025,0.00023,0.00027,0.213,0.201,0.225,0.0083,0.0079,0.0089,25.29,25.24,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.904,28.73,27.19,30.45,27.87,26.37,29.53,0,0,0,0,0,0,0.155,0,0.0555,0.42,0.58,0.42,35.7
1064181600000,2003,9,2002,12,51,7,0.122,0.055,0.067,1833.82,25.92,25.92,10.92,1,1,1,201.7,196,207.5,110.7,105,91,91,91,0,0,0,0.451,0.439,0.464,110.7,105,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.0922,0.00516,0.00468,0.00565,0.0002,0.00018,0.00022,0.187,0.177,0.198,0.0073,0.0069,0.0077,25.4,25.36,25.42,0.395,0,0.922,0.416,0,0.97,0.383,0,0.895,11.25,0,26.72,10.92,0,25.92,0,4,0,0,0.571,0,0.0606,0.571,0.055,0.45,0.55,0.45,15
1064786400000,2003,9,2002,12,52,7,0.114,0.0473,0.0671,3056.19,26.13,26.13,18.19,1,1,1,189.1,184.8,194.1,111,101.2,78.14,73,91,0,0,0,0.413,0.384,0.474,111,101.2,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0868,0.0903,0.00518,0.00435,0.00572,0.0002,0.00017,0.00022,0.186,0.17,0.197,0.0073,0.0067,0.0077,25.39,25.38,25.41,0.658,0,0.923,0.693,0,0.97,0.638,0,0.895,18.75,0,26.94,18.19,0,26.13,0,2,0,0,0.286,0,0.101,0.286,0.0469,0.41,0.59,0.41,26.8
1065391200000,2003,10,2003,1,1,7,0.109,0.0442,0.0646,3968.7,24.48,24.48,23.62,1,1,1,179.9,176.3,183.4,106.9,103.3,73,73,73,0,0,0,0.406,0.398,0.414,106.9,103.3,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0854,0.0879,0.00483,0.00453,0.00514,0.00019,0.00018,0.0002,0.178,0.172,0.185,0.007,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.35,23.48,25.23,23.62,22.77,24.48,0,0,0,0,0,0,0.131,0,0.0444,0.41,0.59,0.41,36.4
1065996000000,2003,10,2003,1,2,7,0.106,0.0442,0.0617,3772.3,23.43,23.43,22.45,1,1,1,175,171.4,179.1,102,98.39,73,73,73,0,0,0,0.417,0.408,0.426,102,98.39,106,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0837,0.0864,0.00442,0.00411,0.00476,0.00017,0.00016,0.00019,0.17,0.163,0.177,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.912,0.911,0.915,0.969,0.968,0.97,0.885,0.882,0.887,23.16,22.35,24.15,22.45,21.63,23.43,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1066600800000,2003,10,2003,1,3,7,0.109,0.0442,0.0653,4012.78,24.54,24.54,23.89,1,1,1,181,177.4,183.7,108,104.4,73,73,73,0,0,0,0.403,0.397,0.411,108,104.4,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0858,0.088,0.00493,0.00462,0.00516,0.00019,0.00018,0.0002,0.18,0.174,0.185,0.0071,0.0068,0.0072,25.38,25.38,25.38,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.886,0.891,24.62,23.75,25.3,23.89,23.03,24.54,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
1067205600000,2003,10,2003,1,4,7,0.103,0.0431,0.0598,3655.73,22.58,22.58,21.76,1,1,1,170.2,166.2,175.5,98.94,94.84,71.29,67,73,0,0,0,0.419,0.401,0.435,98.94,94.84,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0824,0.0851,0.00416,0.00381,0.00446,0.00016,0.00015,0.00017,0.164,0.157,0.17,0.0064,0.0061,0.0067,25.38,25.37,25.38,0.913,0.911,0.917,0.968,0.967,0.97,0.884,0.882,0.886,22.47,21.64,23.27,21.76,20.91,22.58,0,0,0,0,0,0,0.121,0,0.0432,0.42,0.58,0.42,35.5
1067810400000,2003,11,2003,2,5,7,0.103,0.0405,0.0626,3834.88,23.48,23.48,22.83,1,1,1,170.6,165.9,173.3,103.6,98.92,67,67,67,0,0,0,0.393,0.387,0.404,103.6,98.92,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0828,0.0854,0.00455,0.00416,0.00479,0.00018,0.00016,0.00019,0.171,0.163,0.176,0.0067,0.0064,0.0069,25.37,25.37,25.37,0.913,0.911,0.915,0.97,0.968,0.97,0.886,0.883,0.888,23.54,22.44,24.21,22.83,21.73,23.48,0,0,0,0,0,0,0.127,0,0.0404,0.39,0.61,0.39,37.2
1068415200000,2003,11,2003,2,6,7,0.107,0.0317,0.0749,4652.71,29.65,29.65,27.69,1,1,1,176.3,169.2,182.1,123.9,103,52.43,50,67,0,0,0,0.298,0.275,0.394,123.9,103,132.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0842,0.0924,0.00628,0.00451,0.00698,0.00025,0.00018,0.00027,0.206,0.17,0.22,0.0081,0.0067,0.0086,25.35,25.34,25.37,0.927,0.913,0.931,0.97,0.97,0.97,0.899,0.885,0.903,28.55,23.4,30.57,27.69,22.7,29.65,0,0,0,0,0,0,0.154,0,0.0321,0.3,0.7,0.3,43.5
1069020000000,2003,11,2003,2,7,7,0.112,0.0302,0.0815,5087.59,31.54,31.54,30.28,1,1,1,184.7,179.6,190,134.7,129.6,50,50,50,0,0,0,0.271,0.263,0.278,134.7,129.6,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0915,0.0952,0.0072,0.00677,0.00765,0.00028,0.00026,0.0003,0.225,0.216,0.234,0.0088,0.0084,0.0092,25.34,25.34,25.35,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.22,29.97,32.52,30.28,29.07,31.54,0,0,0,0,0,0,0.168,0,0.0305,0.27,0.73,0.27,45.4
1069624800000,2003,11,2003,2,8,7,0.119,0.0302,0.089,5588.08,33.84,33.84,33.26,1,1,1,197.2,193.5,199.6,147.2,143.5,50,50,50,0,0,0,0.254,0.251,0.258,147.2,143.5,149.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0964,0.0986,0.00826,0.00795,0.00846,0.00032,0.00031,0.00033,0.247,0.241,0.251,0.0097,0.0094,0.0098,25.35,25.35,25.35,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.29,33.39,34.88,33.26,32.39,33.84,0,0,0,0,0,0,0.185,0,0.03,0.25,0.75,0.25,47
1070229600000,2003,12,2003,3,9,7,0.12,0.0357,0.0844,5285.75,32.64,32.64,31.46,1,1,1,198.6,192.7,203.7,139.6,133.7,59,59,59,0,0,0,0.297,0.29,0.306,139.6,133.7,144.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0944,0.0982,0.00762,0.00712,0.00805,0.0003,0.00028,0.00031,0.235,0.225,0.244,0.0092,0.0088,0.0095,25.35,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.44,30.99,33.65,31.46,30.06,32.64,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44
1070834400000,2003,12,2003,3,10,7,0.123,0.0357,0.0876,5487.59,34.83,34.83,32.66,1,1,1,203.8,193,213.2,144.8,134,59,59,59,0,0,0,0.29,0.277,0.306,144.8,134,154.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0945,0.102,0.00806,0.00714,0.00886,0.00032,0.00028,0.00035,0.244,0.225,0.261,0.0096,0.0088,0.01,25.32,25.26,25.36,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.67,31.06,35.91,32.66,30.13,34.83,0,0,0,0,0,0,0.181,0,0.0354,0.29,0.71,0.29,44.6
1071439200000,2003,12,2003,3,11,7,0.131,0.0357,0.0958,6010.08,36.14,36.14,35.77,1,1,1,217.4,215.7,219,158.4,156.7,59,59,59,0,0,0,0.271,0.269,0.274,158.4,156.7,160,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00921,0.00907,0.00935,0.00036,0.00036,0.00037,0.269,0.266,0.271,0.011,0.01,0.011,25.23,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.88,36.49,37.26,35.77,35.39,36.14,0,0,0,0,0,0,0.199,0,0.0352,0.27,0.73,0.27,45.9
1072044000000,2003,12,2003,3,12,7,0.135,0.0357,0.0996,6266.21,37.9,37.9,37.3,1,1,1,223.7,218.7,226.1,164.7,159.7,59,59,59,0,0,0,0.264,0.261,0.27,164.7,159.7,167.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00975,0.00932,0.00995,0.00038,0.00037,0.00039,0.28,0.271,0.284,0.011,0.011,0.011,25.18,25.16,25.22,0.943,0.942,0.944,0.972,0.97,0.974,0.917,0.913,0.919,38.35,37.19,38.92,37.3,36.08,37.9,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
1072648800000,2003,12,2003,3,13,7,0.136,0.0405,0.0957,6000.58,37.49,37.49,35.72,1,1,1,225.3,221.4,229.1,158.3,151.7,67,59,73,0,0,0,0.297,0.263,0.325,158.3,151.7,165.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.0092,0.00865,0.00981,0.00036,0.00034,0.00039,0.269,0.258,0.281,0.011,0.01,0.011,25.18,25.16,25.2,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.79,35.21,38.54,35.72,34.15,37.49,0,0,0,0,0,0,0.198,0,0.0403,0.3,0.7,0.3,44.1
1073253600000,2004,1,2003,4,14,7,0.14,0.0442,0.0957,5994.27,38.02,38.02,35.68,1,1,1,231.3,223.9,241.1,158.3,150.9,73,73,73,0,0,0,0.316,0.303,0.326,158.3,150.9,168.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.108,0.00921,0.00858,0.01,0.00036,0.00034,0.0004,0.27,0.257,0.288,0.011,0.01,0.011,25.14,25.07,25.2,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.75,35.02,39.04,35.68,33.97,38.02,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
1073858400000,2004,1,2003,4,15,7,0.155,0.0442,0.111,7036.26,43.87,43.87,41.88,1,1,1,257,246.3,265.4,184,173.3,73,73,73,0,0,0,0.284,0.275,0.296,184,173.3,192.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.117,0.0114,0.0105,0.0121,0.00045,0.00041,0.00048,0.316,0.297,0.331,0.013,0.012,0.013,24.96,24.91,25.03,0.95,0.946,0.952,0.979,0.977,0.98,0.93,0.924,0.933,42.76,40.25,44.77,41.88,39.3,43.87,0,0,0,0,0,0,0.233,0,0.044,0.29,0.72,0.28,45.4
1074463200000,2004,1,2003,4,16,7,0.175,0.0442,0.131,8055.96,50.39,50.39,47.95,2,1,1.1428571428571428,289.1,272.3,304,216.1,199.3,73,73,73,0,0,0,0.253,0.24,0.268,216.1,199.3,231,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.13,0.0141,0.0127,0.0154,0.00056,0.0005,0.00061,0.351,0.244,0.39,0.014,0.0097,0.016,24.79,24.72,24.87,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.31,25.97,52.38,44.35,25.2,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46
1075068000000,2004,1,2003,4,17,7,0.199,0.0452,0.154,9312.03,59.17,59.17,55.43,2,2,2,328.6,308.1,352.4,253.9,235.1,74.71,73,85,0,0,0,0.227,0.212,0.241,253.9,235.1,270.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.132,0.145,0.0205,0.0157,0.0269,0.00082,0.00063,0.0011,0.273,0.249,0.297,0.011,0.0099,0.012,24.68,24.55,24.81,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.57,26.45,30.5,27.71,25.65,29.58,0,0,0,0,0,0,0.308,0,0.045,0.23,0.77,0.23,46.8
1075672800000,2004,2,2003,5,18,7,0.229,0.0514,0.178,10755.4,68.29,68.29,64.02,2,2,2,379.1,360.9,399.2,294.1,275.9,85,85,85,0,0,0,0.224,0.213,0.236,294.1,275.9,314.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.147,0.161,0.0378,0.0292,0.0473,0.0015,0.0012,0.0019,0.333,0.305,0.363,0.013,0.012,0.015,24.37,24.24,24.49,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,33,30.98,35.2,32.01,30.05,34.15,0,0,0,0,0,0,0.356,0,0.051,0.22,0.78,0.22,47
1076277600000,2004,2,2003,5,19,7,0.27,0.0514,0.218,13210.3,88.71,88.71,78.63,2,2,2,446.3,407.1,492.9,361.3,322.1,85,85,85,0,0,0,0.191,0.172,0.209,361.3,322.1,407.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.164,0.194,0.0695,0.051,0.0916,0.0029,0.0021,0.0038,0.433,0.375,0.503,0.018,0.015,0.021,23.96,23.68,24.19,0.95,0.944,0.956,0.975,0.97,0.98,0.926,0.916,0.936,40.29,36.07,45.26,39.32,34.99,44.35,0,0,0,0,0,0,0.437,0,0.052,0.19,0.81,0.19,48.9
1076882400000,2004,2,2003,5,20,7,0.328,0.0514,0.277,16179.8,102.7,102.7,96.31,3,2,2.142857142857143,542.3,507.4,575.3,457.3,422.4,85,85,85,0,0,0,0.157,0.148,0.168,457.3,422.4,490.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.199,0.228,0.115,0.0984,0.13,0.0048,0.0041,0.0055,0.563,0.522,0.615,0.024,0.022,0.026,23.4,23.24,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.59,35.28,52.31,45.71,34.22,48.2,0,0,0,0,0,0,0.535,0,0.051,0.16,0.84,0.16,49.3
1077487200000,2004,2,2003,5,21,7,0.368,0.0514,0.317,18355.9,115.1,115.1,109.3,3,3,3,608.7,584.8,637.3,523.7,499.8,85,85,85,0,0,0,0.14,0.133,0.145,523.7,499.8,552.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.247,0.234,0.264,0.151,0.135,0.17,0.0064,0.0057,0.0072,0.576,0.536,0.625,0.024,0.023,0.027,23.09,22.93,23.23,0.948,0.946,0.951,0.971,0.97,0.975,0.921,0.918,0.927,37.49,35.92,39.36,36.42,34.84,38.37,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.9
1078092000000,2004,3,2003,6,22,7,0.421,0.0647,0.356,20445.3,132.8,132.8,121.7,3,3,3,695.8,650.2,755.2,588.8,543.2,107,107,107,0,0,0,0.154,0.142,0.165,588.8,543.2,648.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.29,0.264,0.323,0.194,0.164,0.234,0.0083,0.007,0.01,0.691,0.614,0.791,0.03,0.026,0.034,22.63,22.29,22.88,0.953,0.95,0.956,0.977,0.973,0.98,0.932,0.925,0.937,41.5,38.61,45.16,40.57,37.57,44.25,0,0,0,0,0,0,0.676,0,0.065,0.15,0.85,0.15,48.6
1078696800000,2004,3,2003,6,23,7,0.516,0.0647,0.451,24728.1,164.3,164.3,147.2,4,3,3.2857142857142856,853.3,775.6,949.5,746.3,668.6,107,107,107,0,0,0,0.126,0.113,0.138,746.3,668.6,842.5,990,990,990,967.3,967,967.7,22.7,22.3,23,0.39,0.335,0.472,0.295,0.248,0.347,0.013,0.011,0.016,0.937,0.826,1.05,0.041,0.036,0.047,21.75,21.26,22.17,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.75,40.35,52.01,45.23,39.41,48.2,0,0,0,0,0,0,0.818,0,0.065,0.13,0.87,0.13,47.9
1079301600000,2004,3,2003,6,24,7,0.686,0.0666,0.609,31136.2,192.8,192.8,185.3,4,4,4,1135,990.4,1314,1024,883.4,110.1,107,129,16.86,0,85,0.0975,0.0863,0.108,1008,883.4,1100,990,990,990,968.3,967.9,968.9,21.7,21.1,22.1,0.659,0.509,0.817,0.498,0.367,0.648,0.023,0.017,0.031,1.43,1.12,1.77,0.066,0.05,0.084,20.24,19.35,21.02,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.64,43.49,50.46,46.33,42.62,48.2,0,0,0,0,0,0,1.03,0,0.077,0.097,0.89,0.11,45.4
1079906400000,2004,3,2003,6,25,7,0.948,0.078,0.665,31195.6,191.9,191.9,185.7,4,4,4,1568,1396,1765,1439,1267,129,129,129,338.6,167,536,0.0828,0.0731,0.0924,1100,1100,1100,990,990,990,969.7,969.1,970.3,20.3,19.7,20.9,0.895,0.851,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.086,0.095,18.45,17.79,19.05,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.37,45.61,48.95,46.42,44.7,47.97,0,0,0,0,0,0,1.03,0,0.283,0.082,0.7,0.3,32.9
1080511200000,2004,3,2003,6,26,7,1.28,0.0846,0.665,28207.3,175.8,175.8,167.9,4,4,4,2117,1851,2334,1977,1722,139.9,129,148,877.1,622,1086,0.0662,0.0632,0.0697,1100,1100,1100,990,990,990,971.4,970.6,971.9,18.6,18.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.77,16.22,17.51,0.947,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,42.84,41.36,44.84,41.98,40.49,43.94,0,0,0,0,0,0,0.933,0,0.615,0.066,0.52,0.48,22
1081116000000,2004,4,2003,7,27,7,1.48,0.0955,0.665,26683,160.8,160.8,158.8,4,4,4,2448,2376,2497,2290,2228,157.9,148,217,1190,1128,1238,0.0644,0.0595,0.0869,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.83,16.12,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.925,40.63,40.3,41.1,39.71,39.36,40.21,0,0,0,0,0,0,0.882,0,0.815,0.065,0.45,0.55,18
1081720800000,2004,4,2003,7,28,7,1.51,0.131,0.665,26461.3,158,158,157.5,4,4,4,2495,2478,2505,2278,2261,217,217,217,1178,1161,1188,0.087,0.0866,0.0876,1100,1100,1100,990,990,990,972.3,972.3,972.3,17.7,17.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.81,15.87,0.944,0.944,0.944,0.977,0.977,0.977,0.922,0.922,0.923,40.32,40.25,40.43,39.38,39.31,39.5,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1082325600000,2004,4,2003,7,29,7,1.46,0.131,0.665,26805.1,161,161,159.6,4,4,4,2422,2368,2467,2205,2151,217,217,217,1105,1051,1150,0.0896,0.088,0.0916,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.9,16.14,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.8,40.5,41.14,39.89,39.58,40.26,0,0,0,0,0,0,0.886,0,0.795,0.09,0.46,0.54,18.4
1082930400000,2004,4,2003,7,30,7,1.36,0.141,0.665,27630.8,167.8,167.8,164.5,4,4,4,2241,2113,2342,2007,1837,233.9,217,276,906.9,737,1025,0.105,0.0927,0.131,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.2,16.75,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.97,41.31,42.8,41.12,40.44,41.94,0,0,0,0,0,0,0.914,0,0.695,0.1,0.49,0.51,20.3
1083535200000,2004,5,2003,8,31,7,1.17,0.167,0.665,29084.7,177.3,177.3,173.1,4,4,4,1931,1806,2066,1655,1530,276,276,276,555.1,430,690,0.143,0.134,0.153,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.87,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.16,43.1,45.23,43.28,42.24,44.33,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
1084140000000,2004,5,2003,8,32,7,1,0.123,0.665,30650.9,186.2,186.2,182.4,4,4,4,1658,1550,1769,1454,1358,204,192,276,354.3,258,439,0.123,0.111,0.156,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.916,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.14,17.77,18.5,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,45.56,47.49,45.61,44.65,46.54,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.7
1084744800000,2004,5,2003,8,33,7,0.85,0.116,0.664,32055.6,192.8,192.8,190.8,4,4,4,1406,1275,1515,1214,1083,192,192,192,116.3,0,223,0.137,0.127,0.151,1098,1083,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.843,0.772,0.895,0.643,0.611,0.648,0.031,0.029,0.032,1.79,1.68,1.84,0.086,0.079,0.09,19.03,18.63,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.8,47.82,49.66,47.7,46.87,48.2,0,0,0,0,0,0,1.06,0,0.186,0.14,0.78,0.22,37.7
1085349600000,2004,5,2003,8,34,7,0.673,0.116,0.557,29085.3,188.9,188.9,173.1,4,4,4,1113,1015,1226,920.5,823.2,192,192,192,0,0,0,0.173,0.157,0.189,920.5,823.2,1034,990,990,990,968.3,967.9,968.6,21.7,21.4,22.1,0.566,0.47,0.7,0.393,0.337,0.5,0.018,0.015,0.023,1.21,1.03,1.49,0.056,0.047,0.069,20.53,19.9,21.02,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,44.19,40.46,48.18,43.28,39.53,47.22,0,0,0,0,0,0,0.962,0,0.116,0.17,0.83,0.17,43.2
1085954400000,2004,5,2003,8,35,7,0.56,0.1,0.46,24687.4,156,156,146.9,4,3,3.2857142857142856,925.7,869.4,987.9,760.3,708.4,165.4,161,192,0,0,0,0.179,0.167,0.194,760.3,708.4,805.1,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.41,0.365,0.451,0.305,0.274,0.329,0.014,0.012,0.015,0.973,0.901,1.04,0.043,0.04,0.047,21.42,21.17,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.08,39.36,52.14,45.3,38.36,48.2,0,0,0,0,0,0,0.816,0,0.1,0.18,0.82,0.18,44.1
1086559200000,2004,6,2003,9,36,7,0.494,0.0974,0.397,22285.1,139.2,139.2,132.6,3,3,3,816.7,781.9,855.1,655.7,620.9,161,161,161,0,0,0,0.197,0.188,0.206,655.7,620.9,694.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.336,0.316,0.357,0.239,0.216,0.265,0.01,0.0094,0.012,0.812,0.753,0.877,0.036,0.033,0.039,22.02,21.8,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.12,43.07,47.33,44.22,42.21,46.39,0,0,0,0,0,0,0.737,0,0.097,0.2,0.8,0.2,45.1
1087164000000,2004,6,2003,9,37,7,0.446,0.0974,0.349,19844.3,125.1,125.1,118.1,3,3,3,737.3,699.7,773.4,576.3,538.7,161,161,161,0,0,0,0.219,0.208,0.23,576.3,538.7,612.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.29,0.269,0.311,0.186,0.161,0.21,0.008,0.0069,0.0091,0.678,0.615,0.739,0.029,0.026,0.032,22.47,22.27,22.69,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.32,37.94,42.56,39.37,36.87,41.7,0,0,0,0,0,0,0.656,0,0.097,0.22,0.78,0.22,44.5
1087768800000,2004,6,2003,9,38,7,0.396,0.0974,0.299,17030.3,108.3,108.3,101.4,3,2,2.5714285714285716,655.5,623.9,688.5,494.5,462.9,161,161,161,0,0,0,0.246,0.234,0.258,494.5,462.9,527.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.244,0.226,0.263,0.134,0.118,0.153,0.0057,0.005,0.0066,0.588,0.541,0.634,0.025,0.023,0.027,22.89,22.75,23.01,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.47,35.06,51.91,40.68,34,48.2,0,0,0,0,0,0,0.563,0,0.097,0.25,0.76,0.24,43
1088373600000,2004,6,2003,9,39,7,0.355,0.0884,0.267,15832.1,96.4,96.4,94.24,2,2,2,587.7,561.9,614.9,441.5,426.9,146.1,135,161,0,0,0,0.248,0.23,0.27,441.5,426.9,453.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.214,0.207,0.221,0.107,0.1,0.113,0.0045,0.0042,0.0048,0.561,0.538,0.583,0.024,0.023,0.025,23.2,23.06,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.08,46.72,49.2,47.12,45.79,48.2,0,0,0,0,0,0,0.524,0,0.088,0.25,0.75,0.25,44.6
1088978400000,2004,7,2003,10,40,7,0.321,0.0861,0.235,14046.6,89.9,89.9,83.61,2,2,2,530.7,508.5,553.4,388.4,322.5,142.3,135,186,0,0,0,0.269,0.244,0.366,388.4,322.5,418.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.174,0.204,0.0823,0.0512,0.0965,0.0034,0.0021,0.004,0.481,0.385,0.525,0.02,0.016,0.022,23.53,23.38,23.73,0.953,0.944,0.956,0.979,0.97,0.98,0.933,0.916,0.937,42.71,35.44,45.87,41.81,34.37,44.95,0,0,0,0,0,0,0.465,0,0.086,0.27,0.73,0.27,43.8
1089583200000,2004,7,2003,10,41,7,0.292,0.112,0.18,10648.9,67.33,67.33,63.39,2,2,2,482.8,464.5,501.7,296.8,278.5,186,186,186,0,0,0,0.385,0.371,0.4,296.8,278.5,315.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0391,0.0305,0.048,0.0016,0.0013,0.002,0.347,0.319,0.375,0.014,0.013,0.016,23.88,23.77,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.67,30.68,34.71,31.69,29.76,33.67,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.5
1090188000000,2004,7,2003,10,42,7,0.268,0.112,0.155,9213.08,58.29,58.29,54.84,2,2,2,442.6,427.1,458.8,256.6,241.1,186,186,186,0,0,0,0.42,0.405,0.436,256.6,241.1,272.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.145,0.156,0.0208,0.0162,0.0278,0.00085,0.00066,0.0011,0.287,0.266,0.311,0.012,0.011,0.013,24.12,24.02,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.27,26.53,30.05,27.42,25.73,29.15,0,0,0,0,0,0,0.305,0,0.113,0.42,0.58,0.42,34.4
1090792800000,2004,7,2003,10,43,7,0.247,0.11,0.137,8203.05,51.3,51.3,48.83,2,1,1.2857142857142858,407.9,394,421.9,226.3,212.6,181.6,155,186,0,0,0,0.445,0.393,0.467,226.3,212.6,239,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.135,0.143,0.015,0.0138,0.0161,0.00061,0.00056,0.00065,0.357,0.261,0.412,0.015,0.011,0.017,24.21,24.11,24.37,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.46,25.94,52.33,41.57,25.16,48.2,0,0,0,0,0,0,0.271,0,0.11,0.45,0.55,0.45,33.2
1091397600000,2004,8,2003,11,44,7,0.225,0.0937,0.132,8025.73,49.92,49.92,47.77,2,1,1.1428571428571428,372.8,358.1,387.7,217.8,203.2,155,155,155,0,0,0,0.416,0.4,0.433,217.8,203.2,232.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0143,0.013,0.0155,0.00058,0.00052,0.00063,0.362,0.254,0.403,0.015,0.01,0.016,24.37,24.28,24.45,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,45.89,25.73,52.03,44.21,24.96,48.2,0,0,0,0,0,0,0.265,0,0.093,0.42,0.59,0.41,35.7
1092002400000,2004,8,2003,11,45,7,0.207,0.0937,0.113,7033.59,44.58,44.58,41.87,1,1,1,341.7,329.4,353.5,186.7,174.4,155,155,155,0,0,0,0.454,0.438,0.47,186.7,174.4,198.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0116,0.0106,0.0126,0.00047,0.00042,0.00051,0.329,0.307,0.35,0.013,0.012,0.014,24.56,24.48,24.65,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.76,39.94,45.49,41.87,38.97,44.58,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1092607200000,2004,8,2003,11,46,7,0.191,0.0937,0.0971,5993.94,38.1,38.1,35.68,1,1,1,315.6,306.2,325.9,160.6,151.2,155,155,155,0,0,0,0.491,0.476,0.506,160.6,151.2,170.9,990,990,990,965,964.9,965,25,25,25.1,0.114,0.11,0.117,0.0094,0.0086,0.0103,0.00038,0.00034,0.00041,0.282,0.266,0.301,0.011,0.011,0.012,24.74,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.74,34.57,39.11,35.68,33.53,38.1,0,0,0,0,0,0,0.198,0,0.0939,0.49,0.51,0.49,31.4
1093212000000,2004,8,2003,11,47,7,0.178,0.0937,0.0843,5182.44,32.85,32.85,30.85,1,1,1,294.4,286.2,303.2,139.4,131.2,155,155,155,0,0,0,0.527,0.511,0.542,139.4,131.2,148.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.109,0.0076,0.00691,0.00835,0.0003,0.00027,0.00033,0.245,0.23,0.26,0.0097,0.0091,0.01,24.88,24.82,24.93,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,31.8,29.89,33.87,30.85,28.99,32.85,0,0,0,0,0,0,0.171,0,0.0937,0.53,0.47,0.53,29.1
1093816800000,2004,8,2003,11,48,7,0.165,0.0778,0.0869,5366.61,35.43,35.43,31.94,1,1,1,272.2,260.3,283.2,143.6,125.2,128.6,118,155,0,0,0,0.471,0.427,0.553,143.6,125.2,158.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.109,0.00796,0.00639,0.00924,0.00032,0.00025,0.00037,0.249,0.219,0.275,0.0099,0.0087,0.011,24.96,24.92,25.01,0.936,0.929,0.942,0.97,0.97,0.97,0.908,0.901,0.914,32.93,28.48,36.52,31.94,27.62,35.43,0,0,0,0,0,0,0.177,0,0.0781,0.47,0.53,0.47,32.5
1094421600000,2004,9,2003,12,49,7,0.149,0.0667,0.0822,5087.38,33.4,33.4,30.28,1,1,1,246.2,237,256.2,135.9,125,110.3,91,118,0,0,0,0.447,0.379,0.486,135.9,125,149,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0973,0.104,0.0073,0.00638,0.00842,0.00029,0.00025,0.00033,0.234,0.215,0.256,0.0092,0.0085,0.01,25.09,25.04,25.13,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.91,31.22,28.61,34.44,30.28,27.76,33.4,0,0,0,0,0,0,0.168,0,0.0668,0.45,0.55,0.45,34.1
1095026400000,2004,9,2003,12,50,7,0.136,0.055,0.0814,5058.83,32.03,32.03,30.11,1,1,1,225.6,218.7,234,134.6,127.7,91,91,91,0,0,0,0.404,0.389,0.416,134.6,127.7,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0961,0.102,0.00719,0.0066,0.00791,0.00028,0.00026,0.00031,0.23,0.218,0.245,0.009,0.0085,0.0096,25.22,25.15,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.04,29.42,33.02,30.11,28.54,32.03,0,0,0,0,0,0,0.167,0,0.0546,0.4,0.6,0.4,37.2
1095631200000,2004,9,2003,12,51,7,0.127,0.055,0.0718,4445.56,28.1,28.1,26.46,1,1,1,209.8,203.7,216.8,118.8,112.7,91,91,91,0,0,0,0.434,0.42,0.447,118.8,112.7,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0908,0.0955,0.00585,0.00533,0.00644,0.00023,0.00021,0.00025,0.202,0.191,0.214,0.0079,0.0075,0.0084,25.34,25.29,25.39,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.28,25.79,28.97,26.46,25.02,28.1,0,0,0,0,0,0,0.147,0,0.0552,0.43,0.57,0.43,35
1096236000000,2004,9,2003,12,52,7,0.12,0.0504,0.0701,2578.45,28.01,28.01,15.35,1,1,1,199.1,194.6,202.3,115.8,108.3,83.29,73,91,0,0,0,0.418,0.369,0.457,115.8,108.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0893,0.093,0.0056,0.00495,0.00637,0.00022,0.00019,0.00025,0.196,0.183,0.211,0.0076,0.0071,0.0082,25.4,25.38,25.42,0.529,0,0.928,0.554,0,0.97,0.513,0,0.901,15.82,0,28.87,15.35,0,28.01,0,3,0,0,0.429,0,0.0853,0.429,0.0499,0.42,0.58,0.42,21.5
1096840800000,2004,10,2004,1,1,7,0.114,0.0442,0.0703,4345.61,26.87,26.87,25.87,1,1,1,189.2,185.1,193.3,116.2,112.1,73,73,73,0,0,0,0.386,0.378,0.394,116.2,112.1,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0885,0.0914,0.00562,0.00528,0.00597,0.00022,0.00021,0.00023,0.195,0.188,0.202,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.67,25.64,27.7,25.87,24.87,26.87,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
1097445600000,2004,10,2004,1,2,7,0.112,0.0442,0.0675,4159.61,25.53,25.53,24.76,1,1,1,184.6,182.3,187.8,111.6,109.3,73,73,73,0,0,0,0.396,0.389,0.4,111.6,109.3,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0875,0.0895,0.00524,0.00504,0.00551,0.0002,0.0002,0.00022,0.187,0.183,0.192,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.53,24.96,26.32,24.76,24.21,25.53,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.1
1098050400000,2004,10,2004,1,3,7,0.107,0.0442,0.0626,3830.25,23.95,23.95,22.8,1,1,1,176.4,171.9,181.2,103.4,98.94,73,73,73,0,0,0,0.414,0.403,0.425,103.4,98.94,108.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0839,0.0871,0.00454,0.00416,0.00495,0.00018,0.00016,0.00019,0.172,0.164,0.181,0.0067,0.0064,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.882,0.889,23.51,22.46,24.69,22.8,21.74,23.95,0,0,0,0,0,0,0.127,0,0.0444,0.41,0.59,0.41,35.8
1098655200000,2004,10,2004,1,4,7,0.104,0.0442,0.0597,3650.4,22.31,22.31,21.73,1,1,1,171.8,169.2,174.4,98.78,96.2,73,73,73,0,0,0,0.425,0.419,0.431,98.78,96.2,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0829,0.0847,0.00415,0.00393,0.00437,0.00016,0.00015,0.00017,0.164,0.159,0.168,0.0064,0.0062,0.0066,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.882,0.885,22.44,21.91,23.01,21.73,21.19,22.31,0,0,0,0,0,0,0.121,0,0.0443,0.43,0.57,0.43,35.1
1099260000000,2004,11,2004,2,5,7,0.103,0.0405,0.062,3793.79,22.83,22.83,22.58,1,1,1,169.6,168.7,170.6,102.6,101.7,67,67,67,0,0,0,0.395,0.393,0.397,102.6,101.7,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0838,0.0844,0.00447,0.00439,0.00455,0.00017,0.00017,0.00018,0.169,0.168,0.171,0.0066,0.0066,0.0067,25.37,25.37,25.37,0.912,0.912,0.913,0.97,0.97,0.97,0.885,0.884,0.886,23.28,23.06,23.53,22.58,22.36,22.83,0,0,0,0,0,0,0.125,0,0.041,0.39,0.6,0.4,36.8
1099864800000,2004,11,2004,2,6,7,0.103,0.0346,0.068,4188.83,26.7,26.7,24.93,1,1,1,169.7,168.4,170.8,112.4,103.6,57.29,50,67,0,0,0,0.337,0.295,0.393,112.4,103.6,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0844,0.088,0.0053,0.00455,0.00593,0.00021,0.00018,0.00023,0.186,0.171,0.198,0.0073,0.0067,0.0078,25.35,25.34,25.37,0.92,0.913,0.925,0.97,0.97,0.97,0.892,0.886,0.897,25.7,23.53,27.52,24.93,22.83,26.7,0,0,0,0,0,0,0.139,0,0.035,0.34,0.66,0.34,40.7
1100469600000,2004,11,2004,2,7,7,0.105,0.0302,0.0749,4652.84,28.35,28.35,27.7,1,1,1,173.9,169.2,176.6,123.9,119.2,50,50,50,0,0,0,0.288,0.283,0.296,123.9,119.2,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0878,0.0904,0.00628,0.00588,0.00651,0.00025,0.00023,0.00025,0.205,0.197,0.21,0.008,0.0077,0.0082,25.34,25.34,25.34,0.928,0.924,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.55,27.38,29.23,27.7,26.56,28.35,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
1101074400000,2004,11,2004,2,8,7,0.107,0.0302,0.0764,4754.09,29.65,29.65,28.3,1,1,1,176.4,170.8,182.1,126.4,120.8,50,50,50,0,0,0,0.284,0.275,0.293,126.4,120.8,132.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0884,0.0924,0.00649,0.00602,0.00698,0.00025,0.00024,0.00027,0.21,0.2,0.22,0.0082,0.0078,0.0086,25.34,25.34,25.34,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.17,27.8,30.57,28.3,26.96,29.65,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
1101679200000,2004,11,2004,2,9,7,0.108,0.0341,0.074,4596.31,28.38,28.38,27.36,1,1,1,178.9,174.4,185.6,122.4,116.8,56.43,50,59,0,0,0,0.316,0.284,0.336,122.4,116.8,126.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0884,0.0919,0.00616,0.00568,0.00651,0.00024,0.00022,0.00025,0.204,0.194,0.212,0.008,0.0076,0.0083,25.35,25.34,25.36,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.21,26.79,29.26,27.36,25.99,28.38,0,0,0,0,0,0,0.152,0,0.034,0.32,0.69,0.31,42.6
1102284000000,2004,12,2004,3,10,7,0.118,0.0357,0.0827,5169.7,31.89,31.89,30.77,1,1,1,195.7,190.8,200.4,136.7,131.8,59,59,59,0,0,0,0.302,0.294,0.309,136.7,131.8,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0937,0.0971,0.00737,0.00695,0.00777,0.00029,0.00027,0.0003,0.23,0.221,0.238,0.009,0.0086,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.72,30.53,32.87,30.77,29.61,31.89,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1102888800000,2004,12,2004,3,11,7,0.115,0.0357,0.0792,4937.07,30.06,30.06,29.39,1,1,1,189.9,186.2,192.7,130.9,127.2,59,59,59,0,0,0,0.311,0.306,0.317,130.9,127.2,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0921,0.0944,0.00687,0.00656,0.00712,0.00027,0.00026,0.00028,0.219,0.213,0.225,0.0086,0.0083,0.0088,25.36,25.36,25.36,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.3,29.39,30.99,29.39,28.51,30.06,0,0,0,0,0,0,0.163,0,0.0358,0.31,0.69,0.31,42.9
1103493600000,2004,12,2004,3,12,7,0.115,0.0357,0.0793,4945.01,30.59,30.59,29.43,1,1,1,190.1,185.3,194.9,131.1,126.3,59,59,59,0,0,0,0.311,0.303,0.318,131.1,126.3,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0918,0.0951,0.00689,0.00649,0.0073,0.00027,0.00025,0.00029,0.22,0.211,0.228,0.0086,0.0083,0.0089,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.34,29.19,31.53,29.43,28.31,30.59,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,43
1104098400000,2004,12,2004,3,13,7,0.123,0.0381,0.085,5319.5,32.89,32.89,31.66,1,1,1,203.5,196.6,209.7,140.5,132.6,63,59,73,0,0,0,0.309,0.288,0.355,140.5,132.6,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0957,0.0986,0.0077,0.00702,0.00814,0.0003,0.00027,0.00032,0.237,0.224,0.246,0.0093,0.0088,0.0096,25.34,25.31,25.36,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.64,30.69,33.91,31.66,29.77,32.89,0,0,0,0,0,0,0.176,0,0.038,0.31,0.69,0.31,43.2
1104703200000,2005,1,2004,4,14,7,0.128,0.0442,0.0835,5210.09,31.52,31.52,31.01,1,1,1,211,208.8,213.2,138,135.8,73,73,73,0,0,0,0.346,0.342,0.35,138,135.8,140.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0976,0.0969,0.0984,0.00748,0.0073,0.00767,0.00029,0.00029,0.0003,0.234,0.23,0.238,0.0092,0.009,0.0093,25.3,25.28,25.32,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.97,31.46,32.5,31.01,30.52,31.52,0,0,0,0,0,0,0.172,0,0.0445,0.35,0.65,0.35,40.7
1105308000000,2005,1,2004,4,15,7,0.133,0.0442,0.0892,5571.63,36.07,36.07,33.16,1,1,1,220.4,212.9,233.2,147.4,139.9,73,73,73,0,0,0,0.331,0.313,0.343,147.4,139.9,160.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0983,0.105,0.00828,0.00765,0.00937,0.00033,0.0003,0.00037,0.251,0.237,0.274,0.0098,0.0093,0.011,25.23,25.13,25.28,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.906,0.914,34.19,32.43,37.19,33.16,31.46,36.07,0,0,0,0,0,0,0.184,0,0.0438,0.33,0.67,0.33,41.9
1105912800000,2005,1,2004,4,16,7,0.152,0.0442,0.108,6838.73,43.68,43.68,40.71,1,1,1,252.1,238.4,264.6,179.1,165.4,73,73,73,0,0,0,0.29,0.276,0.306,179.1,165.4,191.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.117,0.011,0.00981,0.012,0.00043,0.00039,0.00048,0.307,0.283,0.33,0.012,0.011,0.013,24.99,24.91,25.09,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.918,0.933,41.61,38.4,44.57,40.71,37.34,43.68,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,45
1106517600000,2005,1,2004,4,17,7,0.165,0.0442,0.121,7654.56,46.39,46.39,45.56,1,1,1,272.8,268.2,276.4,199.8,195.2,73,73,73,0,0,0,0.268,0.264,0.272,199.8,195.2,203.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0127,0.0123,0.013,0.0005,0.00049,0.00052,0.344,0.336,0.351,0.014,0.013,0.014,24.86,24.84,24.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.49,45.42,47.34,45.56,44.51,46.39,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.4
1107122400000,2005,1,2004,4,18,7,0.174,0.0504,0.124,7820.61,47.57,47.57,46.55,1,1,1,287.7,281.6,290.9,204.4,200.1,83.29,73,85,0,0,0,0.289,0.259,0.298,204.4,200.1,208.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.121,0.123,0.0131,0.0128,0.0135,0.00052,0.00051,0.00054,0.354,0.346,0.36,0.014,0.014,0.014,24.8,24.78,24.81,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.5,46.5,48.54,46.55,45.57,47.57,0,0,0,0,0,0,0.259,0,0.05,0.29,0.71,0.29,44.9
1107727200000,2005,2,2004,5,19,7,0.178,0.0514,0.127,7968.51,48.2,48.2,47.43,1,1,1,294.2,290.6,302.1,209.2,205.6,85,85,85,0,0,0,0.289,0.281,0.292,209.2,205.6,217.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.123,0.127,0.0135,0.0132,0.0142,0.00054,0.00053,0.00057,0.362,0.356,0.376,0.014,0.014,0.015,24.76,24.71,24.78,0.956,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.939,48.58,47.76,50.4,47.43,46.8,48.2,0,0,0,0,0,0,0.264,0,0.051,0.29,0.71,0.29,44.8
1108332000000,2005,2,2004,5,20,7,0.195,0.0514,0.144,8676.83,54.05,54.05,51.65,2,1,1.7142857142857142,322.8,305.6,333,237.8,220.7,85,85,85,0,0,0,0.263,0.255,0.278,237.8,220.7,248,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.138,0.016,0.0145,0.0168,0.00064,0.00058,0.00067,0.296,0.251,0.394,0.012,0.01,0.016,24.69,24.65,24.74,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.35,26.54,52.6,32.71,25.75,48.2,0,0,0,0,0,0,0.287,0,0.051,0.26,0.74,0.26,44.5
1108936800000,2005,2,2004,5,21,7,0.208,0.0514,0.157,9489.06,57.2,57.2,56.48,2,2,2,344.2,337.1,347.5,259.2,252.1,85,85,85,0,0,0,0.247,0.245,0.252,259.2,252.1,262.5,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.141,0.139,0.143,0.0213,0.018,0.0229,0.00086,0.00072,0.00092,0.28,0.27,0.285,0.011,0.011,0.011,24.6,24.58,24.64,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.11,28.33,29.49,28.24,27.48,28.6,0,0,0,0,0,0,0.314,0,0.051,0.25,0.75,0.25,45.6
1109541600000,2005,2,2004,5,22,7,0.204,0.0628,0.141,8492.77,56.9,56.9,50.55,2,1,1.5714285714285714,337.8,328.6,346.1,233.9,221.6,103.9,85,107,0,0,0,0.308,0.246,0.326,233.9,221.6,261.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.142,0.0162,0.0146,0.0222,0.00065,0.00058,0.00089,0.317,0.248,0.397,0.013,0.01,0.016,24.59,24.53,24.66,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.61,25.75,52.38,35.6,24.98,48.2,0,0,0,0,0,0,0.281,0,0.063,0.31,0.69,0.31,41.6
1110146400000,2005,3,2004,6,23,7,0.201,0.0647,0.136,8097.6,48.2,48.2,48.2,1,1,1,332,328.9,333.3,225,221.9,107,107,107,0,0,0,0.322,0.321,0.325,225,221.9,226.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.133,0.0149,0.0146,0.015,0.0006,0.00059,0.0006,0.394,0.388,0.396,0.016,0.016,0.016,24.55,24.54,24.57,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.939,0.94,51.93,51.24,52.21,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.3
1110751200000,2005,3,2004,6,24,7,0.201,0.0647,0.136,8097.6,48.2,48.2,48.2,1,1,1,332.3,326.4,335.4,225.3,219.4,107,107,107,0,0,0,0.322,0.319,0.328,225.3,219.4,228.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.134,0.0149,0.0144,0.0152,0.0006,0.00058,0.00061,0.394,0.384,0.4,0.016,0.015,0.016,24.54,24.52,24.58,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.97,50.69,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.3
1111356000000,2005,3,2004,6,25,7,0.201,0.0647,0.136,8281,51.66,51.66,49.29,2,1,1.4285714285714286,332.3,323.1,345.3,225.3,216.2,107,107,107,0,0,0,0.322,0.31,0.331,225.3,216.2,238.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0149,0.0141,0.016,0.0006,0.00057,0.00064,0.326,0.246,0.39,0.013,0.0099,0.016,24.61,24.56,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,40.07,25.56,51.43,38.42,24.8,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,41.2
1111960800000,2005,3,2004,6,26,7,0.222,0.0694,0.152,9159.19,56.66,56.66,54.52,2,2,2,366.4,349.4,387.1,251.7,242.4,114.7,107,125,0,0,0,0.313,0.293,0.337,251.7,242.4,262.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.139,0.149,0.0186,0.0164,0.0227,0.00075,0.00066,0.00092,0.274,0.261,0.291,0.011,0.011,0.012,24.49,24.37,24.59,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.1,27.1,29.21,27.26,26.28,28.33,0,0,0,0,0,0,0.303,0,0.07,0.31,0.68,0.32,41.3
1112565600000,2005,4,2004,7,27,7,0.249,0.0756,0.174,10432.3,66.22,66.22,62.1,2,2,2,412.4,395.1,431.7,287.4,270.1,125,125,125,0,0,0,0.303,0.29,0.316,287.4,270.1,306.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.157,0.151,0.164,0.0347,0.0265,0.0438,0.0014,0.0011,0.0018,0.329,0.303,0.358,0.013,0.012,0.015,24.22,24.1,24.32,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,32.01,30.08,34.13,31.05,29.18,33.11,0,0,0,0,0,0,0.345,0,0.075,0.3,0.7,0.3,41.9
1113170400000,2005,4,2004,7,28,7,0.282,0.0756,0.206,12360,80.16,80.16,73.57,2,2,2,465.8,438.5,495.4,340.8,313.5,125,125,125,0,0,0,0.269,0.252,0.285,340.8,313.5,370.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.167,0.187,0.0599,0.047,0.0738,0.0025,0.0019,0.0031,0.409,0.368,0.453,0.017,0.015,0.019,23.89,23.72,24.06,0.947,0.943,0.951,0.973,0.97,0.978,0.921,0.915,0.93,37.81,34.87,40.98,36.79,33.83,40.08,0,0,0,0,0,0,0.409,0,0.076,0.27,0.73,0.27,43.8
1113775200000,2005,4,2004,7,29,7,0.32,0.0756,0.244,14625.7,90.92,90.92,87.06,2,2,2,528.4,504.4,547.6,403.4,379.4,125,125,125,0,0,0,0.237,0.228,0.248,403.4,379.4,422.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.205,0.0894,0.0781,0.0985,0.0037,0.0032,0.0041,0.503,0.467,0.531,0.021,0.019,0.022,23.52,23.4,23.66,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.42,41.93,46.39,43.53,41.09,45.46,0,0,0,0,0,0,0.484,0,0.076,0.24,0.76,0.24,45.7
1114380000000,2005,4,2004,7,30,7,0.328,0.0775,0.251,14985.6,91.52,91.52,89.2,2,2,2,542.5,526.6,550.6,414.3,379.6,128.1,125,147,0,0,0,0.236,0.227,0.279,414.3,379.6,425.6,990,990,990,966,966,966.1,24,23.9,24,0.202,0.19,0.206,0.0946,0.0782,0.0999,0.0039,0.0033,0.0042,0.519,0.467,0.536,0.022,0.019,0.022,23.44,23.39,23.56,0.956,0.952,0.957,0.98,0.98,0.98,0.937,0.933,0.937,45.51,41.77,46.69,44.6,40.93,45.76,0,0,0,0,0,0,0.496,0,0.077,0.24,0.77,0.23,45.7
1114984800000,2005,5,2004,8,31,7,0.297,0.0889,0.208,12408.7,80.07,80.07,73.86,2,2,2,490.6,462.3,518.7,343.6,315.3,147,147,147,0,0,0,0.3,0.283,0.318,343.6,315.3,371.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.168,0.188,0.0612,0.0478,0.0744,0.0025,0.002,0.0031,0.413,0.371,0.455,0.017,0.015,0.019,23.78,23.61,23.95,0.947,0.943,0.951,0.973,0.97,0.978,0.922,0.915,0.93,37.96,34.93,40.93,36.93,33.88,40.04,0,0,0,0,0,0,0.41,0,0.089,0.3,0.7,0.3,41.8
1115589600000,2005,5,2004,8,32,7,0.257,0.0889,0.168,10030.6,65.76,65.76,59.71,2,2,2,424.4,397.5,452.8,277.4,250.5,147,147,147,0,0,0,0.347,0.325,0.37,277.4,250.5,305.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.145,0.164,0.03,0.0173,0.0433,0.0012,0.0007,0.0018,0.314,0.274,0.356,0.013,0.011,0.015,24.18,24.01,24.34,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,30.78,27.8,33.9,29.85,26.97,32.88,0,0,0,0,0,0,0.332,0,0.089,0.35,0.65,0.35,39
1116194400000,2005,5,2004,8,33,7,0.221,0.0889,0.132,8053.22,52.07,52.07,47.94,2,1,1.2857142857142858,365.1,342.6,389.1,218.1,195.6,147,147,147,0,0,0,0.403,0.378,0.429,218.1,195.6,242.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.125,0.142,0.0143,0.0124,0.0163,0.00058,0.0005,0.00066,0.339,0.255,0.397,0.014,0.01,0.016,24.44,24.34,24.54,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.94,41.95,25.87,51.52,40.63,25.1,48.2,0,0,0,0,0,0,0.266,0,0.089,0.4,0.6,0.4,36.4
1116799200000,2005,5,2004,8,34,7,0.192,0.0889,0.103,6410.02,42.44,42.44,38.15,1,1,1,317.7,300.7,335.7,170.7,153.7,147,147,147,0,0,0,0.463,0.438,0.489,170.7,153.7,188.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.111,0.123,0.0103,0.00882,0.0118,0.00041,0.00035,0.00047,0.3,0.269,0.332,0.012,0.011,0.013,24.71,24.59,24.83,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.912,0.932,39.14,35.21,43.3,38.15,34.15,42.44,0,0,0,0,0,0,0.212,0,0.089,0.46,0.54,0.46,33.4
1117404000000,2005,5,2004,8,35,7,0.17,0.0768,0.0932,5772.12,37.2,37.2,34.36,1,1,1,281.1,268.2,295.5,154.1,143.3,127,119,147,0,0,0,0.451,0.417,0.506,154.1,143.3,166.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00885,0.00793,0.00987,0.00035,0.00032,0.00039,0.269,0.251,0.29,0.011,0.01,0.012,24.91,24.86,24.97,0.94,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.41,32.77,38.26,34.36,31.79,37.2,0,0,0,0,0,0,0.191,0,0.0768,0.45,0.55,0.45,34
1118008800000,2005,6,2004,9,36,7,0.153,0.072,0.0808,4987.72,32.33,32.33,29.69,1,1,1,252.6,241.7,264.1,133.6,122.7,119,119,119,0,0,0,0.472,0.451,0.492,133.6,122.7,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0982,0.106,0.0071,0.00618,0.00808,0.00028,0.00024,0.00032,0.232,0.213,0.253,0.0092,0.0084,0.01,25.06,24.99,25.14,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,30.61,28.04,33.33,29.69,27.2,32.33,0,0,0,0,0,0,0.165,0,0.0722,0.47,0.53,0.47,32.6
