datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1184536800000,2007,7,2006,10,42,7,0.294,0.112,0.181,10740.4,67.77,67.77,63.93,2,2,2,485.4,467.7,503.8,299.4,281.7,186,186,186,0,0,0,0.384,0.369,0.398,299.4,281.7,317.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0403,0.032,0.049,0.0017,0.0013,0.002,0.351,0.324,0.378,0.014,0.013,0.016,23.87,23.75,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.95,31.03,34.94,31.97,30.1,33.89,0,0,0,0,0,0,0.355,0,0.113,0.38,0.62,0.38,36.5
1185141600000,2007,7,2006,10,43,7,0.27,0.112,0.158,9366.09,58.98,58.98,55.75,2,2,2,446.9,431.4,462,260.9,245.4,186,186,186,0,0,0,0.416,0.403,0.431,260.9,245.4,276,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.0224,0.0166,0.0293,0.00092,0.00068,0.0012,0.293,0.271,0.315,0.012,0.011,0.013,24.1,24.01,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.74,27.02,30.4,27.88,26.21,29.49,0,0,0,0,0,0,0.31,0,0.112,0.41,0.59,0.41,34.7
1185746400000,2007,7,2006,10,44,7,0.249,0.0991,0.15,8906.94,56.4,56.4,53.02,2,2,2,411.1,395,426.7,247.2,236.1,163.9,155,186,0,0,0,0.398,0.371,0.441,247.2,236.1,262.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.142,0.15,0.0178,0.0158,0.0229,0.00073,0.00065,0.00093,0.272,0.261,0.292,0.011,0.011,0.012,24.28,24.21,24.36,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.33,25.96,29.07,26.51,25.18,28.2,0,0,0,0,0,0,0.295,0,0.099,0.4,0.6,0.4,35.8
1186351200000,2007,8,2006,11,45,7,0.227,0.0937,0.133,8070.38,50.38,50.38,48.04,2,1,1.1428571428571428,374.7,360.3,389.8,219.7,205.3,155,155,155,0,0,0,0.414,0.398,0.43,219.7,205.3,234.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0132,0.0157,0.00058,0.00053,0.00064,0.365,0.257,0.406,0.015,0.01,0.016,24.36,24.27,24.44,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.27,25.97,52.35,44.44,25.19,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1186956000000,2007,8,2006,11,46,7,0.208,0.0937,0.115,7143.44,45.29,45.29,42.52,1,1,1,344.5,332.6,356.7,189.5,177.7,155,155,155,0,0,0,0.45,0.435,0.466,189.5,177.7,201.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.334,0.313,0.356,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.977,0.98,0.932,0.927,0.936,43.41,40.68,46.22,42.52,39.76,45.29,0,0,0,0,0,0,0.236,0,0.093,0.45,0.55,0.45,34.3
1187560800000,2007,8,2006,11,47,7,0.193,0.0937,0.0991,6119.9,38.89,38.89,36.43,1,1,1,318.8,309.4,329.1,163.8,154.4,155,155,155,0,0,0,0.486,0.471,0.501,163.8,154.4,174.1,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.119,0.00968,0.00887,0.0105,0.00039,0.00035,0.00042,0.288,0.271,0.307,0.012,0.011,0.012,24.72,24.65,24.78,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.48,35.31,39.86,36.43,34.25,38.89,0,0,0,0,0,0,0.202,0,0.0939,0.49,0.51,0.49,31.7
1188165600000,2007,8,2006,11,48,7,0.18,0.0874,0.0923,5703.31,38.73,38.73,33.95,1,1,1,297,286.7,306.4,152.6,139.4,144.4,118,155,0,0,0,0.486,0.407,0.527,152.6,139.4,172.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.106,0.114,0.00872,0.0076,0.0104,0.00035,0.0003,0.00041,0.267,0.244,0.299,0.011,0.0097,0.012,24.84,24.8,24.88,0.94,0.935,0.946,0.971,0.97,0.975,0.913,0.907,0.923,34.95,31.79,39.71,33.95,30.84,38.73,0,0,0,0,0,0,0.189,0,0.0877,0.49,0.51,0.49,31.7
1188770400000,2007,9,2006,12,49,7,0.164,0.0714,0.0926,5740.03,36.84,36.84,34.17,1,1,1,271.1,260.2,282.6,153.1,142.2,118,118,118,0,0,0,0.436,0.418,0.454,153.1,142.2,164.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00876,0.00784,0.00974,0.00035,0.00031,0.00039,0.265,0.246,0.286,0.011,0.0097,0.011,24.95,24.88,25.01,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.21,32.65,37.92,34.17,31.67,36.84,0,0,0,0,0,0,0.19,0,0.0714,0.44,0.56,0.44,35
1189375200000,2007,9,2006,12,50,7,0.15,0.0714,0.0791,4879.15,31.1,31.1,29.04,1,1,1,248.7,239.7,257.7,130.7,121.7,118,118,118,0,0,0,0.475,0.458,0.492,130.7,121.7,139.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0961,0.102,0.00686,0.00609,0.00763,0.00027,0.00024,0.0003,0.225,0.209,0.241,0.0089,0.0082,0.0095,25.09,25.03,25.15,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.94,27.81,32.06,29.04,26.98,31.1,0,0,0,0,0,0,0.161,0,0.0709,0.48,0.53,0.47,32.5
1189980000000,2007,9,2006,12,51,7,0.139,0.0644,0.0746,4609.24,30.51,30.51,27.44,1,1,1,229.8,222.5,237.2,123.4,111.8,106.4,91,118,0,0,0,0.462,0.4,0.513,123.4,111.8,136.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0958,0.0926,0.0992,0.00624,0.00526,0.00734,0.00025,0.00021,0.00029,0.211,0.191,0.233,0.0083,0.0075,0.0092,25.21,25.17,25.24,0.927,0.92,0.933,0.97,0.97,0.97,0.899,0.892,0.905,28.28,25.45,31.46,27.44,24.69,30.51,0,0,0,0,0,0,0.152,0,0.0644,0.46,0.54,0.46,33.2
1190584800000,2007,9,2006,12,52,7,0.13,0.055,0.0752,4663.71,29.08,29.08,27.76,1,1,1,215.3,209.6,221.1,124.3,118.6,91,91,91,0,0,0,0.423,0.412,0.434,124.3,118.6,130.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0929,0.097,0.00632,0.00583,0.00681,0.00025,0.00023,0.00027,0.212,0.201,0.222,0.0083,0.0079,0.0087,25.3,25.25,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.62,27.24,29.98,27.76,26.42,29.08,0,0,0,0,0,0,0.154,0,0.0548,0.42,0.58,0.42,35.9
1191189600000,2007,10,2007,1,1,7,0.125,0.0442,0.081,5054.39,30.63,30.63,30.09,1,1,1,206.9,203.3,209.3,134,130.3,73,73,73,0,0,0,0.353,0.349,0.359,134,130.3,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0949,0.0971,0.00714,0.00683,0.00734,0.00028,0.00027,0.00029,0.227,0.22,0.231,0.0089,0.0086,0.009,25.33,25.31,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.02,30.16,31.58,30.09,29.26,30.63,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
1191794400000,2007,10,2007,1,2,7,0.12,0.0442,0.0755,4696.64,28.94,28.94,27.96,1,1,1,197.8,193.2,201.9,124.8,120.2,73,73,73,0,0,0,0.369,0.361,0.378,124.8,120.2,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0914,0.0945,0.00636,0.00597,0.00671,0.00025,0.00023,0.00026,0.21,0.202,0.218,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.82,27.68,29.84,27.96,26.85,28.94,0,0,0,0,0,0,0.155,0,0.0445,0.37,0.63,0.37,39.1
1192399200000,2007,10,2007,1,3,7,0.114,0.0442,0.0694,4287.2,26.51,26.51,25.52,1,1,1,187.7,183.6,191.8,114.7,110.6,73,73,73,0,0,0,0.389,0.381,0.398,114.7,110.6,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.088,0.0909,0.0055,0.00515,0.00585,0.00022,0.0002,0.00023,0.192,0.185,0.2,0.0075,0.0072,0.0078,25.38,25.38,25.38,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.31,25.28,27.33,25.52,24.53,26.51,0,0,0,0,0,0,0.142,0,0.0446,0.39,0.61,0.39,37.6
1193004000000,2007,10,2007,1,4,7,0.11,0.0442,0.0663,4082.65,25.32,25.32,24.3,1,1,1,182.7,179.8,186.9,109.7,106.8,73,73,73,0,0,0,0.4,0.391,0.406,109.7,106.8,113.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0866,0.0891,0.00507,0.00483,0.00543,0.0002,0.00019,0.00021,0.183,0.178,0.191,0.0072,0.007,0.0075,25.38,25.38,25.38,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.05,24.34,26.1,24.3,23.61,25.32,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1193608800000,2007,10,2007,1,5,7,0.115,0.0421,0.0729,4525.56,27.97,27.97,26.94,1,1,1,190.2,188,191.8,120.6,115,69.57,67,73,0,0,0,0.366,0.349,0.388,120.6,115,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0895,0.0919,0.006,0.00553,0.00636,0.00023,0.00022,0.00025,0.202,0.193,0.209,0.0079,0.0075,0.0082,25.38,25.37,25.38,0.925,0.921,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.77,26.38,28.84,26.94,25.58,27.97,0,0,0,0,0,0,0.15,0,0.0421,0.37,0.63,0.37,39.4
1194213600000,2007,11,2007,2,6,7,0.117,0.0405,0.0762,4745.1,29.14,29.14,28.24,1,1,1,193,188.8,196.8,126,121.8,67,67,67,0,0,0,0.347,0.341,0.355,126,121.8,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0909,0.0937,0.00646,0.00611,0.00678,0.00025,0.00024,0.00026,0.211,0.204,0.218,0.0083,0.008,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.12,28.08,30.04,28.24,27.24,29.14,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.6
1194818400000,2007,11,2007,2,7,7,0.115,0.0405,0.0747,4646.04,28.17,28.17,27.66,1,1,1,190.5,187.7,192.7,123.5,120.7,67,67,67,0,0,0,0.352,0.348,0.357,123.5,120.7,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0905,0.0922,0.00625,0.00601,0.00643,0.00024,0.00024,0.00025,0.207,0.202,0.211,0.0081,0.0079,0.0082,25.37,25.37,25.37,0.927,0.925,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.51,27.8,29.04,27.66,26.97,28.17,0,0,0,0,0,0,0.154,0,0.0403,0.35,0.65,0.35,40.4
1195423200000,2007,11,2007,2,8,7,0.116,0.0332,0.0829,5183.02,32.7,32.7,30.85,1,1,1,191.9,189.4,194.8,137.1,122.4,54.86,50,67,0,0,0,0.286,0.257,0.354,137.1,122.4,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0911,0.0969,0.0074,0.00615,0.00806,0.00029,0.00024,0.00032,0.23,0.205,0.243,0.009,0.008,0.0095,25.35,25.35,25.37,0.933,0.927,0.936,0.97,0.97,0.97,0.905,0.899,0.908,31.81,28.21,33.71,30.85,27.37,32.7,0,0,0,0,0,0,0.171,0,0.0331,0.29,0.71,0.29,44.7
1196028000000,2007,11,2007,2,9,7,0.116,0.0318,0.0844,5284.9,32.77,32.77,31.46,1,1,1,192.2,189.1,195.1,139.6,130.9,52.57,50,59,0,0,0,0.274,0.256,0.311,139.6,130.9,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0934,0.097,0.00762,0.00688,0.00809,0.0003,0.00027,0.00032,0.234,0.22,0.243,0.0091,0.0086,0.0095,25.35,25.35,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.43,30.31,33.78,31.46,29.4,32.77,0,0,0,0,0,0,0.175,0,0.0316,0.27,0.73,0.27,45.6
1196632800000,2007,12,2007,3,10,7,0.124,0.0357,0.0888,5567,34.51,34.51,33.14,1,1,1,205.8,198.7,211.8,146.8,139.7,59,59,59,0,0,0,0.287,0.279,0.297,146.8,139.7,152.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0965,0.101,0.00823,0.00762,0.00874,0.00032,0.0003,0.00034,0.248,0.235,0.259,0.0097,0.0092,0.01,25.32,25.27,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.16,32.46,35.57,33.14,31.48,34.51,0,0,0,0,0,0,0.184,0,0.0352,0.29,0.72,0.28,44.9
1197237600000,2007,12,2007,3,11,7,0.135,0.0357,0.0991,6236.4,38.63,38.63,37.12,1,1,1,222.9,215.3,229,163.9,156.3,59,59,59,0,0,0,0.265,0.258,0.274,163.9,156.3,170,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.107,0.00968,0.00904,0.0102,0.00038,0.00035,0.0004,0.278,0.265,0.289,0.011,0.01,0.011,25.18,25.14,25.24,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.912,0.922,38.17,36.41,39.61,37.12,35.32,38.63,0,0,0,0,0,0,0.206,0,0.0359,0.26,0.73,0.27,46.2
1197842400000,2007,12,2007,3,12,7,0.143,0.0357,0.107,6802.45,42.27,42.27,40.49,1,1,1,236.6,229.3,244.1,177.6,170.3,59,59,59,0,0,0,0.249,0.242,0.257,177.6,170.3,185.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.0102,0.0115,0.00043,0.0004,0.00045,0.303,0.29,0.316,0.012,0.011,0.012,25.08,25.02,25.13,0.947,0.945,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.38,39.67,43.13,40.49,38.69,42.27,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1198447200000,2007,12,2007,3,13,7,0.151,0.0357,0.116,7337.46,45.24,45.24,43.68,1,1,1,250.2,245.7,256.9,191.2,186.7,59,59,59,0,0,0,0.236,0.23,0.24,191.2,186.7,197.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.012,0.0116,0.0126,0.00047,0.00046,0.0005,0.327,0.319,0.339,0.013,0.013,0.013,24.98,24.93,25.01,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.57,43.52,46.17,43.68,42.65,45.24,0,0,0,0,0,0,0.243,0,0.035,0.24,0.77,0.23,48.6
1199052000000,2007,12,2007,3,14,7,0.162,0.0429,0.119,7556.1,46.63,46.63,44.98,1,1,1,268.2,259.9,277.4,197.2,189.9,71,59,73,0,0,0,0.265,0.227,0.278,197.2,189.9,204.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.116,0.121,0.0125,0.0119,0.0131,0.0005,0.00047,0.00052,0.339,0.327,0.353,0.013,0.013,0.014,24.89,24.84,24.92,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,45.89,44.17,47.58,44.98,43.29,46.63,0,0,0,0,0,0,0.25,0,0.043,0.26,0.73,0.27,46.6
1199656800000,2008,1,2007,4,15,7,0.175,0.0442,0.131,8108.64,49.89,49.89,48.27,2,1,1.1428571428571428,289.9,281,301.8,216.9,208,73,73,73,0,0,0,0.252,0.242,0.26,216.9,208,228.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.13,0.0142,0.0134,0.0152,0.00056,0.00053,0.00061,0.353,0.242,0.386,0.014,0.0096,0.015,24.79,24.73,24.85,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.54,25.72,51.86,44.7,24.95,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
1200261600000,2008,1,2007,4,16,7,0.208,0.0442,0.164,9922.47,67.45,67.45,59.06,2,2,2,343.6,310.8,382.4,270.6,237.8,73,73,73,0,0,0,0.214,0.191,0.235,270.6,237.8,309.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.133,0.158,0.0275,0.016,0.045,0.0011,0.00064,0.0018,0.297,0.252,0.355,0.012,0.01,0.014,24.59,24.33,24.79,0.933,0.925,0.942,0.97,0.97,0.97,0.905,0.898,0.914,30.44,26.75,34.77,29.53,25.95,33.73,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.7
1200866400000,2008,1,2007,4,17,7,0.269,0.0442,0.225,13631.8,92.25,92.25,81.14,2,2,2,445.2,396.4,497.5,372.2,323.4,73,73,73,0,0,0,0.165,0.147,0.184,372.2,323.4,424.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.163,0.199,0.0747,0.0516,0.0994,0.0031,0.0021,0.0041,0.449,0.375,0.527,0.018,0.015,0.022,23.95,23.63,24.24,0.951,0.944,0.957,0.976,0.97,0.98,0.928,0.916,0.937,41.54,36.29,47.07,40.57,35.2,46.12,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,50.7
1201471200000,2008,1,2007,4,18,7,0.337,0.0473,0.29,16907.3,107.7,107.7,100.6,3,2,2.5714285714285716,557.3,513.1,601.2,479.2,440.1,78.14,73,85,0,0,0,0.14,0.131,0.149,479.2,440.1,516.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.204,0.243,0.126,0.107,0.146,0.0053,0.0044,0.0062,0.55,0.511,0.595,0.023,0.021,0.025,23.34,23.13,23.54,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,41.9,34.95,51.47,40.41,33.9,48.2,0,0,0,0,0,0,0.559,0,0.047,0.14,0.86,0.14,50.2
1202076000000,2008,2,2007,5,19,7,0.399,0.0514,0.347,20054.7,130.5,130.5,119.4,3,3,3,659.1,615.7,717.4,574.1,530.7,85,85,85,0,0,0,0.129,0.118,0.138,574.1,530.7,632.4,990,990,990,966.5,966.4,966.8,23.5,23.2,23.6,0.276,0.251,0.309,0.185,0.155,0.223,0.0079,0.0066,0.0096,0.661,0.588,0.76,0.028,0.025,0.033,22.8,22.47,23.05,0.952,0.949,0.956,0.977,0.972,0.98,0.93,0.922,0.937,40.74,37.95,44.4,39.79,36.88,43.51,0,0,0,0,0,0,0.663,0,0.052,0.13,0.87,0.13,50.3
1202680800000,2008,2,2007,5,20,7,0.51,0.0635,0.446,24575.6,167.5,167.5,146.3,4,3,3.2857142857142856,843,746.1,967.9,738,641.1,105,105,105,0,0,0,0.126,0.108,0.141,738,641.1,862.9,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.384,0.318,0.488,0.289,0.229,0.357,0.013,0.0099,0.016,0.92,0.778,1.08,0.041,0.034,0.049,21.81,21.15,22.34,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.23,40.61,51.67,44.88,39.68,48.2,0,0,0,0,0,0,0.813,0,0.064,0.12,0.87,0.13,48.2
1203285600000,2008,2,2007,5,21,7,0.735,0.0746,0.634,31801.2,192.8,192.8,189.3,4,4,4,1216,1025,1392,1092,919.7,123.3,105,137,43.43,0,155,0.101,0.0907,0.112,1049,919.7,1100,990,990,990,968.6,968,969.1,21.4,20.9,22,0.723,0.54,0.845,0.557,0.384,0.648,0.026,0.017,0.031,1.57,1.18,1.79,0.073,0.053,0.086,19.85,19.07,20.85,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.64,44.92,50.11,47.32,44.02,48.2,0,0,0,0,0,0,1.05,0,0.101,0.1,0.86,0.14,43.3
1203890400000,2008,2,2007,5,22,7,0.881,0.0908,0.665,31855.6,191.3,191.3,189.6,4,4,4,1457,1413,1495,1307,1276,150.1,137,183,207.3,176,239,0.103,0.0928,0.123,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.871,0.852,0.885,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.83,0.088,0.087,0.089,18.83,18.7,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.37,48.02,48.8,47.4,47.06,47.82,0,0,0,0,0,0,1.05,0,0.216,0.1,0.75,0.25,36.2
1204495200000,2008,3,2007,6,23,7,0.907,0.111,0.665,31581.2,188.4,188.4,188,4,4,4,1500,1492,1507,1317,1309,183,183,183,217.1,209,224,0.122,0.121,0.123,1100,1100,1100,990,990,990,969.5,969.5,969.5,20.5,20.5,20.5,0.891,0.883,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.68,18.65,18.71,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.88,48.05,47,46.92,47.09,0,0,0,0,0,0,1.04,0,0.242,0.12,0.73,0.27,34.8
1205100000000,2008,3,2007,6,24,7,0.894,0.111,0.665,31721.1,189.2,189.2,188.8,4,4,4,1479,1469,1488,1296,1286,183,183,183,195.9,186,205,0.124,0.123,0.125,1100,1100,1100,990,990,990,969.4,969.4,969.4,20.6,20.6,20.6,0.879,0.876,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.83,0.089,0.088,0.089,18.76,18.72,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,48.08,48.26,47.2,47.12,47.29,0,0,0,0,0,0,1.05,0,0.229,0.12,0.74,0.26,35.5
1205704800000,2008,3,2007,6,25,7,0.876,0.111,0.665,31917.3,190.9,190.9,190,4,4,4,1448,1423,1466,1265,1240,183,183,183,165,140,183,0.126,0.125,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.866,0.855,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.088,0.087,0.088,18.87,18.8,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.47,48.29,48.71,47.5,47.33,47.73,0,0,0,0,0,0,1.06,0,0.211,0.13,0.76,0.24,36.4
1206309600000,2008,3,2007,6,26,7,0.83,0.111,0.665,32302.4,192.8,192.8,192.3,4,4,4,1373,1322,1413,1190,1139,183,183,183,89.57,39,130,0.133,0.129,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.834,0.813,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.8,0.085,0.083,0.087,19.14,19,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.2,48.8,49.69,48.07,47.82,48.2,0,0,0,0,0,0,1.07,0,0.165,0.13,0.8,0.2,38.9
1206914400000,2008,3,2007,6,27,7,0.764,0.0925,0.662,32390.4,192.8,192.8,192.8,4,4,4,1263,1220,1307,1110,1072,153,148,183,16.14,0,44,0.121,0.115,0.14,1094,1072,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.793,0.754,0.813,0.634,0.584,0.648,0.03,0.027,0.031,1.73,1.63,1.76,0.081,0.076,0.083,19.55,19.38,19.78,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.01,49.6,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.102,0.12,0.87,0.13,42.4
1207519200000,2008,4,2007,7,28,7,0.699,0.0835,0.615,31673.9,192.8,192.8,188.5,4,4,4,1156,1100,1205,1017,975.4,138.1,125,148,0,0,0,0.12,0.11,0.128,1017,975.4,1057,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.669,0.601,0.733,0.47,0.411,0.552,0.022,0.019,0.026,1.42,1.28,1.58,0.066,0.059,0.073,20.19,19.88,20.5,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.1,46.85,49.2,47.13,45.91,48.2,0,0,0,0,0,0,1.05,0,0.084,0.12,0.88,0.12,45.3
1208124000000,2008,4,2007,7,29,7,0.622,0.0756,0.546,29034.2,180.9,180.9,172.8,4,4,4,1028,975.1,1082,902.8,850.1,125,125,125,0,0,0,0.122,0.116,0.128,902.8,850.1,956.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.534,0.486,0.584,0.376,0.35,0.402,0.017,0.016,0.018,1.16,1.07,1.25,0.053,0.048,0.057,20.86,20.59,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.09,42.04,46.16,43.21,41.2,45.23,0,0,0,0,0,0,0.96,0,0.076,0.12,0.88,0.12,46.7
1208728800000,2008,4,2007,7,30,7,0.551,0.0756,0.475,25569,162.1,162.1,152.2,4,3,3.5714285714285716,910.6,864.8,958.4,785.6,739.8,125,125,125,0,0,0,0.137,0.13,0.145,785.6,739.8,833.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.427,0.385,0.471,0.319,0.295,0.342,0.014,0.013,0.015,0.99,0.953,1.04,0.044,0.042,0.047,21.47,21.23,21.69,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.93,39.43,51.75,43.21,38.43,48.2,0,0,0,0,0,0,0.846,0,0.076,0.14,0.86,0.14,46.4
1209333600000,2008,4,2007,7,31,7,0.493,0.0832,0.41,22998,144.6,144.6,136.9,3,3,3,815.4,787.2,850.6,677.8,640.2,137.6,125,147,0,0,0,0.169,0.147,0.187,677.8,640.2,725.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.345,0.324,0.372,0.254,0.229,0.286,0.011,0.01,0.013,0.846,0.783,0.927,0.037,0.034,0.041,21.99,21.77,22.17,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.59,44.34,49.41,45.63,43.46,48.2,0,0,0,0,0,0,0.761,0,0.083,0.17,0.83,0.17,46.6
1209938400000,2008,5,2007,8,32,7,0.456,0.0889,0.367,20902,129.2,129.2,124.4,3,3,3,754.3,722,780.3,607.3,575,147,147,147,0,0,0,0.195,0.188,0.204,607.3,575,633.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.305,0.287,0.32,0.207,0.185,0.224,0.009,0.008,0.0097,0.728,0.673,0.771,0.032,0.029,0.034,22.36,22.21,22.54,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.936,42.35,40.35,43.93,41.47,39.42,43.05,0,0,0,0,0,0,0.691,0,0.089,0.19,0.8,0.2,45.8
1210543200000,2008,5,2007,8,33,7,0.411,0.0889,0.322,18416.8,116,116,109.6,3,3,3,679,647.9,710.8,532,500.9,147,147,147,0,0,0,0.217,0.207,0.227,532,500.9,563.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.245,0.28,0.156,0.136,0.178,0.0067,0.0058,0.0076,0.601,0.548,0.654,0.026,0.023,0.028,22.78,22.6,22.96,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.6,35.58,39.65,36.54,34.51,38.67,0,0,0,0,0,0,0.609,0,0.089,0.22,0.78,0.22,44.8
1211148000000,2008,5,2007,8,34,7,0.369,0.0889,0.28,16210.2,101.6,101.6,96.49,3,2,2.142857142857143,610.2,583.7,637.8,463.2,436.7,147,147,147,0,0,0,0.241,0.23,0.252,463.2,436.7,490.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.224,0.21,0.239,0.118,0.105,0.131,0.005,0.0044,0.0055,0.581,0.533,0.628,0.025,0.023,0.027,23.08,22.96,23.22,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.58,34.91,51.86,45.83,33.86,48.2,0,0,0,0,0,0,0.536,0,0.089,0.24,0.76,0.24,43.9
1211752800000,2008,5,2007,8,35,7,0.333,0.0865,0.247,14742.5,91.62,91.62,87.75,2,2,2,551.3,527.1,575.2,408.3,388.5,143,119,147,0,0,0,0.259,0.226,0.274,408.3,388.5,428.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.193,0.207,0.0917,0.0824,0.101,0.0038,0.0034,0.0042,0.51,0.481,0.54,0.021,0.02,0.023,23.41,23.27,23.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.77,42.71,46.75,43.88,41.85,45.81,0,0,0,0,0,0,0.488,0,0.086,0.26,0.74,0.26,44.3
1212357600000,2008,6,2007,9,36,7,0.302,0.072,0.23,13849,86.77,86.77,82.43,2,2,2,499.6,480.3,520.2,380.6,361.3,119,119,119,0,0,0,0.238,0.229,0.248,380.6,361.3,401.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.182,0.197,0.0787,0.0695,0.0884,0.0033,0.0029,0.0037,0.467,0.438,0.498,0.019,0.018,0.021,23.68,23.56,23.8,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,42.1,40.06,44.27,41.22,39.1,43.38,0,0,0,0,0,0,0.458,0,0.072,0.24,0.76,0.24,45.9
1212962400000,2008,6,2007,9,37,7,0.281,0.072,0.209,12539.9,76.78,76.78,74.64,2,2,2,464.5,449.4,474,345.5,330.4,119,119,119,0,0,0,0.256,0.251,0.265,345.5,330.4,355,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.172,0.18,0.0621,0.055,0.0666,0.0026,0.0023,0.0027,0.415,0.392,0.429,0.017,0.016,0.018,23.89,23.84,23.99,0.948,0.945,0.949,0.973,0.97,0.975,0.922,0.917,0.925,38.37,36.74,39.39,37.32,35.64,38.39,0,0,0,0,0,0,0.415,0,0.072,0.26,0.74,0.26,44.6
1213567200000,2008,6,2007,9,38,7,0.258,0.072,0.186,11167.2,69.96,69.96,66.47,2,2,2,426.6,410.9,443.1,307.6,291.9,119,119,119,0,0,0,0.279,0.269,0.29,307.6,291.9,324.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.169,0.0442,0.0368,0.052,0.0018,0.0015,0.0021,0.358,0.334,0.383,0.015,0.014,0.016,24.12,24.02,24.22,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.26,32.54,36.06,33.24,31.56,34.98,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,43.3
1214172000000,2008,6,2007,9,39,7,0.237,0.072,0.165,9909.93,62,62,58.99,2,2,2,391.6,378.9,405.7,272.6,259.9,119,119,119,0,0,0,0.304,0.293,0.314,272.6,259.9,286.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.147,0.156,0.0277,0.0217,0.0343,0.0011,0.00088,0.0014,0.305,0.286,0.326,0.012,0.012,0.013,24.34,24.25,24.42,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.41,28.99,31.96,29.49,28.12,31,0,0,0,0,0,0,0.328,0,0.072,0.3,0.7,0.3,41.8
1214776800000,2008,6,2007,9,40,7,0.219,0.0663,0.153,9221.65,56.97,56.97,54.89,2,2,2,362.7,351.3,374.8,253.1,243.3,109.6,108,119,0,0,0,0.302,0.291,0.318,253.1,243.3,262.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.146,0.019,0.0164,0.023,0.00077,0.00066,0.00093,0.275,0.263,0.289,0.011,0.011,0.012,24.51,24.45,24.58,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.29,27.19,29.37,27.45,26.37,28.49,0,0,0,0,0,0,0.305,0,0.066,0.3,0.7,0.3,42.1
1215381600000,2008,7,2007,10,41,7,0.204,0.0653,0.139,8344.57,51.95,51.95,49.67,2,1,1.5714285714285714,337.4,328,347.7,229.4,220,108,108,108,0,0,0,0.32,0.311,0.329,229.4,220,239.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.138,0.0153,0.0145,0.0161,0.00061,0.00058,0.00065,0.312,0.247,0.395,0.013,0.0099,0.016,24.6,24.54,24.67,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37,25.56,52.03,35.16,24.8,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,40.9
1215986400000,2008,7,2007,10,42,7,0.191,0.0653,0.126,7887.95,48.2,48.2,46.95,1,1,1,316,306.9,325,208,198.9,108,108,108,0,0,0,0.342,0.332,0.352,208,198.9,217,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0134,0.0127,0.0142,0.00054,0.00051,0.00057,0.364,0.347,0.38,0.015,0.014,0.015,24.66,24.6,24.72,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.08,46.03,50.13,46.95,45.11,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.3
1216591200000,2008,7,2007,10,43,7,0.179,0.0653,0.114,7177.79,44.42,44.42,42.72,1,1,1,296.6,289.2,303.9,188.6,181.2,108,108,108,0,0,0,0.364,0.355,0.373,188.6,181.2,195.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0118,0.0112,0.0124,0.00047,0.00044,0.00049,0.329,0.316,0.342,0.013,0.013,0.014,24.78,24.74,24.83,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.934,43.6,41.86,45.33,42.72,41.03,44.42,0,0,0,0,0,0,0.237,0,0.065,0.36,0.64,0.36,40.1
1217196000000,2008,7,2007,10,44,7,0.169,0.0614,0.107,6728.37,41.75,41.75,40.05,1,1,1,278.7,269.2,286.7,177.1,171.3,101.6,93,108,0,0,0,0.364,0.336,0.387,177.1,171.3,183.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.117,0.0108,0.0103,0.0114,0.00043,0.00041,0.00045,0.308,0.298,0.319,0.012,0.012,0.013,24.88,24.84,24.92,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,40.96,39.55,42.6,40.05,38.56,41.75,0,0,0,0,0,0,0.222,0,0.062,0.36,0.63,0.37,39.8
1217800800000,2008,8,2007,11,45,7,0.156,0.0562,0.0996,6223.8,39.27,39.27,37.05,1,1,1,257.7,248.7,266.8,164.7,155.7,93,93,93,0,0,0,0.361,0.349,0.374,164.7,155.7,173.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00975,0.00899,0.0105,0.00039,0.00036,0.00042,0.285,0.268,0.301,0.011,0.011,0.012,24.98,24.93,25.04,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.09,35.97,40.21,37.05,34.9,39.27,0,0,0,0,0,0,0.206,0,0.0564,0.36,0.64,0.36,39.9
1218405600000,2008,8,2007,11,46,7,0.145,0.0562,0.0883,5493.39,34.34,34.34,32.7,1,1,1,239,232.6,246.3,146,139.6,93,93,93,0,0,0,0.389,0.378,0.4,146,139.6,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00816,0.00761,0.00878,0.00032,0.0003,0.00035,0.251,0.24,0.264,0.0099,0.0094,0.01,25.11,25.06,25.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.71,32.19,35.4,32.7,31.23,34.34,0,0,0,0,0,0,0.182,0,0.0567,0.39,0.61,0.39,37.9
1219010400000,2008,8,2007,11,47,7,0.136,0.0562,0.0798,4953.39,30.79,30.79,29.48,1,1,1,224.9,219.2,230.7,131.9,126.2,93,93,93,0,0,0,0.414,0.403,0.424,131.9,126.2,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0963,0.1,0.00696,0.00648,0.00745,0.00027,0.00025,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.22,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.4,29.05,31.74,29.48,28.18,30.79,0,0,0,0,0,0,0.164,0,0.0562,0.41,0.59,0.41,36.4
1219615200000,2008,8,2007,11,48,7,0.128,0.0562,0.0717,4436.1,27.74,27.74,26.41,1,1,1,211.6,206.3,217.3,118.6,113.3,93,93,93,0,0,0,0.44,0.428,0.451,118.6,113.3,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0918,0.0956,0.00583,0.00538,0.00631,0.00023,0.00021,0.00025,0.202,0.193,0.212,0.0079,0.0075,0.0083,25.33,25.28,25.37,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.22,25.94,28.59,26.41,25.17,27.74,0,0,0,0,0,0,0.147,0,0.0563,0.44,0.56,0.44,34.7
1220220000000,2008,9,2007,12,49,7,0.118,0.0435,0.0742,4612.99,29.62,29.62,27.46,1,1,1,194.8,185.8,203.9,122.8,113.8,72,72,72,0,0,0,0.37,0.353,0.387,122.8,113.8,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0898,0.0962,0.00618,0.00542,0.00696,0.00024,0.00021,0.00027,0.207,0.191,0.224,0.0081,0.0075,0.0087,25.38,25.35,25.38,0.926,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.31,26.08,30.53,27.46,25.29,29.62,0,0,0,0,0,0,0.153,0,0.0438,0.37,0.63,0.37,39.1
1220824800000,2008,9,2007,12,50,7,0.107,0.0435,0.0633,3880.57,24.7,24.7,23.1,1,1,1,176.7,170.8,183.4,104.7,98.78,72,72,72,0,0,0,0.408,0.393,0.422,104.7,98.78,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0845,0.089,0.00465,0.00415,0.00522,0.00018,0.00016,0.0002,0.175,0.165,0.187,0.0069,0.0064,0.0073,25.38,25.38,25.38,0.914,0.911,0.919,0.97,0.968,0.97,0.886,0.883,0.891,23.82,22.42,25.46,23.1,21.71,24.7,0,0,0,0,0,0,0.128,0,0.0437,0.41,0.59,0.41,36.3
1221429600000,2008,9,2007,12,51,7,0.0987,0.0435,0.0551,3384.85,21.32,21.32,20.15,1,1,1,163.1,157.4,168.9,91.12,85.38,72,72,72,0,0,0,0.441,0.426,0.457,91.12,85.38,96.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0798,0.0838,0.0035,0.00301,0.00398,0.00014,0.00012,0.00016,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.914,0.928,0.965,0.962,0.967,0.889,0.884,0.893,20.88,19.71,22.04,20.15,18.97,21.32,0,0,0,0,0,0,0.112,0,0.0436,0.44,0.56,0.44,34.3
1222034400000,2008,9,2007,12,52,7,0.0919,0.0435,0.0483,2996.19,18.68,18.68,17.83,1,1,1,151.9,147.8,156,79.91,75.81,72,72,72,0,0,0,0.474,0.462,0.487,79.91,75.81,84.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0764,0.0793,0.00254,0.00219,0.00289,0.0001,0.000086,0.00011,0.131,0.123,0.138,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.934,0.929,0.939,0.96,0.96,0.962,0.897,0.894,0.901,18.57,17.71,19.42,17.83,17.01,18.68,0,0,0,0,0,0,0.0991,0,0.0436,0.47,0.53,0.47,32.6
1222639200000,2008,9,2007,12,53,7,0.087,0.0349,0.0521,3203.92,20.45,20.45,19.07,1,1,1,143.9,141.5,146.4,86.19,73.08,57.71,52,72,0,0,0,0.4,0.359,0.496,86.19,73.08,92.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0754,0.0789,0.00308,0.00196,0.00364,0.00012,0.000077,0.00014,0.139,0.119,0.15,0.0055,0.0046,0.0059,25.36,25.35,25.38,0.924,0.918,0.937,0.963,0.96,0.966,0.89,0.887,0.9,19.79,16.91,21.18,19.07,16.24,20.45,0,0,0,0,0,0,0.106,0,0.0349,0.4,0.6,0.4,36.8
1223244000000,2008,10,2008,1,1,7,0.0837,0.0314,0.0523,3219.34,19.62,19.62,19.16,1,1,1,138.5,136.9,140.7,86.47,84.87,52,52,52,0,0,0,0.376,0.37,0.38,86.47,84.87,88.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0761,0.0774,0.0031,0.00296,0.00329,0.00012,0.00012,0.00013,0.139,0.136,0.143,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.925,0.923,0.927,0.963,0.962,0.964,0.891,0.889,0.892,19.9,19.58,20.35,19.16,18.84,19.62,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.5
1223848800000,2008,10,2008,1,2,7,0.0819,0.0314,0.0504,3113.53,18.89,18.89,18.53,1,1,1,135.4,133.9,137.2,83.39,81.87,52,52,52,0,0,0,0.384,0.379,0.388,83.39,81.87,85.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.075,0.0762,0.00284,0.00271,0.00299,0.00011,0.00011,0.00012,0.133,0.131,0.137,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.929,0.927,0.931,0.961,0.961,0.962,0.893,0.892,0.895,19.28,18.97,19.63,18.53,18.22,18.89,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
1224453600000,2008,10,2008,1,3,7,0.0833,0.0314,0.0519,3195.23,19.67,19.67,19.02,1,1,1,137.8,134.7,141,85.77,82.69,52,52,52,0,0,0,0.377,0.369,0.386,85.77,82.69,88.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0753,0.0775,0.00304,0.00278,0.00331,0.00012,0.00011,0.00013,0.138,0.132,0.143,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.926,0.922,0.93,0.962,0.961,0.964,0.892,0.889,0.894,19.76,19.13,20.41,19.02,18.39,19.67,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1225058400000,2008,10,2008,1,4,7,0.0795,0.0311,0.0484,3000.36,18.56,18.56,17.86,1,1,1,131.5,128.7,135.5,80.05,76.94,51.43,50,52,0,0,0,0.391,0.38,0.403,80.05,76.94,83.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0733,0.0756,0.00255,0.00229,0.00285,0.0001,0.00009,0.00011,0.127,0.122,0.134,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.929,0.938,0.96,0.96,0.962,0.897,0.893,0.9,18.6,17.96,19.3,17.86,17.24,18.56,0,0,0,0,0,0,0.0992,0,0.0311,0.39,0.61,0.39,37.7
1225663200000,2008,11,2008,2,5,7,0.0925,0.0302,0.0623,3819.32,24.96,24.96,22.73,1,1,1,153,139.1,162.6,103,89.06,50,50,50,0,0,0,0.328,0.308,0.36,103,89.06,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0772,0.0855,0.00451,0.00332,0.00532,0.00018,0.00013,0.00021,0.168,0.143,0.185,0.0066,0.0056,0.0073,25.34,25.34,25.36,0.917,0.911,0.922,0.969,0.964,0.97,0.888,0.882,0.892,23.47,20.43,25.73,22.73,19.69,24.96,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.3
1226268000000,2008,11,2008,2,6,7,0.103,0.0302,0.0729,4517.85,27.88,27.88,26.89,1,1,1,170.5,164.5,174.6,120.5,114.5,50,50,50,0,0,0,0.293,0.286,0.304,120.5,114.5,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0862,0.0897,0.006,0.00548,0.00634,0.00023,0.00021,0.00025,0.2,0.189,0.207,0.0078,0.0074,0.0081,25.34,25.34,25.34,0.925,0.921,0.928,0.97,0.97,0.97,0.898,0.893,0.9,27.72,26.21,28.75,26.89,25.42,27.88,0,0,0,0,0,0,0.149,0,0.0301,0.29,0.71,0.29,43.9
1226872800000,2008,11,2008,2,7,7,0.109,0.0302,0.0783,4877.79,31.78,31.78,29.03,1,1,1,179.5,169.1,191,129.5,119.1,50,50,50,0,0,0,0.279,0.262,0.296,129.5,119.1,141,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0878,0.0955,0.00676,0.00588,0.00774,0.00026,0.00023,0.0003,0.216,0.197,0.236,0.0084,0.0077,0.0092,25.34,25.34,25.35,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.93,27.37,32.77,29.03,26.55,31.78,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.8
1227477600000,2008,11,2008,2,8,7,0.119,0.0302,0.0885,5553.4,34.32,34.32,33.06,1,1,1,196.3,192.4,201.7,146.3,142.4,50,50,50,0,0,0,0.255,0.248,0.26,146.3,142.4,151.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.096,0.0993,0.00819,0.00785,0.00864,0.00032,0.00031,0.00034,0.246,0.239,0.255,0.0096,0.0093,0.01,25.35,25.33,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.08,33.1,35.39,33.06,32.11,34.32,0,0,0,0,0,0,0.184,0,0.0305,0.25,0.74,0.26,46.7
1228082400000,2008,12,2008,3,9,7,0.12,0.0357,0.0844,5286.04,32.63,32.63,31.46,1,1,1,198.6,192.7,203.6,139.6,133.7,59,59,59,0,0,0,0.297,0.29,0.306,139.6,133.7,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0943,0.0982,0.00762,0.00711,0.00804,0.0003,0.00028,0.00031,0.235,0.224,0.244,0.0092,0.0088,0.0095,25.35,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.44,30.98,33.64,31.46,30.05,32.63,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44.1
1228687200000,2008,12,2008,3,10,7,0.121,0.0357,0.085,5323.72,33.45,33.45,31.69,1,1,1,199.6,193.5,207.2,140.6,134.5,59,59,59,0,0,0,0.296,0.285,0.305,140.6,134.5,148.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0946,0.0995,0.0077,0.00718,0.00834,0.0003,0.00028,0.00033,0.237,0.226,0.25,0.0093,0.0088,0.0098,25.35,25.31,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.67,31.18,34.48,31.69,30.24,33.45,0,0,0,0,0,0,0.176,0,0.036,0.3,0.7,0.3,44
1229292000000,2008,12,2008,3,11,7,0.129,0.0357,0.0937,5880.75,36.8,36.8,35,1,1,1,213.9,208.5,221.6,154.9,149.5,59,59,59,0,0,0,0.276,0.266,0.283,154.9,149.5,162.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0999,0.105,0.00892,0.00846,0.00957,0.00035,0.00033,0.00038,0.262,0.253,0.276,0.01,0.0099,0.011,25.25,25.19,25.3,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,36.08,34.8,37.88,35,33.76,36.8,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
1229896800000,2008,12,2008,3,12,7,0.135,0.0357,0.0997,6276.24,37.81,37.81,37.36,1,1,1,223.9,221.9,225.7,164.9,162.9,59,59,59,0,0,0,0.264,0.261,0.266,164.9,162.9,166.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.105,0.106,0.00977,0.0096,0.00992,0.00038,0.00038,0.00039,0.28,0.277,0.284,0.011,0.011,0.011,25.18,25.16,25.19,0.943,0.943,0.944,0.973,0.972,0.974,0.918,0.916,0.919,38.41,37.94,38.84,37.36,36.87,37.81,0,0,0,0,0,0,0.208,0,0.0353,0.26,0.74,0.26,46.5
1230501600000,2008,12,2008,3,13,7,0.137,0.0405,0.096,6019.03,37.75,37.75,35.83,1,1,1,225.7,221.1,228.5,158.7,154.7,67,59,73,0,0,0,0.297,0.262,0.321,158.7,154.7,166.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.104,0.106,0.00924,0.0089,0.0099,0.00036,0.00035,0.00039,0.27,0.264,0.283,0.011,0.01,0.011,25.18,25.16,25.2,0.941,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.9,35.89,38.78,35.83,34.82,37.75,0,0,0,0,0,0,0.199,0,0.041,0.3,0.7,0.3,43.9
1231106400000,2009,1,2008,4,14,7,0.144,0.0442,0.0995,6243.18,39.49,39.49,37.16,1,1,1,237.5,226.3,247.1,164.5,153.3,73,73,73,0,0,0,0.307,0.295,0.323,164.5,153.3,174.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.11,0.00973,0.00878,0.0105,0.00038,0.00035,0.00042,0.281,0.261,0.298,0.011,0.01,0.012,25.09,25.02,25.18,0.943,0.94,0.946,0.973,0.97,0.977,0.918,0.912,0.925,38.19,35.58,40.42,37.16,34.51,39.49,0,0,0,0,0,0,0.206,0,0.0445,0.31,0.69,0.31,43.4
1231711200000,2009,1,2008,4,15,7,0.152,0.0442,0.108,6813.21,43.1,43.1,40.55,1,1,1,251.4,246,262.1,178.4,173,73,73,73,0,0,0,0.291,0.279,0.297,178.4,173,189.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.116,0.0109,0.0105,0.0118,0.00043,0.00041,0.00047,0.306,0.296,0.325,0.012,0.012,0.013,24.99,24.93,25.03,0.948,0.946,0.951,0.978,0.976,0.98,0.927,0.924,0.932,41.46,40.17,43.98,40.55,39.22,43.1,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.8
1232316000000,2009,1,2008,4,16,7,0.164,0.0442,0.12,7622.14,47.31,47.31,45.37,1,1,1,272,263.5,280.4,199,190.5,73,73,73,0,0,0,0.268,0.26,0.277,199,190.5,207.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.0127,0.0119,0.0134,0.0005,0.00047,0.00053,0.343,0.328,0.358,0.014,0.013,0.014,24.87,24.82,24.92,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.3,44.3,48.27,45.37,43.41,47.31,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.5
1232920800000,2009,1,2008,4,17,7,0.176,0.0452,0.131,8097.6,48.2,48.2,48.2,1,1,1,290.8,284.5,302,216.1,211.5,74.71,73,85,0,0,0,0.257,0.246,0.281,216.1,211.5,223.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.124,0.128,0.0141,0.0137,0.0148,0.00056,0.00055,0.00059,0.374,0.365,0.387,0.015,0.015,0.015,24.76,24.71,24.8,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.938,0.94,50.26,49.22,52.05,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.045,0.26,0.74,0.26,46
1233525600000,2009,2,2008,5,18,7,0.196,0.0514,0.144,8700.32,55.83,55.83,51.79,2,1,1.7142857142857142,323.5,306.7,341.1,238.5,221.7,85,85,85,0,0,0,0.263,0.249,0.277,238.5,221.7,256.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.14,0.0164,0.0146,0.0199,0.00066,0.00058,0.0008,0.297,0.246,0.393,0.012,0.0098,0.016,24.69,24.62,24.77,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.44,25.97,52.47,32.78,25.19,48.2,0,0,0,0,0,0,0.288,0,0.052,0.26,0.73,0.27,44.4
1234130400000,2009,2,2008,5,19,7,0.226,0.0514,0.174,10547,68.91,68.91,62.78,2,2,2,373.4,345.8,402.1,288.4,260.8,85,85,85,0,0,0,0.228,0.211,0.246,288.4,260.8,317.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.152,0.142,0.162,0.0351,0.0221,0.0487,0.0014,0.00089,0.002,0.324,0.283,0.367,0.013,0.011,0.015,24.41,24.22,24.59,0.938,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.915,32.36,29.29,35.52,31.39,28.42,34.46,0,0,0,0,0,0,0.349,0,0.052,0.23,0.77,0.23,46.7
1234735200000,2009,2,2008,5,20,7,0.264,0.0514,0.212,12844.6,81.22,81.22,76.46,2,2,2,436.2,412.8,457.1,351.2,327.8,85,85,85,0,0,0,0.195,0.186,0.206,351.2,327.8,372.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.166,0.181,0.0648,0.0537,0.0746,0.0027,0.0022,0.0031,0.418,0.383,0.45,0.017,0.016,0.018,24.02,23.89,24.16,0.948,0.945,0.951,0.975,0.97,0.979,0.924,0.916,0.932,39.22,36.69,41.47,38.23,35.59,40.61,0,0,0,0,0,0,0.425,0,0.052,0.19,0.8,0.2,48.7
1235340000000,2009,2,2008,5,21,7,0.286,0.0533,0.233,14117.9,87.1,87.1,84.04,2,2,2,473.6,460.6,490.7,385.5,375.6,88.14,85,107,0,0,0,0.186,0.175,0.218,385.5,375.6,400,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.187,0.183,0.191,0.0809,0.0763,0.0878,0.0033,0.0031,0.0036,0.47,0.455,0.491,0.019,0.019,0.02,23.8,23.72,23.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.88,41.85,44.44,42.02,41.01,43.55,0,0,0,0,0,0,0.467,0,0.053,0.19,0.81,0.19,49.4
1235944800000,2009,3,2008,6,22,7,0.31,0.0647,0.246,14766.7,92.37,92.37,87.9,2,2,2,513,494.3,535.3,406,387.3,107,107,107,0,0,0,0.209,0.2,0.216,406,387.3,428.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.19,0.204,0.0906,0.0818,0.101,0.0038,0.0034,0.0042,0.504,0.476,0.537,0.021,0.02,0.022,23.59,23.45,23.7,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.85,42.91,47.13,43.95,42.05,46.18,0,0,0,0,0,0,0.488,0,0.064,0.21,0.79,0.21,47.6
1236549600000,2009,3,2008,6,23,7,0.348,0.0647,0.283,16505,106,106,98.24,3,2,2.2857142857142856,575.7,544.8,617,468.7,437.8,107,107,107,0,0,0,0.186,0.173,0.196,468.7,437.8,510,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.208,0.245,0.121,0.106,0.142,0.0051,0.0044,0.006,0.57,0.532,0.618,0.024,0.022,0.026,23.24,23.07,23.4,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.82,35.33,51.96,44.15,34.27,48.2,0,0,0,0,0,0,0.546,0,0.065,0.19,0.81,0.19,47.4
1237154400000,2009,3,2008,6,24,7,0.43,0.0647,0.365,20908.3,138.3,138.3,124.5,3,3,3,711.3,637,787.2,604.3,530,107,107,107,0,0,0,0.151,0.136,0.168,604.3,530,680.2,990,990,990,966.7,966.4,967,23.3,23,23.6,0.298,0.256,0.341,0.205,0.155,0.255,0.0088,0.0066,0.011,0.717,0.592,0.845,0.031,0.025,0.037,22.54,22.11,22.96,0.954,0.949,0.957,0.978,0.971,0.98,0.932,0.922,0.938,42.43,37.76,47.05,41.48,36.67,46.11,0,0,0,0,0,0,0.691,0,0.065,0.15,0.85,0.15,48.6
1237759200000,2009,3,2008,6,25,7,0.558,0.0647,0.493,26550.8,177.6,177.6,158,4,3,3.5714285714285716,922.5,814.8,1037,815.5,707.8,107,107,107,0,0,0,0.117,0.103,0.131,815.5,707.8,930.5,990,990,990,967.6,967.2,968,22.4,22,22.8,0.448,0.357,0.552,0.332,0.274,0.389,0.015,0.012,0.018,1.03,0.892,1.2,0.046,0.039,0.055,21.38,20.78,21.95,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.18,40.69,52.21,44.65,39.77,48.2,0,0,0,0,0,0,0.878,0,0.065,0.12,0.88,0.12,47.6
1238364000000,2009,3,2008,6,26,7,0.716,0.0725,0.635,31977.7,192.8,192.8,190.3,4,4,4,1183,1076,1289,1063,969.5,119.9,107,125,13.71,0,64,0.101,0.0963,0.109,1050,969.5,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.713,0.588,0.81,0.542,0.408,0.648,0.025,0.019,0.031,1.54,1.27,1.76,0.072,0.058,0.083,19.98,19.43,20.59,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.04,46.78,50.45,47.59,45.84,48.2,0,0,0,0,0,0,1.06,0,0.081,0.1,0.89,0.11,44.7
1238968800000,2009,4,2008,7,27,7,0.814,0.0796,0.665,32390.4,192.8,192.8,192.8,4,4,4,1347,1316,1361,1215,1191,131.6,125,148,114.9,91,136,0.0977,0.0918,0.11,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.835,0.823,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.23,19.18,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.42,49.28,49.71,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.149,0.098,0.82,0.18,39.8
1239573600000,2009,4,2008,7,28,7,0.782,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1292,1248,1337,1144,1100,148,148,148,44.43,0,89,0.115,0.111,0.119,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.814,0.795,0.833,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.78,0.083,0.082,0.085,19.42,19.26,19.58,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.94,49.51,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.4
1240178400000,2009,4,2008,7,29,7,0.721,0.0895,0.631,32012.6,192.8,192.8,190.6,4,4,4,1191,1149,1234,1043,1001,148,148,148,0,0,0,0.124,0.12,0.129,1043,1001,1086,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.712,0.651,0.775,0.521,0.426,0.616,0.024,0.02,0.029,1.52,1.36,1.69,0.071,0.063,0.079,19.98,19.68,20.27,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.79,47.56,49.99,47.64,46.61,48.2,0,0,0,0,0,0,1.06,0,0.09,0.12,0.88,0.12,44.4
1240783200000,2009,4,2008,7,30,7,0.65,0.0893,0.56,29524,183.8,183.8,175.7,4,4,4,1074,1020,1130,926.7,872.7,147.6,147,148,0,0,0,0.137,0.131,0.144,926.7,872.7,982.1,990,990,990,968.1,968,968.3,21.9,21.7,22,0.562,0.508,0.622,0.388,0.361,0.414,0.018,0.016,0.019,1.2,1.11,1.31,0.055,0.05,0.06,20.66,20.38,20.93,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.83,42.76,46.89,43.93,41.91,45.95,0,0,0,0,0,0,0.976,0,0.09,0.14,0.86,0.14,45.4
1241388000000,2009,5,2008,8,31,7,0.576,0.0889,0.487,26046.3,164.9,164.9,155,4,3,3.7142857142857144,951.9,903.2,1002,804.9,756.2,147,147,147,0,0,0,0.155,0.147,0.163,804.9,756.2,855.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.446,0.401,0.492,0.329,0.305,0.353,0.015,0.014,0.016,1.01,0.959,1.08,0.045,0.043,0.049,21.28,21.02,21.5,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.73,39.39,51.67,42.2,38.39,48.2,0,0,0,0,0,0,0.861,0,0.089,0.15,0.85,0.15,45.2
1241992800000,2009,5,2008,8,32,7,0.512,0.0889,0.423,23498.6,144.6,144.6,139.9,3,3,3,845.7,806.2,888,698.7,659.2,147,147,147,0,0,0,0.174,0.166,0.182,698.7,659.2,741,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.358,0.335,0.387,0.268,0.241,0.296,0.012,0.011,0.013,0.883,0.815,0.959,0.039,0.036,0.043,21.83,21.59,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.47,50.03,46.62,44.56,48.2,0,0,0,0,0,0,0.777,0,0.089,0.17,0.83,0.17,45.9
1242597600000,2009,5,2008,8,33,7,0.463,0.0889,0.374,21230.6,131.7,131.7,126.4,3,3,3,765,731.3,794.8,618,584.3,147,147,147,0,0,0,0.192,0.185,0.201,618,584.3,647.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.311,0.292,0.328,0.214,0.191,0.234,0.0093,0.0083,0.01,0.746,0.689,0.796,0.032,0.03,0.035,22.29,22.12,22.49,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43,40.94,44.79,42.12,40.04,43.9,0,0,0,0,0,0,0.702,0,0.089,0.19,0.81,0.19,45.9
1243202400000,2009,5,2008,8,34,7,0.415,0.0889,0.326,18641,117.9,117.9,111,3,3,3,685.7,652.9,720.1,538.7,505.9,147,147,147,0,0,0,0.215,0.204,0.225,538.7,505.9,573.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.248,0.286,0.161,0.139,0.184,0.0069,0.0059,0.0079,0.612,0.557,0.67,0.026,0.024,0.029,22.75,22.55,22.93,0.95,0.947,0.952,0.972,0.97,0.977,0.923,0.918,0.93,38.03,35.91,40.23,36.99,34.83,39.29,0,0,0,0,0,0,0.616,0,0.089,0.21,0.79,0.21,44.9
1243807200000,2009,6,2008,9,35,7,0.371,0.072,0.299,17083.8,108.3,108.3,101.7,3,2,2.5714285714285716,614.2,586.4,642.2,495.2,467.4,119,119,119,0,0,0,0.194,0.185,0.203,495.2,467.4,523.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.223,0.255,0.134,0.12,0.15,0.0057,0.005,0.0064,0.584,0.537,0.632,0.025,0.023,0.027,23.06,22.95,23.16,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.87,35.36,52.45,40.78,34.3,48.2,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,46
1244412000000,2009,6,2008,9,36,7,0.345,0.072,0.273,16065.2,96.4,96.4,95.63,2,2,2,570.5,550.6,581.8,451.5,431.6,119,119,119,0,0,0,0.209,0.205,0.216,451.5,431.6,462.8,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.215,0.207,0.221,0.112,0.103,0.117,0.0047,0.0043,0.0049,0.575,0.544,0.593,0.024,0.023,0.025,23.26,23.19,23.38,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.31,47.35,50.37,47.81,46.4,48.2,0,0,0,0,0,0,0.531,0,0.072,0.21,0.79,0.21,46.6
1245016800000,2009,6,2008,9,37,7,0.314,0.072,0.242,14534.2,91.23,91.23,86.51,2,2,2,519.2,497.3,542.6,400.2,378.3,119,119,119,0,0,0,0.229,0.219,0.239,400.2,378.3,423.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.188,0.204,0.0879,0.0775,0.099,0.0037,0.0032,0.0041,0.497,0.464,0.532,0.021,0.019,0.022,23.57,23.43,23.7,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.14,41.85,46.55,43.26,41.02,45.62,0,0,0,0,0,0,0.481,0,0.072,0.23,0.77,0.23,46.3
1245621600000,2009,6,2008,9,38,7,0.287,0.072,0.215,12903.4,80.74,80.74,76.81,2,2,2,474.1,458.2,491.5,355.1,339.2,119,119,119,0,0,0,0.251,0.242,0.26,355.1,339.2,372.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.186,0.0666,0.0591,0.0748,0.0027,0.0024,0.0031,0.429,0.405,0.455,0.018,0.017,0.019,23.84,23.73,23.93,0.949,0.947,0.951,0.975,0.971,0.979,0.925,0.919,0.931,39.4,37.69,41.25,38.4,36.59,40.37,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
1246226400000,2009,6,2008,9,39,7,0.268,0.0672,0.2,12029.4,73.18,73.18,71.6,2,2,2,442.5,430.5,454.6,331.4,322.5,111.1,108,119,0,0,0,0.251,0.242,0.264,331.4,322.5,338.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.171,0.167,0.173,0.0554,0.0512,0.0587,0.0023,0.0021,0.0024,0.393,0.379,0.403,0.016,0.015,0.017,24.02,23.95,24.08,0.946,0.944,0.947,0.97,0.97,0.971,0.917,0.916,0.919,36.9,35.96,37.68,35.8,34.88,36.59,0,0,0,0,0,0,0.398,0,0.068,0.25,0.75,0.25,44.9
1246831200000,2009,7,2008,10,40,7,0.25,0.07,0.18,10844.6,68.9,68.9,64.55,2,2,2,414.1,401.8,426.4,298.4,266.8,115.7,108,135,0,0,0,0.28,0.253,0.336,298.4,266.8,318.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.151,0.166,0.0399,0.0249,0.0493,0.0016,0.001,0.002,0.343,0.298,0.373,0.014,0.012,0.015,24.19,24.11,24.29,0.94,0.933,0.943,0.97,0.97,0.97,0.912,0.905,0.915,33.27,29.67,35.52,32.28,28.78,34.45,0,0,0,0,0,0,0.359,0,0.07,0.28,0.72,0.28,43.4
