datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1310940000000,2011,7,2010,10,42,7,0.24,0.0816,0.159,9505.09,59.91,59.91,56.58,2,2,2,397.3,382.1,412.8,262.3,247.2,135,135,135,0,0,0,0.34,0.327,0.353,262.3,247.2,277.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0229,0.0168,0.0301,0.00093,0.00068,0.0012,0.291,0.27,0.314,0.012,0.011,0.013,24.32,24.23,24.42,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.16,27.48,30.88,28.29,26.66,29.95,0,0,0,0,0,0,0.314,0,0.081,0.34,0.66,0.34,39.6
1311544800000,2011,7,2010,10,43,7,0.221,0.0816,0.139,8318.13,52.29,52.29,49.51,2,1,1.4285714285714286,364.6,352.3,377.5,229.6,217.3,135,135,135,0,0,0,0.37,0.358,0.383,229.6,217.3,242.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0153,0.0142,0.0164,0.00062,0.00057,0.00066,0.336,0.254,0.405,0.014,0.01,0.016,24.44,24.37,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.62,25.89,52.59,38.53,25.12,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.6
1312149600000,2011,8,2010,11,44,7,0.201,0.0696,0.132,8066.79,50.21,50.21,48.02,2,1,1.1428571428571428,332.7,319.3,347.1,217.7,204.3,115,115,115,0,0,0,0.346,0.331,0.36,217.7,204.3,232.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.135,0.0143,0.0131,0.0155,0.00057,0.00052,0.00062,0.359,0.25,0.399,0.014,0.01,0.016,24.58,24.49,24.65,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.25,25.88,52.38,44.43,25.11,48.2,0,0,0,0,0,0,0.267,0,0.069,0.35,0.66,0.34,40.1
1312754400000,2011,8,2010,11,45,7,0.183,0.0696,0.114,7147.28,45.32,45.32,42.54,1,1,1,303.1,291.6,315.1,188.1,176.6,115,115,115,0,0,0,0.38,0.365,0.394,188.1,176.6,200.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0117,0.0108,0.0128,0.00047,0.00043,0.00051,0.328,0.308,0.35,0.013,0.012,0.014,24.75,24.67,24.83,0.951,0.948,0.955,0.98,0.978,0.98,0.932,0.926,0.936,43.43,40.75,46.24,42.54,39.84,45.32,0,0,0,0,0,0,0.236,0,0.069,0.38,0.62,0.38,39.1
1313359200000,2011,8,2010,11,46,7,0.168,0.0696,0.0989,6151.97,38.95,38.95,36.62,1,1,1,278.5,269.5,288.1,163.5,154.5,115,115,115,0,0,0,0.413,0.399,0.427,163.5,154.5,173.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00965,0.00888,0.0105,0.00038,0.00035,0.00042,0.284,0.268,0.301,0.011,0.011,0.012,24.9,24.85,24.95,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.68,35.56,39.92,36.62,34.5,38.95,0,0,0,0,0,0,0.203,0,0.0691,0.41,0.59,0.41,36.6
1313964000000,2011,8,2010,11,47,7,0.156,0.0696,0.0863,5342.03,33.81,33.81,31.8,1,1,1,257.7,249.5,266.5,142.7,134.5,115,115,115,0,0,0,0.447,0.432,0.461,142.7,134.5,151.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00788,0.00719,0.00863,0.00031,0.00028,0.00034,0.247,0.232,0.263,0.0098,0.0092,0.01,25.02,24.97,25.07,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.78,30.85,34.86,31.8,29.93,33.81,0,0,0,0,0,0,0.177,0,0.0697,0.45,0.55,0.45,34.2
1314568800000,2011,8,2010,11,48,7,0.144,0.0613,0.0826,5123.64,33.07,33.07,30.5,1,1,1,237.9,226.8,247.1,136.6,127.2,101.3,91,115,0,0,0,0.425,0.381,0.475,136.6,127.2,147.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0984,0.103,0.00736,0.00656,0.0083,0.00029,0.00026,0.00033,0.235,0.219,0.253,0.0092,0.0086,0.01,25.14,25.09,25.21,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,31.44,29.13,34.1,30.5,28.25,33.07,0,0,0,0,0,0,0.169,0,0.0614,0.43,0.57,0.43,35.6
1315173600000,2011,9,2010,12,49,7,0.129,0.0534,0.0755,4686.18,29.68,29.68,27.89,1,1,1,213.2,204.1,222.7,124.9,116.2,88.29,72,91,0,0,0,0.414,0.353,0.439,124.9,116.2,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0949,0.0921,0.0976,0.00636,0.00562,0.00698,0.00025,0.00022,0.00027,0.212,0.197,0.225,0.0083,0.0077,0.0088,25.31,25.24,25.36,0.928,0.922,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.76,26.64,30.6,27.89,25.84,29.68,0,0,0,0,0,0,0.155,0,0.0535,0.41,0.59,0.41,36.3
1315778400000,2011,9,2010,12,50,7,0.117,0.0435,0.0733,4553.63,28.99,28.99,27.1,1,1,1,193.3,185.8,201.1,121.3,113.8,72,72,72,0,0,0,0.373,0.358,0.387,121.3,113.8,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0898,0.0952,0.00606,0.00542,0.00673,0.00024,0.00021,0.00026,0.205,0.191,0.219,0.008,0.0075,0.0085,25.38,25.37,25.38,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.94,26.08,29.89,27.1,25.29,28.99,0,0,0,0,0,0,0.151,0,0.0437,0.37,0.63,0.37,38.9
1316383200000,2011,9,2010,12,51,7,0.108,0.0435,0.0642,3936.48,24.7,24.7,23.43,1,1,1,178.1,172.4,183.4,106.1,100.4,72,72,72,0,0,0,0.405,0.393,0.418,106.1,100.4,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0851,0.089,0.00477,0.00429,0.00522,0.00019,0.00017,0.0002,0.178,0.167,0.187,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.883,0.891,24.16,22.77,25.46,23.43,22.06,24.7,0,0,0,0,0,0,0.13,0,0.0438,0.4,0.59,0.41,36.4
1316988000000,2011,9,2010,12,52,7,0.1,0.0401,0.0603,3700.8,25.34,25.34,22.03,1,1,1,166,162.6,170.5,99.73,90.85,66.29,52,72,0,0,0,0.399,0.313,0.442,99.73,90.85,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0817,0.0864,0.00423,0.00347,0.00545,0.00017,0.00014,0.00021,0.165,0.15,0.188,0.0065,0.0059,0.0074,25.37,25.34,25.38,0.918,0.912,0.921,0.967,0.965,0.97,0.888,0.883,0.893,22.77,20.83,26.12,22.03,20.1,25.34,0,0,0,0,0,0,0.122,0,0.0397,0.4,0.6,0.4,37
1317592800000,2011,10,2011,1,1,7,0.1,0.0314,0.0686,4228.48,26.33,26.33,25.17,1,1,1,165.4,160.4,170.2,113.4,108.4,52,52,52,0,0,0,0.314,0.305,0.324,113.4,108.4,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0844,0.0878,0.00539,0.00496,0.0058,0.00021,0.00019,0.00023,0.187,0.178,0.196,0.0073,0.007,0.0077,25.34,25.34,25.34,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.95,24.7,27.14,25.17,23.96,26.33,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
1318197600000,2011,10,2011,1,2,7,0.0937,0.0314,0.0622,3804.91,23.63,23.63,22.65,1,1,1,154.9,150.8,159,102.9,98.82,52,52,52,0,0,0,0.336,0.327,0.345,102.9,98.82,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.081,0.0839,0.0045,0.00415,0.00485,0.00018,0.00016,0.00019,0.168,0.161,0.176,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.888,23.36,22.4,24.36,22.65,21.69,23.63,0,0,0,0,0,0,0.126,0,0.0315,0.34,0.66,0.34,40.6
1318802400000,2011,10,2011,1,3,7,0.0922,0.0314,0.0607,3705.46,22.72,22.72,22.06,1,1,1,152.4,149.2,155.2,100.4,97.18,52,52,52,0,0,0,0.341,0.335,0.349,100.4,97.18,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0804,0.0825,0.00428,0.00401,0.00452,0.00017,0.00016,0.00018,0.164,0.158,0.169,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.886,22.76,22.07,23.42,22.06,21.35,22.72,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.2
1319407200000,2011,10,2011,1,4,7,0.0885,0.0314,0.057,3488.73,21.69,21.69,20.77,1,1,1,146.3,142.1,150.8,94.33,90.07,52,52,52,0,0,0,0.356,0.345,0.366,94.33,90.07,98.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0779,0.081,0.00377,0.00341,0.00415,0.00015,0.00013,0.00016,0.153,0.145,0.161,0.006,0.0057,0.0063,25.35,25.34,25.35,0.917,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.49,20.63,22.4,20.77,19.9,21.69,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
1320012000000,2011,10,2011,1,5,7,0.0867,0.0304,0.0563,3447.02,21.26,21.26,20.52,1,1,1,143.4,140.4,146.7,93.11,88.7,50.29,50,52,0,0,0,0.351,0.341,0.37,93.11,88.7,96.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0774,0.0799,0.00366,0.00329,0.00397,0.00014,0.00013,0.00016,0.151,0.143,0.157,0.0059,0.0056,0.0062,25.35,25.34,25.36,0.918,0.914,0.923,0.966,0.964,0.967,0.886,0.884,0.889,21.25,20.35,21.97,20.52,19.62,21.26,0,0,0,0,0,0,0.114,0,0.0304,0.35,0.65,0.35,39.8
1320616800000,2011,11,2011,2,6,7,0.0925,0.0302,0.0623,3806.12,23.19,23.19,22.66,1,1,1,153,151.1,155.2,103,101.1,50,50,50,0,0,0,0.327,0.322,0.331,103,101.1,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0814,0.0829,0.0045,0.00434,0.00469,0.00018,0.00017,0.00018,0.168,0.165,0.172,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.969,0.97,0.885,0.884,0.887,23.36,22.9,23.91,22.66,22.2,23.19,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.1
1321221600000,2011,11,2011,2,7,7,0.0985,0.0302,0.0683,4204.62,26.15,26.15,25.03,1,1,1,162.8,157.7,167.5,112.8,107.7,50,50,50,0,0,0,0.307,0.299,0.317,112.8,107.7,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0838,0.0872,0.00534,0.0049,0.00574,0.00021,0.00019,0.00022,0.186,0.176,0.194,0.0073,0.0069,0.0076,25.34,25.34,25.34,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.896,25.8,24.51,26.96,25.03,23.78,26.15,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1321826400000,2011,11,2011,2,8,7,0.104,0.0302,0.0733,4545.24,29.76,29.76,27.06,1,1,1,171.2,165,182.5,121.2,115,50,50,50,0,0,0,0.292,0.274,0.303,121.2,115,132.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0864,0.0925,0.00606,0.00553,0.00702,0.00024,0.00022,0.00027,0.201,0.19,0.221,0.0079,0.0074,0.0086,25.34,25.34,25.34,0.925,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.904,27.89,26.34,30.69,27.06,25.55,29.76,0,0,0,0,0,0,0.15,0,0.0307,0.29,0.7,0.3,43.7
1322431200000,2011,11,2011,2,9,7,0.116,0.0334,0.0823,5143.45,32.05,32.05,30.62,1,1,1,191.2,186.1,194.3,136.1,132.3,55.14,50,59,0,0,0,0.288,0.26,0.308,136.1,132.3,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0938,0.0959,0.00732,0.00699,0.00783,0.00029,0.00027,0.00031,0.228,0.222,0.238,0.0089,0.0087,0.0093,25.35,25.34,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.56,30.64,33.04,30.62,29.72,32.05,0,0,0,0,0,0,0.17,0,0.0337,0.29,0.71,0.29,44.3
1323036000000,2011,12,2011,3,10,7,0.125,0.0357,0.0894,5604.29,35.56,35.56,33.36,1,1,1,206.8,199.5,216.4,147.8,140.5,59,59,59,0,0,0,0.286,0.273,0.296,147.8,140.5,157.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0968,0.103,0.00831,0.00769,0.00913,0.00033,0.0003,0.00036,0.25,0.237,0.267,0.0098,0.0092,0.01,25.31,25.23,25.36,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.39,32.66,36.66,33.36,31.68,35.56,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.8
1323640800000,2011,12,2011,3,11,7,0.139,0.0357,0.104,6548.77,40.74,40.74,38.98,1,1,1,230.4,220,237.5,171.4,161,59,59,59,0,0,0,0.256,0.248,0.268,171.4,161,178.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.11,0.0103,0.00944,0.0109,0.00041,0.00037,0.00043,0.292,0.273,0.305,0.011,0.011,0.012,25.13,25.07,25.21,0.945,0.942,0.948,0.976,0.971,0.979,0.923,0.914,0.928,39.94,37.5,41.6,38.98,36.4,40.74,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1324245600000,2011,12,2011,3,12,7,0.149,0.0357,0.114,7213.07,43.84,43.84,42.93,1,1,1,247,241.6,250.9,188,182.6,59,59,59,0,0,0,0.239,0.235,0.244,188,182.6,191.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.112,0.115,0.0117,0.0113,0.0121,0.00046,0.00044,0.00048,0.321,0.312,0.329,0.013,0.012,0.013,25,24.97,25.04,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.81,42.56,44.74,42.93,41.71,43.84,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1324850400000,2011,12,2011,3,13,7,0.15,0.0369,0.113,7184.79,43.84,43.84,42.77,1,1,1,248.3,244.1,251.7,187.3,178.7,61,59,73,0,0,0,0.246,0.235,0.29,187.3,178.7,191.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.115,0.0117,0.0109,0.0121,0.00046,0.00043,0.00048,0.321,0.307,0.329,0.013,0.012,0.013,24.99,24.97,25.02,0.951,0.948,0.952,0.98,0.979,0.98,0.932,0.928,0.933,43.64,41.52,44.74,42.77,40.66,43.84,0,0,0,0,0,0,0.238,0,0.037,0.25,0.75,0.25,47.9
1325455200000,2012,1,2011,4,14,7,0.153,0.0442,0.109,6861.74,41.51,41.51,40.84,1,1,1,252.5,251.2,255.3,179.5,178.2,73,73,73,0,0,0,0.289,0.286,0.291,179.5,178.2,182.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.112,0.113,0.011,0.0109,0.0112,0.00044,0.00043,0.00044,0.308,0.306,0.313,0.012,0.012,0.012,24.98,24.97,24.99,0.948,0.948,0.949,0.979,0.979,0.98,0.929,0.928,0.93,41.7,41.39,42.36,40.84,40.52,41.51,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.8
1326060000000,2012,1,2011,4,15,7,0.16,0.0442,0.116,7320.84,45.76,45.76,43.58,1,1,1,264.2,257.2,273.6,191.2,184.2,73,73,73,0,0,0,0.277,0.267,0.284,191.2,184.2,200.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.12,0.012,0.0114,0.0128,0.00048,0.00045,0.00051,0.329,0.317,0.346,0.013,0.013,0.014,24.91,24.86,24.95,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.47,42.81,46.69,43.58,41.95,45.76,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.8
1326664800000,2012,1,2011,4,16,7,0.173,0.0442,0.129,8046.62,48.2,48.2,47.9,1,1,1,286.5,277.7,292.5,213.5,204.7,73,73,73,0,0,0,0.255,0.25,0.263,213.5,204.7,219.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.126,0.0139,0.0131,0.0144,0.00055,0.00052,0.00057,0.369,0.353,0.38,0.015,0.014,0.015,24.79,24.75,24.84,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.67,47.64,51.05,47.9,46.69,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.5
1327269600000,2012,1,2011,4,17,7,0.185,0.0442,0.141,8537.33,55.42,55.42,50.82,2,1,1.5714285714285714,306.7,294.9,326.6,233.7,221.9,73,73,73,0,0,0,0.238,0.223,0.248,233.7,221.9,253.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.138,0.0158,0.0146,0.0187,0.00063,0.00058,0.00075,0.312,0.244,0.389,0.012,0.0097,0.015,24.75,24.7,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.76,25.9,52.24,35.74,25.13,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1327874400000,2012,1,2011,4,18,7,0.212,0.0493,0.163,9854.53,62.44,62.44,58.66,2,2,2,350.6,332.4,371.8,269.1,258.9,81.57,73,85,0,0,0,0.233,0.217,0.247,269.1,258.9,286.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.14,0.151,0.026,0.0212,0.0344,0.001,0.00085,0.0014,0.295,0.279,0.322,0.012,0.011,0.013,24.55,24.42,24.66,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,30.24,29.08,32.19,29.33,28.21,31.22,0,0,0,0,0,0,0.326,0,0.049,0.23,0.77,0.23,46.5
1328479200000,2012,2,2011,5,19,7,0.243,0.0514,0.192,11565.3,72.28,72.28,68.84,2,2,2,401.8,379.7,418,316.8,294.7,85,85,85,0,0,0,0.212,0.203,0.224,316.8,294.7,333,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.154,0.168,0.0485,0.0381,0.0562,0.002,0.0015,0.0023,0.367,0.334,0.391,0.015,0.014,0.016,24.23,24.13,24.37,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.917,35.48,33.07,37.25,34.42,32.08,36.14,0,0,0,0,0,0,0.382,0,0.051,0.21,0.79,0.21,47.6
1329084000000,2012,2,2011,5,20,7,0.261,0.0514,0.21,12681.1,77.73,77.73,75.48,2,2,2,432,420.4,441.8,347,335.4,85,85,85,0,0,0,0.197,0.192,0.202,347,335.4,356.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.168,0.176,0.0628,0.0573,0.0674,0.0026,0.0023,0.0028,0.412,0.395,0.427,0.017,0.016,0.017,24.04,23.99,24.11,0.948,0.946,0.949,0.973,0.971,0.976,0.923,0.918,0.926,38.77,37.52,39.83,37.74,36.42,38.86,0,0,0,0,0,0,0.419,0,0.051,0.2,0.8,0.2,48.6
1329688800000,2012,2,2011,5,21,7,0.268,0.0514,0.217,13120.7,78.41,78.41,78.1,2,2,2,443.4,442,444.8,358.4,357,85,85,85,0,0,0,0.192,0.191,0.192,358.4,357,359.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.176,0.176,0.177,0.0682,0.0675,0.0688,0.0028,0.0028,0.0028,0.429,0.427,0.431,0.018,0.017,0.018,23.98,23.97,23.98,0.95,0.949,0.95,0.976,0.976,0.976,0.927,0.926,0.927,40.01,39.86,40.15,39.05,38.89,39.21,0,0,0,0,0,0,0.434,0,0.051,0.19,0.81,0.19,49
1330293600000,2012,2,2011,5,22,7,0.281,0.059,0.222,13433.4,82.39,82.39,79.96,2,2,2,465.1,447.2,486.1,367.5,356.4,97.57,85,107,0,0,0,0.209,0.185,0.231,367.5,356.4,379.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.178,0.187,0.0725,0.0672,0.0779,0.003,0.0028,0.0032,0.445,0.429,0.463,0.018,0.018,0.019,23.86,23.75,23.95,0.951,0.949,0.952,0.978,0.975,0.98,0.93,0.926,0.933,40.88,39.62,42.04,39.98,38.64,41.2,0,0,0,0,0,0,0.444,0,0.059,0.21,0.79,0.21,47.8
1330898400000,2012,3,2011,6,23,7,0.324,0.0647,0.259,15375,96.4,96.4,91.52,2,2,2,535.7,494.5,577.6,428.7,387.5,107,107,107,0,0,0,0.2,0.185,0.216,428.7,387.5,470.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.205,0.19,0.222,0.101,0.0819,0.121,0.0042,0.0034,0.0051,0.538,0.476,0.604,0.022,0.02,0.025,23.45,23.2,23.7,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.11,42.93,51.21,45.76,42.08,48.2,0,0,0,0,0,0,0.508,0,0.065,0.2,0.8,0.2,47.5
1331503200000,2012,3,2011,6,24,7,0.374,0.0647,0.31,17802,113,113,106,3,2,2.857142857142857,619.1,586.7,651.8,512.1,479.7,107,107,107,0,0,0,0.173,0.164,0.182,512.1,479.7,544.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.246,0.228,0.265,0.144,0.125,0.165,0.0061,0.0053,0.007,0.578,0.525,0.619,0.024,0.022,0.026,23.05,22.88,23.19,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.08,35.02,52.04,37.62,33.97,48.2,0,0,0,0,0,0,0.589,0,0.064,0.17,0.83,0.17,47.6
1332108000000,2012,3,2011,6,25,7,0.4,0.0647,0.335,19317.1,115.7,115.7,115,3,3,3,661.3,655.3,664.6,554.3,548.3,107,107,107,0,0,0,0.162,0.161,0.163,554.3,548.3,557.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.27,0.267,0.272,0.171,0.167,0.173,0.0073,0.0071,0.0074,0.633,0.623,0.639,0.027,0.027,0.027,22.82,22.8,22.86,0.951,0.951,0.951,0.975,0.974,0.975,0.927,0.926,0.928,39.33,38.94,39.54,38.33,37.92,38.55,0,0,0,0,0,0,0.639,0,0.065,0.16,0.84,0.16,48.3
1332712800000,2012,3,2011,6,26,7,0.402,0.0663,0.336,19356.9,116.1,116.1,115.2,3,3,3,665.3,661.6,668.2,555.7,543.2,109.6,107,125,0,0,0,0.165,0.16,0.187,555.7,543.2,559.8,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.271,0.268,0.273,0.172,0.164,0.175,0.0073,0.007,0.0075,0.636,0.619,0.642,0.027,0.026,0.027,22.8,22.79,22.82,0.951,0.95,0.951,0.975,0.973,0.975,0.927,0.924,0.928,39.4,38.48,39.68,38.41,37.43,38.7,0,0,0,0,0,0,0.64,0,0.066,0.16,0.84,0.16,48.2
1333317600000,2012,4,2011,7,27,7,0.398,0.0756,0.323,18542,111.7,111.7,110.4,3,3,3,658.7,654.8,665.1,533.7,529.8,125,125,125,0,0,0,0.19,0.188,0.191,533.7,529.8,540.1,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.263,0.261,0.266,0.158,0.155,0.162,0.0067,0.0066,0.0069,0.603,0.596,0.614,0.026,0.025,0.026,22.86,22.83,22.88,0.949,0.949,0.95,0.971,0.971,0.972,0.922,0.922,0.924,37.87,37.62,38.29,36.79,36.52,37.23,0,0,0,0,0,0,0.613,0,0.075,0.19,0.81,0.19,46.6
1333922400000,2012,4,2011,7,28,7,0.401,0.0756,0.326,18695.9,113.5,113.5,111.3,3,3,3,663.2,655.6,674.2,538.2,530.6,125,125,125,0,0,0,0.188,0.185,0.191,538.2,530.6,549.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.261,0.272,0.161,0.155,0.168,0.0068,0.0066,0.0072,0.611,0.598,0.629,0.026,0.025,0.027,22.84,22.77,22.88,0.95,0.949,0.951,0.972,0.971,0.974,0.923,0.922,0.926,38.16,37.67,38.87,37.1,36.58,37.84,0,0,0,0,0,0,0.618,0,0.075,0.19,0.81,0.19,46.6
1334527200000,2012,4,2011,7,29,7,0.411,0.0756,0.335,19231.6,115.2,115.2,114.5,3,3,3,678.9,671.7,682.6,553.9,546.7,125,125,125,0,0,0,0.184,0.183,0.186,553.9,546.7,557.6,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.274,0.27,0.276,0.171,0.166,0.174,0.0073,0.0071,0.0074,0.637,0.625,0.643,0.027,0.027,0.028,22.75,22.73,22.79,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.925,0.927,39.17,38.71,39.41,38.16,37.67,38.41,0,0,0,0,0,0,0.636,0,0.076,0.18,0.82,0.18,46.8
1335132000000,2012,4,2011,7,30,7,0.387,0.0756,0.312,17814.1,111.9,111.9,106,3,2,2.857142857142857,640.1,611.3,666,515.1,486.3,125,125,125,0,0,0,0.195,0.188,0.204,515.1,486.3,541,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.252,0.236,0.267,0.146,0.129,0.162,0.0062,0.0054,0.0069,0.588,0.541,0.635,0.025,0.023,0.027,22.95,22.82,23.07,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.18,35.42,52.47,37.64,34.35,48.2,0,0,0,0,0,0,0.589,0,0.075,0.2,0.81,0.19,46
1335736800000,2012,4,2011,7,31,7,0.344,0.087,0.257,15182.4,96.4,96.4,90.37,2,2,2,569.2,537.2,601.2,425.3,390.2,143.9,125,147,0,0,0,0.253,0.208,0.274,425.3,390.2,476.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.207,0.194,0.23,0.0998,0.0832,0.124,0.0042,0.0035,0.0052,0.537,0.483,0.618,0.023,0.02,0.026,23.3,23.08,23.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.44,42.88,51.54,45.19,42.02,48.2,0,0,0,0,0,0,0.502,0,0.087,0.25,0.75,0.25,44.1
1336341600000,2012,5,2011,8,32,7,0.301,0.0889,0.212,12655.3,81.84,81.84,75.33,2,2,2,497.3,469.1,526.5,350.3,322.1,147,147,147,0,0,0,0.296,0.279,0.313,350.3,322.1,379.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.18,0.17,0.19,0.0644,0.051,0.0781,0.0027,0.0021,0.0033,0.423,0.381,0.467,0.018,0.016,0.019,23.74,23.56,23.91,0.948,0.944,0.952,0.974,0.97,0.98,0.924,0.916,0.933,38.67,35.66,41.76,37.66,34.59,40.92,0,0,0,0,0,0,0.418,0,0.089,0.3,0.7,0.3,42
1336946400000,2012,5,2011,8,33,7,0.264,0.0889,0.175,10467.1,67.52,67.52,62.3,2,2,2,436.6,413.6,461.2,289.6,266.6,147,147,147,0,0,0,0.337,0.319,0.355,289.6,266.6,314.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.15,0.167,0.0357,0.0248,0.0473,0.0015,0.001,0.0019,0.332,0.298,0.369,0.014,0.012,0.015,24.1,23.96,24.24,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.12,29.58,34.8,31.15,28.69,33.76,0,0,0,0,0,0,0.346,0,0.089,0.34,0.66,0.34,39.6
1337551200000,2012,5,2011,8,34,7,0.234,0.0889,0.145,8655.31,55.8,55.8,51.52,2,1,1.7142857142857142,386.3,367.4,406.2,239.3,220.4,147,147,147,0,0,0,0.381,0.362,0.4,239.3,220.4,259.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.134,0.148,0.0167,0.0145,0.0213,0.00068,0.00058,0.00087,0.305,0.254,0.4,0.012,0.01,0.016,24.36,24.29,24.45,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,34.08,25.8,51.85,32.65,25.03,48.2,0,0,0,0,0,0,0.286,0,0.089,0.38,0.62,0.38,37
1338156000000,2012,5,2011,8,35,7,0.209,0.0816,0.128,7923.87,48.2,48.2,47.17,1,1,1,346.1,331,361.6,211.1,199.1,135,119,147,0,0,0,0.39,0.349,0.425,211.1,199.1,221.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.133,0.0137,0.0127,0.0146,0.00055,0.00051,0.00059,0.371,0.35,0.39,0.015,0.014,0.016,24.5,24.41,24.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.51,45.69,51.11,47.17,44.78,48.2,0,0,0,0,0,0,0.262,0,0.081,0.39,0.61,0.39,37.9
1338760800000,2012,6,2011,9,36,7,0.19,0.072,0.118,7428.5,46.88,46.88,44.22,1,1,1,314.5,302.3,326.4,195.5,183.3,119,119,119,0,0,0,0.379,0.365,0.394,195.5,183.3,207.4,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0124,0.0113,0.0134,0.00049,0.00045,0.00054,0.343,0.321,0.364,0.014,0.013,0.015,24.68,24.6,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.12,42.28,47.84,44.22,41.44,46.88,0,0,0,0,0,0,0.246,0,0.072,0.38,0.62,0.38,39.1
1339365600000,2012,6,2011,9,37,7,0.174,0.072,0.102,6381.02,40.59,40.59,37.98,1,1,1,288.2,278.5,298.8,169.2,159.5,119,119,119,0,0,0,0.413,0.398,0.427,169.2,159.5,179.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0101,0.00931,0.011,0.0004,0.00037,0.00044,0.296,0.278,0.315,0.012,0.011,0.013,24.85,24.79,24.91,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.99,36.71,41.45,37.98,35.61,40.59,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1339970400000,2012,6,2011,9,38,7,0.161,0.072,0.0892,5522.59,34.93,34.93,32.87,1,1,1,266.5,257.5,275.5,147.5,138.5,119,119,119,0,0,0,0.447,0.432,0.462,147.5,138.5,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00829,0.00752,0.00905,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0095,0.011,24.98,24.92,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.89,31.76,36.01,32.87,30.8,34.93,0,0,0,0,0,0,0.183,0,0.0718,0.45,0.55,0.45,34.3
1340575200000,2012,6,2011,9,39,7,0.149,0.071,0.0784,4838.7,30.12,30.12,28.8,1,1,1,247.1,239.7,254.4,129.6,123.2,117.4,108,119,0,0,0,0.475,0.451,0.491,129.6,123.2,135.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0984,0.103,0.00677,0.00622,0.00726,0.00027,0.00025,0.00029,0.225,0.213,0.235,0.0089,0.0084,0.0093,25.09,25.05,25.13,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.69,28.16,31.05,28.8,27.31,30.12,0,0,0,0,0,0,0.16,0,0.0706,0.48,0.53,0.47,32.5
1341180000000,2012,7,2011,10,40,7,0.14,0.0653,0.0744,4590.49,28.77,28.77,27.32,1,1,1,230.9,225.2,237.2,122.9,117.2,108,108,108,0,0,0,0.468,0.455,0.48,122.9,117.2,129.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0949,0.0991,0.0062,0.00571,0.00673,0.00024,0.00022,0.00027,0.212,0.201,0.223,0.0083,0.0079,0.0088,25.2,25.15,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.903,28.17,26.79,29.66,27.32,25.99,28.77,0,0,0,0,0,0,0.152,0,0.0656,0.47,0.53,0.47,32.8
1341784800000,2012,7,2011,10,41,7,0.132,0.0653,0.0662,4066.27,25.54,25.54,24.2,1,1,1,217.5,211.8,223.3,109.5,103.8,108,108,108,0,0,0,0.497,0.484,0.51,109.5,103.8,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0922,0.0902,0.0942,0.00506,0.00457,0.00555,0.0002,0.00018,0.00022,0.188,0.177,0.198,0.0074,0.0069,0.0078,25.31,25.26,25.35,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,24.95,23.57,26.33,24.2,22.87,25.54,0,0,0,0,0,0,0.134,0,0.0658,0.49,0.5,0.5,30.8
1342389600000,2012,7,2011,10,42,7,0.124,0.0653,0.0583,1582.72,22.42,22.42,9.421,1,1,1,204.4,199.5,209.9,96.37,91.49,108,108,108,0,0,0,0.529,0.515,0.541,96.37,91.49,101.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0858,0.0895,0.00394,0.00353,0.00441,0.00015,0.00014,0.00017,0.164,0.155,0.174,0.0064,0.0061,0.0068,25.41,25.37,25.44,0.391,0,0.913,0.415,0,0.97,0.379,0,0.884,9.724,0,23.12,9.421,0,22.42,0,4,0,0,0.571,0,0.0523,0.571,0.0657,0.53,0.47,0.53,12.8
1342994400000,2012,7,2011,10,43,7,0.117,0.0653,0.052,0,0,0,0,1,1,1,194,189.9,198.1,86.02,81.92,108,108,108,0,0,0,0.557,0.545,0.569,86.02,81.92,90.12,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0824,0.0853,0.00306,0.00271,0.00341,0.00012,0.00011,0.00013,0.146,0.138,0.153,0.0057,0.0054,0.006,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.56,0.44,0.56,0
1343599200000,2012,7,2011,10,44,7,0.11,0.0588,0.0514,0,0,0,0,1,1,1,182.3,174.9,188.6,85.06,79.19,97.29,93,108,0,0,0,0.533,0.5,0.577,85.06,79.19,92.82,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0807,0.0845,0.00298,0.00248,0.00364,0.00012,0.000097,0.00014,0.143,0.133,0.156,0.0056,0.0052,0.0061,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.53,0.47,0.53,0
1344204000000,2012,8,2011,11,45,7,0.101,0.0562,0.0448,0,0,0,0,1,1,1,167.1,161.5,172.4,74.15,68.48,93,93,93,0,0,0,0.557,0.539,0.576,74.15,68.48,79.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0759,0.0798,0.00205,0.00157,0.0025,0.00008,0.000062,0.000098,0.123,0.112,0.132,0.0048,0.0044,0.0052,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.56,0.44,0.56,0
1344808800000,2012,8,2011,11,46,7,0.0935,0.0562,0.0373,0,0,0,0,1,1,1,154.6,150.3,159.6,61.61,57.27,93,93,93,0,0,0,0.602,0.583,0.619,61.61,57.27,66.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.072,0.0753,0.000987,0.000618,0.00141,0.000039,0.000024,0.000055,0.1,0.0924,0.109,0.0039,0.0036,0.0043,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
1345413600000,2012,8,2011,11,47,7,0.0876,0.0562,0.023,0,0,0,0,1,0,0.7142857142857143,144.8,140.7,148.9,51.8,47.7,93,93,93,13.86,0,49,0.642,0.625,0.661,37.98,0,55.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.000192,0,0.000501,0.0000075,0,0.00002,0.0813,0.0708,0.09,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0646,0.64,0.26,0.74,0
1346018400000,2012,8,2011,11,48,7,0.0827,0.0526,0.0106,0,0,0,0,1,0,0.2857142857142857,136.7,131.7,139.3,49.72,43.6,87,72,93,32.14,0,46,0.636,0.535,0.681,17.48,0,62.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000272,0,0.00108,0.000011,0,0.000042,0.0784,0.0708,0.1,0.0031,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0721,0.64,0.13,0.87,0
1346623200000,2012,9,2011,12,49,7,0.0738,0.0435,0.0141,0,0,0,0,1,0,0.42857142857142855,122,116.1,128.7,49.99,44.09,72,72,72,26.71,0,49,0.591,0.56,0.62,23.23,0,56.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000153,0,0.000567,0.000006,0,0.000022,0.0777,0.0708,0.0904,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0597,0.59,0.19,0.81,0
1347228000000,2012,9,2011,12,50,7,0.0661,0.0435,0,0,0,0,0,0,0,0,109.2,104.9,114.2,37.22,32.88,72,72,72,37.14,33,42,0.66,0.631,0.686,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0661,0.66,0,1,0
1347832800000,2012,9,2011,12,51,7,0.0604,0.0435,0,0,0,0,0,0,0,0,99.8,96.95,103.5,27.8,24.95,72,72,72,27.86,25,32,0.722,0.696,0.743,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0604,0.72,0,1,0
1348437600000,2012,9,2011,12,52,7,0.0567,0.0435,0,0,0,0,0,0,0,0,93.67,91.21,96.13,21.67,19.21,72,72,72,21.57,19,24,0.769,0.749,0.789,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0567,0.77,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0542,0.0314,0,0,0,0,0,0,0,0,89.65,88.75,90.94,37.65,36.75,52,52,52,37.71,37,39,0.58,0.572,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0542,0.58,0,1,0
1349647200000,2012,10,2012,1,2,7,0.0563,0.0314,0,0,0,0,0,0,0,0,93.04,88.47,98.32,41.04,36.47,52,52,52,40.86,36,46,0.56,0.529,0.588,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0563,0.56,0,1,0
1350252000000,2012,10,2012,1,3,7,0.0575,0.0314,0,0,0,0,0,0,0,0,95.11,93.94,96.95,43.11,41.94,52,52,52,43.14,42,45,0.547,0.536,0.554,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0575,0.55,0,1,0
1350856800000,2012,10,2012,1,4,7,0.06,0.0314,0,0,0,0,0,0,0,0,99.14,96.13,101,47.14,44.13,52,52,52,47.14,44,49,0.525,0.515,0.541,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.52,0,1,0
1351461600000,2012,10,2012,1,5,7,0.0588,0.0308,0.0131,0,0,0,0,1,0,0.42857142857142855,97.15,93.12,101,46.29,41.12,50.86,50,52,24.57,0,47,0.524,0.495,0.558,21.64,0,51.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000183,0,0.0000892,7.2e-7,0,0.0000035,0.0754,0.0708,0.0823,0.003,0.0028,0.0032,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0457,0.52,0.22,0.78,0
1352066400000,2012,11,2012,2,6,7,0.0618,0.0302,0.0145,0,0,0,0,1,0,0.42857142857142855,102.3,99.14,108.7,52.26,49.14,50,50,50,28.29,0,50,0.489,0.46,0.504,23.95,0,58.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000214,0,0.00074,0.0000084,0,0.000029,0.0787,0.0708,0.0933,0.0031,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0473,0.49,0.23,0.77,0
1352671200000,2012,11,2012,2,7,7,0.0668,0.0302,0.0366,326.404,13.6,13.6,1.943,1,1,1,110.5,107.6,114.5,60.51,57.62,50,50,50,0,0,0,0.453,0.437,0.465,60.51,57.62,64.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000893,0.000648,0.00123,0.000035,0.000025,0.000048,0.0959,0.0918,0.102,0.0038,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.882,0.137,0,0.96,0.121,0,0.847,2.024,0,14.17,1.943,0,13.6,0,6,0,0,0.857,0,0.0108,0.857,0.0302,0.45,0.55,0.45,4.89
1353276000000,2012,11,2012,2,8,7,0.0704,0.0302,0.0402,2389.16,16.54,16.54,14.22,1,1,1,116.5,113.9,124,66.48,63.9,50,50,50,0,0,0,0.43,0.403,0.439,66.48,63.9,74.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.0014,0.00118,0.00204,0.000055,0.000046,0.00008,0.105,0.101,0.116,0.0041,0.004,0.0046,25.4,25.38,25.4,0.894,0.879,0.935,0.96,0.96,0.96,0.858,0.844,0.898,14.81,14,17.23,14.22,13.44,16.54,0,0,0,0,0,0,0.079,0,0.0302,0.43,0.57,0.43,33.9
1353880800000,2012,11,2012,2,9,7,0.0842,0.0318,0.0524,3226.81,20.58,20.58,19.21,1,1,1,139.3,128.7,148.4,86.69,78.67,52.57,50,59,0,0,0,0.377,0.349,0.4,86.69,78.67,93.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0735,0.0787,0.00312,0.00244,0.00369,0.00012,0.000096,0.00014,0.139,0.125,0.151,0.0055,0.0049,0.0059,25.36,25.35,25.38,0.925,0.918,0.935,0.963,0.96,0.966,0.891,0.886,0.898,19.94,18.31,21.31,19.21,17.58,20.58,0,0,0,0,0,0,0.107,0,0.0318,0.38,0.62,0.38,38.3
1354485600000,2012,12,2012,3,10,7,0.0936,0.0357,0.0579,3539.54,21.94,21.94,21.07,1,1,1,154.8,148.6,159,95.76,89.63,59,59,59,0,0,0,0.382,0.371,0.397,95.76,89.63,100,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0788,0.0825,0.00389,0.00337,0.00425,0.00015,0.00013,0.00017,0.157,0.146,0.164,0.0061,0.0057,0.0064,25.35,25.35,25.35,0.915,0.911,0.922,0.967,0.964,0.969,0.885,0.882,0.889,21.79,20.54,22.65,21.07,19.8,21.94,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1355090400000,2012,12,2012,3,11,7,0.099,0.0357,0.0633,3878.59,23.86,23.86,23.09,1,1,1,163.7,160.9,166.9,104.7,101.9,59,59,59,0,0,0,0.36,0.353,0.367,104.7,101.9,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0853,0.00465,0.00441,0.00493,0.00018,0.00017,0.00019,0.173,0.168,0.178,0.0068,0.0066,0.007,25.35,25.35,25.36,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.8,23.12,24.6,23.09,22.42,23.86,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
1355695200000,2012,12,2012,3,12,7,0.105,0.0357,0.0689,4249.47,27.1,27.1,25.29,1,1,1,172.9,167.2,180.3,113.9,108.2,59,59,59,0,0,0,0.342,0.327,0.353,113.9,108.2,121.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0854,0.09,0.00543,0.00495,0.00606,0.00021,0.00019,0.00024,0.189,0.179,0.202,0.0074,0.007,0.0079,25.36,25.36,25.36,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.08,24.67,27.94,25.29,23.93,27.1,0,0,0,0,0,0,0.141,0,0.0361,0.34,0.66,0.34,40.5
1356300000000,2012,12,2012,3,13,7,0.114,0.0357,0.0781,4867.08,32.12,32.12,28.97,1,1,1,188.2,178.4,201.4,129.2,119.4,59,59,59,0,0,0,0.314,0.293,0.331,129.2,119.4,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0893,0.0974,0.00673,0.0059,0.00785,0.00026,0.00023,0.00031,0.216,0.199,0.24,0.0085,0.0078,0.0094,25.36,25.35,25.36,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.87,27.46,33.12,28.97,26.64,32.12,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
1356904800000,2012,12,2012,3,14,7,0.129,0.0429,0.0865,5407.23,34.76,34.76,32.19,1,1,1,214.1,206.1,227.4,143.1,134.2,71,59,73,0,0,0,0.332,0.286,0.352,143.1,134.2,154.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0992,0.0963,0.103,0.00791,0.00715,0.00887,0.00031,0.00028,0.00035,0.243,0.227,0.263,0.0095,0.0089,0.01,25.27,25.17,25.33,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.18,31.06,35.83,32.19,30.13,34.76,0,0,0,0,0,0,0.179,0,0.0425,0.33,0.67,0.33,41.9
1357509600000,2013,1,2012,4,15,7,0.153,0.0442,0.109,6859.11,46.01,46.01,40.83,1,1,1,252.8,231.5,274.7,179.8,158.5,73,73,73,0,0,0,0.29,0.266,0.315,179.8,158.5,201.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.12,0.011,0.00922,0.0129,0.00044,0.00036,0.00051,0.309,0.271,0.348,0.012,0.011,0.014,24.99,24.85,25.14,0.948,0.941,0.955,0.977,0.97,0.98,0.926,0.913,0.936,41.78,36.79,46.95,40.83,35.68,46.01,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.8
1358114400000,2013,1,2012,4,16,7,0.186,0.0442,0.141,8625.78,57.49,57.49,51.34,2,1,1.5714285714285714,307,281.5,336.2,234,208.5,73,73,73,0,0,0,0.239,0.217,0.259,234,208.5,263.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.123,0.142,0.0164,0.0135,0.0232,0.00065,0.00054,0.00093,0.311,0.246,0.391,0.012,0.0098,0.016,24.75,24.63,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.5,26.19,52.54,35.95,25.4,48.2,0,0,0,0,0,0,0.285,0,0.045,0.24,0.76,0.24,46.4
1358719200000,2013,1,2012,4,17,7,0.234,0.0442,0.19,11485.9,77.22,77.22,68.37,2,2,2,386.5,349.1,426.7,313.5,276.1,73,73,73,0,0,0,0.19,0.171,0.209,313.5,276.1,353.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.146,0.174,0.047,0.0293,0.066,0.0019,0.0012,0.0027,0.361,0.305,0.421,0.015,0.012,0.017,24.31,24.06,24.55,0.942,0.935,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.2,31.07,39.59,34.18,30.14,38.61,0,0,0,0,0,0,0.38,0,0.044,0.19,0.81,0.19,49.1
1359324000000,2013,1,2012,4,18,7,0.29,0.0473,0.243,14707.8,94.98,94.98,87.55,2,2,2,480.2,439,524.3,402.1,366,78.14,73,85,0,0,0,0.162,0.152,0.173,402.1,366,439.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.191,0.178,0.205,0.0888,0.0718,0.106,0.0037,0.0029,0.0044,0.494,0.439,0.55,0.02,0.018,0.023,23.74,23.49,23.98,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.938,44.68,40.92,48.46,43.77,40.02,47.49,0,0,0,0,0,0,0.486,0,0.047,0.16,0.84,0.16,50.7
1359928800000,2013,2,2012,5,19,7,0.349,0.0514,0.298,17268.5,108.4,108.4,102.8,3,2,2.7142857142857144,577.8,541.6,605,492.8,456.6,85,85,85,0,0,0,0.147,0.14,0.157,492.8,456.6,520,990,990,990,966.2,966,966.3,23.8,23.7,24,0.23,0.211,0.245,0.133,0.114,0.148,0.0056,0.0048,0.0063,0.557,0.517,0.601,0.023,0.022,0.025,23.24,23.11,23.39,0.95,0.945,0.958,0.973,0.97,0.98,0.924,0.916,0.939,40.39,35.04,51.58,38.85,33.99,48.2,0,0,0,0,0,0,0.571,0,0.051,0.15,0.85,0.15,49.5
1360533600000,2013,2,2012,5,20,7,0.376,0.0514,0.324,18787.7,114.6,114.6,111.8,3,3,3,621.5,609.6,634.8,536.5,524.6,85,85,85,0,0,0,0.137,0.134,0.139,536.5,524.6,549.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.255,0.248,0.262,0.159,0.151,0.168,0.0067,0.0064,0.0071,0.598,0.578,0.62,0.025,0.024,0.026,23.02,22.94,23.08,0.95,0.949,0.951,0.972,0.971,0.974,0.924,0.921,0.926,38.33,37.56,39.2,37.28,36.46,38.19,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,50
1361138400000,2013,2,2012,5,21,7,0.397,0.0514,0.346,20011.8,123.5,123.5,119.1,3,3,3,657,641.1,678.8,572,556.1,85,85,85,0,0,0,0.129,0.125,0.133,572,556.1,593.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.275,0.266,0.287,0.183,0.172,0.198,0.0078,0.0073,0.0085,0.658,0.631,0.695,0.028,0.027,0.03,22.81,22.69,22.9,0.952,0.951,0.954,0.977,0.975,0.98,0.931,0.928,0.935,40.63,39.61,42.02,39.71,38.62,41.18,0,0,0,0,0,0,0.662,0,0.051,0.13,0.87,0.13,50.4
1361743200000,2013,2,2012,5,22,7,0.437,0.0571,0.38,21751.2,134,134,129.5,3,3,3,722.3,687.9,762.2,627.9,602.9,94.43,85,107,0,0,0,0.13,0.118,0.146,627.9,602.9,655.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.309,0.292,0.327,0.22,0.204,0.239,0.0095,0.0087,0.01,0.754,0.71,0.803,0.033,0.03,0.035,22.46,22.25,22.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.04,42.59,45.58,43.16,41.74,44.67,0,0,0,0,0,0,0.719,0,0.057,0.13,0.87,0.13,49.8
1362348000000,2013,3,2012,6,23,7,0.486,0.0647,0.421,23642.2,144.6,144.6,140.7,3,3,3,803,773.1,833.1,696,666.1,107,107,107,0,0,0,0.133,0.128,0.138,696,666.1,726.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.333,0.368,0.266,0.246,0.286,0.012,0.011,0.013,0.872,0.822,0.923,0.038,0.036,0.041,22.02,21.84,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.93,46.22,49.62,46.91,45.3,48.2,0,0,0,0,0,0,0.782,0,0.065,0.13,0.87,0.13,48.6
1362952800000,2013,3,2012,6,24,7,0.525,0.0647,0.46,24755.9,155.2,155.2,147.4,4,3,3.2857142857142856,868.1,842.7,896.6,761.1,735.7,107,107,107,0,0,0,0.123,0.119,0.127,761.1,735.7,789.6,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.397,0.374,0.424,0.307,0.292,0.321,0.014,0.013,0.014,0.963,0.935,1,0.043,0.041,0.044,21.66,21.56,21.79,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.73,39.32,51.87,45.45,38.32,48.2,0,0,0,0,0,0,0.819,0,0.065,0.12,0.88,0.12,47.2
1363557600000,2013,3,2012,6,25,7,0.603,0.0647,0.538,28783,187.5,187.5,171.3,4,4,4,997.4,912.1,1106,890.4,805.1,107,107,107,0,0,0,0.108,0.0968,0.117,890.4,805.1,998.7,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.517,0.438,0.623,0.37,0.329,0.422,0.017,0.015,0.019,1.13,0.981,1.33,0.051,0.044,0.061,21,20.44,21.47,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.73,40.41,47.84,42.83,39.48,46.88,0,0,0,0,0,0,0.952,0,0.065,0.11,0.89,0.11,47.7
1364162400000,2013,3,2012,6,26,7,0.788,0.0647,0.661,32334.2,192.8,192.8,192.5,4,4,4,1302,1158,1410,1195,1051,107,107,107,102.4,0,203,0.0825,0.0759,0.0924,1093,1051,1100,990,990,990,968.9,968.4,969.2,21.1,20.8,21.6,0.805,0.699,0.857,0.632,0.537,0.648,0.03,0.025,0.031,1.74,1.53,1.8,0.082,0.071,0.087,19.41,19,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.59,48.81,50.74,48.12,47.83,48.2,0,0,0,0,0,0,1.07,0,0.127,0.082,0.84,0.16,41
1364767200000,2013,4,2012,7,27,7,0.864,0.0895,0.665,32019.8,190.9,190.9,190.6,4,4,4,1428,1419,1435,1280,1271,148,148,148,179.9,171,187,0.104,0.103,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.871,0.867,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.82,0.088,0.087,0.088,18.93,18.9,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.62,48.55,48.7,47.65,47.58,47.73,0,0,0,0,0,0,1.06,0,0.199,0.1,0.77,0.23,37.1
1365372000000,2013,4,2012,7,28,7,0.805,0.0895,0.664,32331.3,192.8,192.8,192.4,4,4,4,1330,1237,1410,1182,1089,148,148,148,84,0,162,0.112,0.105,0.12,1098,1089,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.829,0.779,0.864,0.644,0.623,0.648,0.031,0.029,0.031,1.77,1.7,1.81,0.084,0.08,0.087,19.29,18.99,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.51,48.79,50.16,48.11,47.81,48.2,0,0,0,0,0,0,1.07,0,0.141,0.11,0.82,0.18,40.2
1365976800000,2013,4,2012,7,29,7,0.674,0.0875,0.587,30536.2,192.8,192.8,181.8,4,4,4,1115,1027,1205,970.2,902.3,144.7,125,148,0,0,0,0.13,0.122,0.14,970.2,902.3,1057,990,990,990,968.3,968,968.5,21.7,21.5,22,0.616,0.534,0.733,0.43,0.376,0.552,0.02,0.017,0.026,1.31,1.16,1.58,0.061,0.053,0.073,20.42,19.88,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.37,44.09,49.2,45.44,43.2,48.2,0,0,0,0,0,0,1.01,0,0.087,0.13,0.87,0.13,45.3
1366581600000,2013,4,2012,7,30,7,0.566,0.0756,0.491,26331.8,168.5,168.5,156.7,4,3,3.7142857142857144,936,875.2,999.6,811,750.2,125,125,125,0,0,0,0.134,0.125,0.143,811,750.2,874.6,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.45,0.395,0.509,0.332,0.302,0.362,0.015,0.013,0.016,1.02,0.961,1.11,0.046,0.043,0.05,21.33,20.99,21.62,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.14,39.61,51.75,42.63,38.63,48.2,0,0,0,0,0,0,0.871,0,0.075,0.13,0.87,0.13,46.5
1367186400000,2013,4,2012,7,31,7,0.493,0.0851,0.408,22863.8,144.6,144.6,136.1,3,3,3,815.1,780.3,856.6,674.4,633.3,140.7,125,147,0,0,0,0.173,0.146,0.188,674.4,633.3,731.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.344,0.32,0.378,0.252,0.224,0.29,0.011,0.0097,0.013,0.841,0.771,0.939,0.037,0.034,0.041,22,21.73,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.37,43.93,49.74,45.36,43.05,48.2,0,0,0,0,0,0,0.756,0,0.085,0.17,0.83,0.17,46.4
1367791200000,2013,5,2012,8,32,7,0.442,0.0889,0.353,20146.5,127.7,127.7,119.9,3,3,3,731,689.5,772.1,584,542.5,147,147,147,0,0,0,0.201,0.19,0.213,584,542.5,625.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.268,0.315,0.191,0.163,0.219,0.0083,0.007,0.0095,0.688,0.618,0.758,0.03,0.026,0.033,22.49,22.25,22.72,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.9,38.29,43.44,39.97,37.23,42.57,0,0,0,0,0,0,0.666,0,0.089,0.2,0.8,0.2,45.6
1368396000000,2013,5,2012,8,33,7,0.388,0.0889,0.299,17077.6,109.2,109.2,101.7,3,2,2.5714285714285716,641.3,607.7,677.2,494.3,460.7,147,147,147,0,0,0,0.229,0.217,0.242,494.3,460.7,530.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.222,0.261,0.134,0.116,0.155,0.0057,0.0049,0.0066,0.585,0.537,0.628,0.025,0.023,0.027,22.95,22.79,23.08,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.54,35.11,51.89,40.77,34.06,48.2,0,0,0,0,0,0,0.565,0,0.089,0.23,0.77,0.23,44
1369000800000,2013,5,2012,8,34,7,0.343,0.0889,0.254,15132.2,95.9,95.9,90.07,2,2,2,567.4,539.1,597.1,420.4,392.1,147,147,147,0,0,0,0.259,0.246,0.273,420.4,392.1,450.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.205,0.195,0.216,0.0974,0.0841,0.111,0.0041,0.0035,0.0047,0.529,0.486,0.574,0.022,0.02,0.024,23.32,23.14,23.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.96,43.08,48.93,45.04,42.22,47.95,0,0,0,0,0,0,0.5,0,0.089,0.26,0.74,0.26,44.1
1369605600000,2013,5,2012,8,35,7,0.306,0.0841,0.222,13319.5,82.81,82.81,79.28,2,2,2,506.6,483.6,531.2,367.6,350.8,139,119,147,0,0,0,0.274,0.242,0.295,367.6,350.8,384.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.18,0.192,0.0725,0.0646,0.0803,0.003,0.0027,0.0033,0.449,0.424,0.474,0.019,0.018,0.02,23.67,23.54,23.78,0.951,0.949,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.57,38.73,42.25,39.64,37.7,41.4,0,0,0,0,0,0,0.44,0,0.084,0.27,0.73,0.27,43.5
1370210400000,2013,6,2012,9,36,7,0.276,0.072,0.204,12255.2,77.28,77.28,72.95,2,2,2,456.8,437.9,476.2,337.8,318.9,119,119,119,0,0,0,0.261,0.25,0.272,337.8,318.9,357.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.181,0.0584,0.0495,0.0676,0.0024,0.002,0.0028,0.403,0.375,0.432,0.017,0.015,0.018,23.94,23.82,24.05,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.915,0.926,37.54,35.5,39.62,36.47,34.43,38.64,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
1370815200000,2013,6,2012,9,37,7,0.251,0.072,0.179,10756.2,67.54,67.54,64.03,2,2,2,415.1,399.4,431.6,296.1,280.4,119,119,119,0,0,0,0.287,0.276,0.298,296.1,280.4,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.154,0.165,0.0388,0.0313,0.0466,0.0016,0.0013,0.0019,0.341,0.317,0.365,0.014,0.013,0.015,24.19,24.09,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,33,31.26,34.82,32.01,30.32,33.77,0,0,0,0,0,0,0.356,0,0.072,0.29,0.71,0.29,42.9
1371420000000,2013,6,2012,9,38,7,0.229,0.072,0.157,9466.73,59.53,59.53,56.35,2,2,2,379.4,365.2,394.2,260.4,246.2,119,119,119,0,0,0,0.314,0.302,0.326,260.4,246.2,275.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.152,0.0221,0.0167,0.0289,0.0009,0.00067,0.0012,0.287,0.267,0.309,0.012,0.011,0.013,24.42,24.32,24.51,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.05,27.46,30.69,28.17,26.64,29.77,0,0,0,0,0,0,0.313,0,0.072,0.31,0.69,0.31,41.3
1372024800000,2013,6,2012,9,39,7,0.211,0.072,0.139,8364.21,52.25,52.25,49.79,2,1,1.5714285714285714,348.7,336.5,360.5,229.7,217.5,119,119,119,0,0,0,0.341,0.33,0.354,229.7,217.5,241.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0153,0.0142,0.0163,0.00061,0.00057,0.00066,0.313,0.249,0.397,0.013,0.01,0.016,24.54,24.48,24.61,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.89,25.59,51.96,35.22,24.82,48.2,0,0,0,0,0,0,0.277,0,0.072,0.34,0.66,0.34,39.6
1372629600000,2013,7,2012,10,40,7,0.195,0.0653,0.129,7998.2,48.2,48.2,47.61,1,1,1,321.7,311.1,332.4,213.7,203.1,108,108,108,0,0,0,0.336,0.325,0.347,213.7,203.1,224.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.013,0.0148,0.00056,0.00052,0.00059,0.374,0.355,0.393,0.015,0.014,0.016,24.62,24.55,24.69,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.38,46.97,51.79,47.61,46.03,48.2,0,0,0,0,0,0,0.264,0,0.066,0.33,0.66,0.34,41
1373234400000,2013,7,2012,10,41,7,0.181,0.0653,0.116,7293.66,45.48,45.48,43.41,1,1,1,299.6,290.5,308.6,191.6,182.5,108,108,108,0,0,0,0.361,0.35,0.372,191.6,182.5,200.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.012,0.0113,0.0128,0.00048,0.00045,0.00051,0.334,0.318,0.35,0.013,0.013,0.014,24.77,24.71,24.82,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.3,42.18,46.41,43.41,41.34,45.48,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.3
1373839200000,2013,7,2012,10,42,7,0.169,0.0653,0.103,6454.86,40.61,40.61,38.42,1,1,1,278.7,270.6,287.5,170.7,162.6,108,108,108,0,0,0,0.388,0.376,0.399,170.7,162.6,179.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00957,0.011,0.00041,0.00038,0.00044,0.297,0.282,0.313,0.012,0.011,0.012,24.89,24.84,24.94,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.915,0.929,39.41,37.5,41.48,38.42,36.4,40.61,0,0,0,0,0,0,0.213,0,0.066,0.39,0.61,0.39,38.2
1374444000000,2013,7,2012,10,43,7,0.158,0.0653,0.0924,5734.34,35.81,35.81,34.13,1,1,1,260.7,253.4,268.1,152.7,145.4,108,108,108,0,0,0,0.414,0.403,0.426,152.7,145.4,160.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00873,0.00811,0.00936,0.00035,0.00032,0.00037,0.265,0.252,0.278,0.01,0.01,0.011,24.99,24.95,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.45,36.92,34.13,32.44,35.81,0,0,0,0,0,0,0.19,0,0.0656,0.41,0.58,0.42,36.3
1375048800000,2013,7,2012,10,44,7,0.147,0.0601,0.087,5402.44,33.85,33.85,32.16,1,1,1,243.3,234.5,250.9,143.9,138.5,99.43,93,108,0,0,0,0.408,0.381,0.438,143.9,138.5,151.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00798,0.00752,0.00859,0.00031,0.0003,0.00034,0.248,0.239,0.26,0.0098,0.0095,0.01,25.09,25.05,25.15,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.15,31.83,34.9,32.16,30.88,33.85,0,0,0,0,0,0,0.179,0,0.06,0.41,0.59,0.41,36.8
