datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1503266400000,2017,8,2016,11,47,7,0.207,0.0937,0.113,7033.52,44.5,44.5,41.87,1,1,1,341.6,330.7,353.2,186.6,175.7,155,155,155,0,0,0,0.454,0.439,0.469,186.6,175.7,198.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0116,0.0107,0.0126,0.00047,0.00043,0.00051,0.329,0.31,0.35,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.75,40.24,45.41,41.87,39.29,44.5,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1503871200000,2017,8,2016,11,48,7,0.191,0.0842,0.107,6669.51,44.23,44.23,39.7,1,1,1,316.2,303.1,327.2,177.1,162.6,139.1,118,155,0,0,0,0.439,0.376,0.488,177.1,162.6,195.5,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0108,0.00957,0.0124,0.00043,0.00038,0.00049,0.31,0.286,0.341,0.012,0.011,0.014,24.71,24.66,24.76,0.948,0.943,0.953,0.976,0.97,0.98,0.925,0.915,0.934,40.68,37.2,45.14,39.7,36.09,44.23,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,34.9
1504476000000,2017,9,2016,12,49,7,0.173,0.0714,0.102,6337.57,40.78,40.78,37.72,1,1,1,286.1,273.9,298.5,168.1,155.9,118,118,118,0,0,0,0.413,0.395,0.431,168.1,155.9,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.117,0.01,0.009,0.0111,0.0004,0.00036,0.00044,0.292,0.27,0.314,0.012,0.011,0.013,24.86,24.79,24.93,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.913,0.929,38.73,35.87,41.63,37.72,34.79,40.78,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.6
1505080800000,2017,9,2016,12,50,7,0.158,0.0714,0.0863,5341.41,33.99,33.99,31.79,1,1,1,260.7,251.7,270.3,142.7,133.7,118,118,118,0,0,0,0.453,0.437,0.469,142.7,133.7,152.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.107,0.00788,0.00712,0.0087,0.00031,0.00028,0.00034,0.247,0.231,0.264,0.0098,0.0091,0.01,25.01,24.96,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.78,30.65,35.04,31.79,29.73,33.99,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1505685600000,2017,9,2016,12,51,7,0.145,0.0714,0.0739,4549.37,29.04,29.04,27.08,1,1,1,240.2,232.3,248.7,122.2,114.3,118,118,118,0,0,0,0.491,0.474,0.508,122.2,114.3,130.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0963,0.0935,0.0993,0.00613,0.00547,0.00686,0.00024,0.00022,0.00027,0.21,0.196,0.225,0.0083,0.0077,0.0089,25.15,25.08,25.21,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.92,26.04,29.94,27.08,25.26,29.04,0,0,0,0,0,0,0.15,0,0.0711,0.49,0.51,0.49,31.4
1506290400000,2017,9,2016,12,52,7,0.135,0.0696,0.0654,4007.38,26.77,26.77,23.85,1,1,1,223.2,217.3,229.8,108.2,101.2,115,97,118,0,0,0,0.515,0.446,0.538,108.2,101.2,120.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0911,0.0889,0.0939,0.00494,0.00435,0.00597,0.00019,0.00017,0.00023,0.185,0.172,0.205,0.0072,0.0068,0.008,25.28,25.23,25.31,0.917,0.912,0.925,0.97,0.969,0.97,0.889,0.884,0.898,24.59,22.91,27.6,23.85,22.2,26.77,0,0,0,0,0,0,0.133,0,0.0696,0.52,0.48,0.52,29.7
1506895200000,2017,10,2017,1,1,7,0.129,0.0587,0.0699,4316.13,26.32,26.32,25.69,1,1,1,212.7,210.7,215.3,115.7,113.7,97,97,97,0,0,0,0.456,0.45,0.46,115.7,113.7,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0922,0.0915,0.0932,0.00558,0.00541,0.00581,0.00022,0.00021,0.00023,0.196,0.193,0.201,0.0077,0.0076,0.0079,25.33,25.31,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.49,26.01,27.14,25.69,25.23,26.32,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.5
1507500000000,2017,10,2017,1,2,7,0.127,0.0587,0.068,4188.49,25.88,25.88,24.93,1,1,1,209.4,205.2,213.4,112.4,108.2,97,97,97,0,0,0,0.463,0.454,0.473,112.4,108.2,116.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0896,0.0925,0.00531,0.00495,0.00565,0.00021,0.00019,0.00022,0.191,0.183,0.198,0.0075,0.0072,0.0078,25.35,25.32,25.39,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.7,24.69,26.68,24.93,23.95,25.88,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1508104800000,2017,10,2017,1,3,7,0.12,0.0545,0.0654,1867.13,27.25,27.25,11.11,1,1,1,198.4,193.5,203.9,108.2,99.21,90.14,73,97,0,0,0,0.454,0.375,0.494,108.2,99.21,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0864,0.0919,0.00495,0.00418,0.00611,0.00019,0.00016,0.00024,0.182,0.167,0.205,0.0071,0.0065,0.008,25.41,25.38,25.43,0.395,0,0.926,0.416,0,0.97,0.383,0,0.898,11.46,0,28.09,11.11,0,27.25,0,4,0,0,0.571,0,0.0617,0.571,0.0546,0.45,0.55,0.45,15.6
1508709600000,2017,10,2017,1,4,7,0.114,0.0442,0.0703,4345.99,26.58,26.58,25.87,1,1,1,189.2,187.7,192.1,116.2,114.7,73,73,73,0,0,0,0.386,0.38,0.389,116.2,114.7,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0894,0.091,0.00563,0.0055,0.00587,0.00022,0.00022,0.00023,0.195,0.192,0.2,0.0076,0.0075,0.0078,25.38,25.38,25.38,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.67,26.31,27.4,25.87,25.52,26.58,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
1509314400000,2017,10,2017,1,5,7,0.115,0.0416,0.0734,4559.41,28.95,28.95,27.14,1,1,1,190.2,186.4,195.9,121.4,113.6,68.71,67,73,0,0,0,0.361,0.342,0.391,121.4,113.6,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0934,0.00607,0.00541,0.00671,0.00024,0.00021,0.00026,0.204,0.19,0.217,0.008,0.0074,0.0085,25.38,25.37,25.38,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.98,26.03,29.84,27.14,25.25,28.95,0,0,0,0,0,0,0.151,0,0.0416,0.36,0.64,0.36,39.6
1509919200000,2017,11,2017,2,6,7,0.12,0.0405,0.0797,4973.51,31.48,31.48,29.6,1,1,1,198.8,192.7,206.9,131.8,125.7,67,67,67,0,0,0,0.337,0.324,0.348,131.8,125.7,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0922,0.0972,0.00695,0.00643,0.00764,0.00027,0.00025,0.0003,0.222,0.211,0.236,0.0087,0.0082,0.0092,25.36,25.32,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.52,29.04,32.46,29.6,28.17,31.48,0,0,0,0,0,0,0.164,0,0.0403,0.34,0.66,0.34,41.4
1510524000000,2017,11,2017,2,7,7,0.123,0.0405,0.0828,5172.09,31.42,31.42,30.79,1,1,1,203.8,201.1,206.6,136.8,134.1,67,67,67,0,0,0,0.329,0.324,0.333,136.8,134.1,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0952,0.0972,0.00738,0.00715,0.00762,0.00029,0.00028,0.0003,0.231,0.226,0.236,0.009,0.0088,0.0092,25.35,25.32,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.74,31.1,32.39,30.79,30.17,31.42,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42
1511128800000,2017,11,2017,2,8,7,0.124,0.0317,0.0927,5825.96,37.49,37.49,34.68,1,1,1,205.7,197.3,215.1,153.2,132.2,52.43,50,67,0,0,0,0.256,0.232,0.336,153.2,132.2,165.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0945,0.104,0.00877,0.00699,0.00978,0.00034,0.00027,0.00038,0.258,0.223,0.279,0.01,0.0087,0.011,25.3,25.23,25.38,0.939,0.931,0.943,0.971,0.97,0.973,0.912,0.903,0.918,35.72,30.64,38.53,34.68,29.72,37.49,0,0,0,0,0,0,0.193,0,0.0313,0.26,0.75,0.25,47
1511733600000,2017,11,2017,2,9,7,0.124,0.0326,0.0918,5764.94,36.74,36.74,34.32,1,1,1,205.6,201.7,212.1,151.8,142.7,53.86,50,59,0,0,0,0.262,0.236,0.293,151.8,142.7,162.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0999,0.0975,0.103,0.00865,0.00788,0.00953,0.00034,0.00031,0.00037,0.256,0.241,0.274,0.01,0.0094,0.011,25.31,25.25,25.35,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.907,0.915,35.37,33.18,37.83,34.32,32.19,36.74,0,0,0,0,0,0,0.191,0,0.0322,0.26,0.74,0.26,46.5
1512338400000,2017,12,2017,3,10,7,0.129,0.0357,0.0935,5865.71,37.07,37.07,34.91,1,1,1,213.6,203.6,222.7,154.6,144.6,59,59,59,0,0,0,0.276,0.265,0.29,154.6,144.6,163.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0982,0.105,0.00889,0.00804,0.00967,0.00035,0.00031,0.00038,0.262,0.244,0.278,0.01,0.0095,0.011,25.26,25.19,25.33,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.917,35.98,33.64,38.14,34.91,32.63,37.07,0,0,0,0,0,0,0.194,0,0.0355,0.28,0.72,0.28,45.5
1512943200000,2017,12,2017,3,11,7,0.137,0.0357,0.101,6386.72,38.9,38.9,38.02,1,1,1,226.6,224.7,230.1,167.6,165.7,59,59,59,0,0,0,0.26,0.256,0.263,167.6,165.7,171.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.106,0.108,0.00999,0.00983,0.0103,0.00039,0.00039,0.00041,0.285,0.282,0.291,0.011,0.011,0.011,25.16,25.13,25.17,0.944,0.944,0.945,0.974,0.973,0.976,0.92,0.918,0.922,39.03,38.59,39.87,38.02,37.54,38.9,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1513548000000,2017,12,2017,3,12,7,0.145,0.0357,0.109,6910.54,42.4,42.4,41.13,1,1,1,239.2,234.2,244.6,180.2,175.2,59,59,59,0,0,0,0.247,0.241,0.252,180.2,175.2,185.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.0111,0.0106,0.0115,0.00044,0.00042,0.00046,0.308,0.299,0.317,0.012,0.012,0.013,25.06,25.02,25.1,0.948,0.947,0.95,0.98,0.978,0.98,0.929,0.926,0.931,41.99,40.83,43.26,41.13,39.92,42.4,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1514152800000,2017,12,2017,3,13,7,0.155,0.0357,0.12,7607.55,46.5,46.5,45.28,1,1,1,257.1,249.3,262.4,198.1,190.3,59,59,59,0,0,0,0.23,0.225,0.237,198.1,190.3,203.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.114,0.119,0.0126,0.0119,0.013,0.0005,0.00047,0.00052,0.34,0.326,0.349,0.013,0.013,0.014,24.93,24.9,24.98,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.21,44.35,47.45,45.28,43.46,46.5,0,0,0,0,0,0,0.252,0,0.035,0.23,0.77,0.23,49.1
1514757600000,2018,1,2017,4,14,7,0.167,0.0442,0.123,7774.17,47.74,47.74,46.27,1,1,1,275.9,266.5,282.3,202.9,193.5,73,73,73,0,0,0,0.265,0.259,0.274,202.9,193.5,209.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.117,0.123,0.013,0.0122,0.0135,0.00052,0.00048,0.00054,0.35,0.333,0.361,0.014,0.013,0.014,24.85,24.81,24.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.22,45.01,48.71,46.27,44.11,47.74,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
1515362400000,2018,1,2017,4,15,7,0.181,0.0442,0.136,8335.15,51.84,51.84,49.61,2,1,1.5714285714285714,298.5,284.3,310.5,225.5,211.3,73,73,73,0,0,0,0.245,0.235,0.257,225.5,211.3,237.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.124,0.133,0.0149,0.0137,0.0159,0.00059,0.00054,0.00064,0.301,0.241,0.385,0.012,0.0096,0.015,24.8,24.73,24.85,0.938,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.51,25.68,51.8,35.13,24.91,48.2,0,0,0,0,0,0,0.276,0,0.045,0.24,0.75,0.25,46.1
1515967200000,2018,1,2017,4,16,7,0.198,0.0442,0.154,9318.57,56.96,56.96,55.47,2,2,2,326.9,315.7,333.8,253.9,242.7,73,73,73,0,0,0,0.223,0.219,0.231,253.9,242.7,260.8,990,990,990,965,965,965.1,25,24.9,25,0.139,0.135,0.141,0.0195,0.0164,0.0221,0.00078,0.00065,0.00089,0.272,0.257,0.282,0.011,0.01,0.011,24.69,24.65,24.76,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.59,27.32,29.36,27.73,26.5,28.48,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47.1
1516572000000,2018,1,2017,4,17,7,0.21,0.0442,0.166,10049.9,61.88,61.88,59.82,2,2,2,347,337.3,356.4,274,264.3,73,73,73,0,0,0,0.21,0.205,0.216,274,264.3,283.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.142,0.149,0.0283,0.0237,0.0328,0.0011,0.00095,0.0013,0.301,0.287,0.316,0.012,0.012,0.013,24.56,24.5,24.63,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,30.84,29.76,31.89,29.91,28.87,30.94,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47.9
1517176800000,2018,1,2017,4,18,7,0.224,0.0483,0.175,10616.9,64.63,64.63,63.2,2,2,2,369.8,358.9,381.9,289.9,284.6,79.86,73,85,0,0,0,0.216,0.201,0.23,289.9,284.6,296.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.15,0.155,0.0359,0.0333,0.0391,0.0014,0.0013,0.0016,0.326,0.318,0.337,0.013,0.013,0.014,24.43,24.35,24.49,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,32.58,31.94,33.31,31.6,30.99,32.31,0,0,0,0,0,0,0.351,0,0.049,0.22,0.78,0.22,47.4
1517781600000,2018,2,2017,5,19,7,0.249,0.0514,0.198,11952.8,76.48,76.48,71.15,2,2,2,412.3,388.7,436.3,327.3,303.7,85,85,85,0,0,0,0.206,0.195,0.219,327.3,303.7,351.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.174,0.0535,0.0424,0.0648,0.0022,0.0017,0.0027,0.382,0.347,0.418,0.016,0.014,0.017,24.16,24.02,24.31,0.945,0.941,0.949,0.971,0.97,0.974,0.917,0.913,0.924,36.63,34.06,39.24,35.57,33.04,38.24,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1518386400000,2018,2,2017,5,20,7,0.292,0.0514,0.241,14531,96.01,96.01,86.49,2,2,2,482.8,443.1,529.5,397.8,358.1,85,85,85,0,0,0,0.177,0.161,0.192,397.8,358.1,444.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.176,0.207,0.0868,0.068,0.109,0.0036,0.0028,0.0045,0.488,0.429,0.558,0.02,0.018,0.023,23.74,23.46,23.98,0.954,0.949,0.958,0.979,0.976,0.98,0.934,0.927,0.939,44.16,39.98,48.98,43.25,39.02,48,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1518991200000,2018,2,2017,5,21,7,0.384,0.0514,0.333,19194.9,133.6,133.6,114.3,3,2,2.857142857142857,635.1,551.1,734.9,550.1,466.1,85,85,85,0,0,0,0.135,0.116,0.154,550.1,466.1,649.9,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.262,0.215,0.319,0.17,0.119,0.235,0.0072,0.005,0.01,0.637,0.521,0.789,0.027,0.022,0.034,22.93,22.37,23.33,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.62,35.22,51.02,40.38,34.16,48.2,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,50
1519596000000,2018,2,2017,5,22,7,0.529,0.0666,0.463,25320.7,168.2,168.2,150.7,4,3,3.4285714285714284,875.3,771.2,1002,765.2,686.2,110.1,85,129,0,0,0,0.125,0.103,0.149,765.2,686.2,873.1,990,990,990,967.4,967,967.9,22.6,22.1,23,0.405,0.34,0.505,0.306,0.259,0.362,0.014,0.011,0.016,0.958,0.85,1.1,0.042,0.037,0.05,21.64,20.99,22.16,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.78,39.33,50.64,44.5,38.33,48.2,0,0,0,0,0,0,0.837,0,0.066,0.13,0.88,0.12,47.9
1520200800000,2018,3,2017,6,23,7,0.687,0.078,0.608,31212.2,192.8,192.8,185.8,4,4,4,1136,1040,1237,1007,911,129,129,129,1.143,0,8,0.114,0.104,0.124,1006,911,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.651,0.54,0.783,0.478,0.38,0.648,0.022,0.017,0.03,1.41,1.17,1.73,0.065,0.053,0.081,20.27,19.62,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.67,44.4,50.49,46.45,43.51,48.2,0,0,0,0,0,0,1.03,0,0.079,0.11,0.89,0.11,45.4
1520805600000,2018,3,2017,6,24,7,0.82,0.078,0.665,32302.1,192.8,192.8,192.3,4,4,4,1356,1275,1419,1227,1146,129,129,129,126.6,46,190,0.0953,0.0909,0.101,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.834,0.798,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.81,0.085,0.082,0.087,19.2,18.97,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.34,48.72,50.13,48.07,47.75,48.2,0,0,0,0,0,0,1.07,0,0.155,0.095,0.81,0.19,39.4
1521410400000,2018,3,2017,6,25,7,0.88,0.078,0.665,31866.7,190.6,190.6,189.7,4,4,4,1454,1429,1473,1325,1300,129,129,129,225.1,200,244,0.0887,0.0876,0.0903,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.875,0.864,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.84,18.77,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.39,48.21,48.63,47.42,47.25,47.66,0,0,0,0,0,0,1.05,0,0.215,0.089,0.76,0.24,36.2
1522015200000,2018,3,2017,6,26,7,0.9,0.0797,0.665,31645.3,188.9,188.9,188.4,4,4,4,1488,1476,1507,1356,1347,131.7,129,148,256.1,247,269,0.0885,0.0861,0.0982,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.894,0.885,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.86,0.09,0.089,0.091,18.71,18.64,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.05,47.85,48.18,47.09,46.89,47.22,0,0,0,0,0,0,1.05,0,0.235,0.089,0.74,0.26,35.2
1522620000000,2018,4,2017,7,27,7,0.944,0.0895,0.665,31207,187.2,187.2,185.8,4,4,4,1561,1517,1614,1413,1369,148,148,148,312.9,269,366,0.0949,0.0917,0.0976,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.46,18.28,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,46.92,47.77,46.44,45.99,46.81,0,0,0,0,0,0,1.03,0,0.279,0.095,0.7,0.3,33.1
1523224800000,2018,4,2017,7,28,7,1.03,0.0895,0.665,30380.8,183.1,183.1,180.8,4,4,4,1704,1637,1764,1556,1489,148,148,148,456,389,516,0.0869,0.0839,0.0904,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.98,17.79,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.13,45.6,46.72,45.21,44.69,45.79,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1523829600000,2018,4,2017,7,29,7,1.11,0.0895,0.665,29634.6,178.2,178.2,176.4,4,4,4,1833,1781,1885,1685,1633,148,148,148,584.9,533,637,0.0808,0.0785,0.0831,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.4,17.73,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,45,44.54,45.45,44.1,43.65,44.54,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1524434400000,2018,4,2017,7,30,7,1.18,0.0895,0.665,28931.2,174,174,172.2,4,4,4,1955,1902,2008,1807,1754,148,148,148,706.9,654,760,0.0757,0.0737,0.0778,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.17,17.01,17.34,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.93,43.48,44.39,43.05,42.61,43.5,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1525039200000,2018,4,2017,7,31,7,1.25,0.112,0.665,28402.9,170,170,169.1,4,4,4,2062,2026,2080,1876,1852,185.7,148,192,776.6,752,788,0.09,0.0731,0.0939,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.83,16.96,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.13,43.02,43.37,42.27,42.15,42.5,0,0,0,0,0,0,0.939,0,0.585,0.09,0.53,0.47,22.7
1525644000000,2018,5,2017,8,32,7,1.21,0.138,0.665,28708.8,173.5,173.5,170.9,4,4,4,1999,1916,2065,1771,1640,228,192,276,670.4,540,773,0.115,0.093,0.144,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.87,17.3,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.59,43.11,44.27,42.72,42.25,43.38,0,0,0,0,0,0,0.949,0,0.545,0.11,0.55,0.45,23.7
1526248800000,2018,5,2017,8,33,7,1.08,0.167,0.665,29924.9,181.7,181.7,178.1,4,4,4,1783,1680,1885,1507,1404,276,276,276,407.1,304,509,0.155,0.146,0.164,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.4,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.44,44.54,46.36,44.53,43.65,45.43,0,0,0,0,0,0,0.99,0,0.415,0.15,0.62,0.38,27.7
1526853600000,2018,5,2017,8,34,7,0.945,0.167,0.665,31228,189.1,189.1,185.9,4,4,4,1562,1476,1650,1286,1200,276,276,276,186.4,100,274,0.177,0.167,0.187,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.894,0.86,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.47,18.17,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.62,48.25,46.47,45.68,47.28,0,0,0,0,0,0,1.03,0,0.28,0.18,0.7,0.3,33
1527458400000,2018,5,2017,8,35,7,0.807,0.137,0.656,32144.6,192.8,192.8,191.3,4,4,4,1334,1202,1447,1107,1041,226.7,161,276,22.57,0,71,0.168,0.125,0.206,1084,1041,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.793,0.707,0.846,0.613,0.516,0.648,0.029,0.024,0.031,1.7,1.51,1.79,0.081,0.07,0.087,19.35,18.89,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.02,48.28,49.99,47.83,47.32,48.2,0,0,0,0,0,0,1.06,0,0.151,0.17,0.81,0.19,39.8
1528063200000,2018,6,2017,9,36,7,0.65,0.0974,0.553,29119.8,186.5,186.5,173.3,4,4,4,1075,997.2,1166,914.3,836.2,161,161,161,0,0,0,0.15,0.138,0.161,914.3,836.2,1005,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.553,0.479,0.653,0.383,0.344,0.434,0.018,0.016,0.02,1.19,1.05,1.37,0.054,0.047,0.063,20.68,20.21,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.23,41.19,47.58,43.33,40.31,46.62,0,0,0,0,0,0,0.963,0,0.097,0.15,0.85,0.15,44.8
1528668000000,2018,6,2017,9,37,7,0.558,0.0974,0.461,24774.8,157.6,157.6,147.5,4,3,3.2857142857142856,922.6,875.2,975.1,761.6,714.2,161,161,161,0,0,0,0.175,0.165,0.184,761.6,714.2,814.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.369,0.459,0.306,0.278,0.333,0.014,0.012,0.015,0.975,0.911,1.03,0.044,0.04,0.046,21.43,21.19,21.69,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.18,39.46,51.75,45.45,38.47,48.2,0,0,0,0,0,0,0.819,0,0.097,0.17,0.83,0.17,44.4
1529272800000,2018,6,2017,9,38,7,0.497,0.0974,0.4,22436.1,140.1,140.1,133.5,3,3,3,821.9,788.7,860.7,660.9,627.7,161,161,161,0,0,0,0.196,0.187,0.204,660.9,627.7,699.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.32,0.361,0.243,0.22,0.268,0.011,0.0096,0.012,0.821,0.765,0.886,0.036,0.033,0.039,21.99,21.77,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.48,47.64,44.52,42.61,46.69,0,0,0,0,0,0,0.742,0,0.097,0.2,0.8,0.2,45.1
1529877600000,2018,6,2017,9,39,7,0.455,0.0995,0.355,20180.2,126.6,126.6,120.1,3,3,3,751.6,717.9,781.6,587.1,531.9,164.6,161,186,0,0,0,0.219,0.206,0.259,587.1,531.9,620.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.268,0.316,0.193,0.156,0.216,0.0084,0.0067,0.0094,0.697,0.606,0.753,0.03,0.026,0.033,22.4,22.22,22.62,0.953,0.949,0.955,0.977,0.97,0.98,0.932,0.921,0.936,40.96,37.34,43.05,40.04,36.23,42.19,0,0,0,0,0,0,0.667,0,0.1,0.22,0.78,0.22,44.4
1530482400000,2018,7,2017,10,40,7,0.409,0.112,0.296,16786.3,106.6,106.6,99.92,3,2,2.4285714285714284,675.6,645.5,706.7,489.6,459.5,186,186,186,0,0,0,0.275,0.263,0.288,489.6,459.5,520.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.244,0.227,0.262,0.131,0.116,0.149,0.0056,0.0049,0.0064,0.599,0.552,0.646,0.026,0.024,0.028,22.8,22.69,22.92,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.43,35.26,52.19,42.49,34.21,48.2,0,0,0,0,0,0,0.555,0,0.113,0.27,0.72,0.28,41
1531087200000,2018,7,2017,10,41,7,0.368,0.112,0.256,15106.8,95.19,95.19,89.92,2,2,2,609.1,583.4,635.9,423.1,397.4,186,186,186,0,0,0,0.306,0.292,0.319,423.1,397.4,449.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.2,0.221,0.0987,0.0866,0.111,0.0042,0.0036,0.0047,0.536,0.497,0.579,0.023,0.021,0.025,23.13,22.98,23.28,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.88,43.3,48.56,44.96,42.43,47.59,0,0,0,0,0,0,0.5,0,0.112,0.3,0.7,0.3,41.1
1531692000000,2018,7,2017,10,42,7,0.335,0.112,0.222,13173.4,83.25,83.25,78.41,2,2,2,553.2,531.2,575.5,367.2,345.2,186,186,186,0,0,0,0.336,0.323,0.35,367.2,345.2,389.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.182,0.197,0.0723,0.0619,0.0828,0.003,0.0026,0.0035,0.452,0.419,0.486,0.019,0.017,0.02,23.46,23.32,23.59,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.921,0.934,40.16,37.85,42.48,39.21,36.76,41.63,0,0,0,0,0,0,0.436,0,0.113,0.33,0.66,0.34,39.3
1532296800000,2018,7,2017,10,43,7,0.306,0.112,0.193,11439.9,72.01,72.01,68.09,2,2,2,505.4,486.6,524.3,319.4,300.6,186,186,186,0,0,0,0.368,0.355,0.382,319.4,300.6,338.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.179,0.0498,0.0409,0.0587,0.0021,0.0017,0.0024,0.38,0.352,0.409,0.016,0.015,0.017,23.75,23.63,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.1,33.09,37.12,34.05,32.1,36.01,0,0,0,0,0,0,0.378,0,0.113,0.37,0.63,0.37,37.4
1532901600000,2018,7,2017,10,44,7,0.279,0.0991,0.18,10727.3,67.34,67.34,63.85,2,2,2,461.6,442.6,480.3,297.7,287.6,163.9,155,186,0,0,0,0.355,0.331,0.392,297.7,287.6,313.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.159,0.168,0.0395,0.0347,0.0471,0.0016,0.0014,0.0019,0.346,0.33,0.369,0.014,0.014,0.015,23.98,23.9,24.08,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,32.91,31.78,34.71,31.93,30.82,33.67,0,0,0,0,0,0,0.355,0,0.099,0.36,0.65,0.35,38.4
1533506400000,2018,8,2017,11,45,7,0.254,0.0937,0.16,9543.21,60.45,60.45,56.8,2,2,2,419.3,403.5,436.3,264.3,248.5,155,155,155,0,0,0,0.37,0.355,0.384,264.3,248.5,281.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.145,0.156,0.0238,0.0169,0.0318,0.00097,0.00069,0.0013,0.295,0.272,0.32,0.012,0.011,0.013,24.22,24.12,24.31,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.28,27.53,31.16,28.4,26.7,30.22,0,0,0,0,0,0,0.316,0,0.094,0.37,0.63,0.37,37.6
1534111200000,2018,8,2017,11,46,7,0.232,0.0937,0.139,8309.82,52.25,52.25,49.46,2,1,1.4285714285714286,384.3,371.5,398.3,229.3,216.5,155,155,155,0,0,0,0.404,0.389,0.417,229.3,216.5,243.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.143,0.0152,0.0142,0.0164,0.00062,0.00057,0.00067,0.336,0.255,0.404,0.014,0.01,0.016,24.34,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.35,25.82,52.19,38.5,25.04,48.2,0,0,0,0,0,0,0.275,0,0.093,0.4,0.6,0.4,35.8
1534716000000,2018,8,2017,11,47,7,0.215,0.0937,0.121,7548.04,47.63,47.63,44.93,1,1,1,355.2,343.3,367.4,200.2,188.3,155,155,155,0,0,0,0.437,0.422,0.451,200.2,188.3,212.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0138,0.00051,0.00047,0.00056,0.353,0.332,0.375,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.85,43.14,48.61,44.93,42.28,47.63,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1535320800000,2018,8,2017,11,48,7,0.199,0.0874,0.112,6970.15,46.27,46.27,41.49,1,1,1,329.2,317.3,339.8,184.7,171.6,144.4,118,155,0,0,0,0.438,0.366,0.475,184.7,171.6,204.5,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.125,0.0115,0.0103,0.0131,0.00046,0.00041,0.00053,0.325,0.302,0.357,0.013,0.012,0.014,24.63,24.58,24.67,0.95,0.946,0.956,0.978,0.974,0.98,0.929,0.922,0.936,42.41,39.29,47.21,41.49,38.29,46.27,0,0,0,0,0,0,0.23,0,0.087,0.44,0.56,0.44,35
1535925600000,2018,9,2017,12,49,7,0.182,0.0714,0.11,6917.22,44.05,44.05,41.17,1,1,1,300.4,288.6,312.7,182.4,170.6,118,118,118,0,0,0,0.393,0.377,0.409,182.4,170.6,194.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.122,0.0113,0.0103,0.0123,0.00045,0.00041,0.00049,0.318,0.297,0.34,0.013,0.012,0.014,24.78,24.7,24.85,0.949,0.946,0.953,0.978,0.975,0.98,0.929,0.922,0.934,42.08,39.32,44.95,41.17,38.32,44.05,0,0,0,0,0,0,0.229,0,0.072,0.39,0.6,0.4,38
1536530400000,2018,9,2017,12,50,7,0.167,0.0714,0.0959,5950.55,37.45,37.45,35.42,1,1,1,276.5,267.6,285.1,158.5,149.6,118,118,118,0,0,0,0.427,0.414,0.441,158.5,149.6,167.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00922,0.00846,0.00995,0.00037,0.00034,0.0004,0.275,0.259,0.29,0.011,0.01,0.012,24.92,24.87,24.97,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.49,34.4,38.49,35.42,33.37,37.45,0,0,0,0,0,0,0.197,0,0.0711,0.43,0.57,0.43,35.6
1537135200000,2018,9,2017,12,51,7,0.155,0.0714,0.0835,5159.38,32.67,32.67,30.71,1,1,1,256,248.2,264.6,138,130.2,118,118,118,0,0,0,0.461,0.446,0.475,138,130.2,146.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.105,0.00748,0.00681,0.00821,0.0003,0.00027,0.00033,0.238,0.224,0.253,0.0094,0.0089,0.01,25.04,24.99,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.66,29.81,33.68,30.71,28.92,32.67,0,0,0,0,0,0,0.171,0,0.0715,0.46,0.54,0.46,33.3
1537740000000,2018,9,2017,12,52,7,0.144,0.0714,0.0728,4478.63,28.36,28.36,26.66,1,1,1,238.3,230.9,245.7,120.3,112.9,118,118,118,0,0,0,0.495,0.48,0.511,120.3,112.9,127.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0956,0.093,0.0982,0.00598,0.00535,0.0066,0.00024,0.00021,0.00026,0.207,0.193,0.22,0.0081,0.0076,0.0087,25.16,25.11,25.22,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.48,25.72,29.24,26.66,24.95,28.36,0,0,0,0,0,0,0.148,0,0.0712,0.5,0.51,0.49,31.1
1538344800000,2018,10,2018,1,1,7,0.135,0.0587,0.0767,4753.33,29.61,29.61,28.29,1,1,1,223.8,218.1,229.6,126.8,121.1,97,97,97,0,0,0,0.434,0.423,0.445,126.8,121.1,132.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0941,0.0982,0.00653,0.00604,0.00702,0.00026,0.00024,0.00028,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.24,25.2,25.29,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.17,27.8,30.52,28.29,26.96,29.61,0,0,0,0,0,0,0.157,0,0.0583,0.43,0.57,0.43,35.2
1538949600000,2018,10,2018,1,2,7,0.127,0.0587,0.0687,4234.65,26.52,26.52,25.21,1,1,1,210.6,205.2,216.2,113.6,108.2,97,97,97,0,0,0,0.461,0.449,0.473,113.6,108.2,119.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0896,0.0935,0.0054,0.00495,0.00588,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0075,0.0072,0.0079,25.34,25.3,25.39,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.99,24.69,27.34,25.21,23.95,26.52,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.3
1539554400000,2018,10,2018,1,3,7,0.124,0.0587,0.0648,2333.25,24.72,24.72,13.89,1,1,1,204.2,198.9,208.5,107.2,101.9,97,97,97,0,0,0,0.475,0.465,0.488,107.2,101.9,111.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0874,0.0908,0.00486,0.00441,0.00523,0.00019,0.00017,0.0002,0.181,0.172,0.189,0.0071,0.0067,0.0074,25.39,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.509,0,0.891,14.32,0,25.48,13.89,0,24.72,0,3,0,0,0.429,0,0.0772,0.429,0.0592,0.47,0.52,0.48,18.8
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0581,0,0,0,0,1,1,1,193,187.7,197.6,96.01,90.73,97,97,97,0,0,0,0.503,0.491,0.517,96.01,90.73,100.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0834,0.0869,0.00391,0.00346,0.0043,0.00015,0.00014,0.00017,0.161,0.152,0.169,0.0063,0.0059,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.111,0.0483,0.0629,2499.47,26.9,26.9,14.88,1,1,1,183.9,181.2,187.5,104,84.99,79.86,67,97,0,0,0,0.434,0.357,0.533,104,84.99,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0814,0.0904,0.00459,0.00297,0.00599,0.00018,0.00012,0.00023,0.174,0.142,0.202,0.0068,0.0055,0.0079,25.39,25.37,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.34,0,27.73,14.88,0,26.9,0,3,0,0,0.429,0,0.0827,0.429,0.0481,0.44,0.57,0.43,22.5
1541368800000,2018,11,2018,2,6,7,0.118,0.0405,0.0774,4826.65,29.59,29.59,28.73,1,1,1,195,189.9,198.7,128,122.9,67,67,67,0,0,0,0.344,0.337,0.353,128,122.9,131.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0913,0.0944,0.00663,0.0062,0.00694,0.00026,0.00024,0.00027,0.215,0.206,0.222,0.0084,0.008,0.0087,25.38,25.37,25.38,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.62,28.35,30.51,28.73,27.5,29.59,0,0,0,0,0,0,0.16,0,0.0406,0.34,0.66,0.34,40.9
1541973600000,2018,11,2018,2,7,7,0.119,0.0405,0.0787,4912.6,29.72,29.72,29.24,1,1,1,197.2,194.6,199.2,130.2,127.6,67,67,67,0,0,0,0.34,0.336,0.344,130.2,127.6,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0929,0.0945,0.00682,0.00659,0.00699,0.00027,0.00026,0.00027,0.219,0.214,0.223,0.0086,0.0084,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.15,29.51,30.64,29.24,28.62,29.72,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.3
1542578400000,2018,11,2018,2,8,7,0.119,0.0332,0.0859,5381.38,34.01,34.01,32.03,1,1,1,196.8,195.4,200.3,142,128.7,54.86,50,67,0,0,0,0.279,0.25,0.342,142,128.7,150.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0933,0.0988,0.00782,0.00669,0.00853,0.00031,0.00026,0.00033,0.238,0.216,0.253,0.0093,0.0084,0.0099,25.35,25.35,25.38,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.91,33.02,29.77,35.06,32.03,28.88,34.01,0,0,0,0,0,0,0.178,0,0.0331,0.28,0.72,0.28,45.2
1543183200000,2018,11,2018,2,9,7,0.125,0.0318,0.0935,5872.35,35.76,35.76,34.95,1,1,1,207.1,202.2,211.5,154.5,151.2,52.57,50,59,0,0,0,0.254,0.24,0.281,154.5,151.2,158,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0995,0.102,0.00889,0.0086,0.00918,0.00035,0.00034,0.00036,0.261,0.256,0.266,0.01,0.01,0.01,25.3,25.27,25.33,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.04,35.19,36.86,34.95,34.13,35.76,0,0,0,0,0,0,0.194,0,0.0315,0.25,0.75,0.25,47
1543788000000,2018,12,2018,3,10,7,0.133,0.0357,0.0973,6118.1,38.02,38.02,36.42,1,1,1,220,211.8,226.6,161,152.8,59,59,59,0,0,0,0.268,0.26,0.279,161,152.8,167.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00943,0.00874,0.00999,0.00037,0.00034,0.00039,0.273,0.259,0.285,0.011,0.01,0.011,25.21,25.16,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.92,37.49,35.57,39.03,36.42,34.51,38.02,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,46
1544392800000,2018,12,2018,3,11,7,0.132,0.0357,0.0967,6071.35,37.68,37.68,36.14,1,1,1,218.8,214.8,225.2,159.8,155.8,59,59,59,0,0,0,0.27,0.262,0.275,159.8,155.8,166.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00934,0.00899,0.00988,0.00037,0.00035,0.00039,0.271,0.264,0.283,0.011,0.01,0.011,25.22,25.17,25.25,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,37.22,36.28,38.71,36.14,35.19,37.68,0,0,0,0,0,0,0.201,0,0.0353,0.27,0.73,0.27,46
1544997600000,2018,12,2018,3,12,7,0.128,0.0357,0.0925,5801.68,34.88,34.88,34.53,1,1,1,211.9,210.2,213.4,152.9,151.2,59,59,59,0,0,0,0.278,0.276,0.281,152.9,151.2,154.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.101,0.102,0.00875,0.0086,0.00888,0.00034,0.00034,0.00035,0.259,0.256,0.262,0.01,0.01,0.01,25.27,25.26,25.28,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.6,35.19,35.96,34.53,34.13,34.88,0,0,0,0,0,0,0.192,0,0.0355,0.28,0.72,0.28,45.3
1545602400000,2018,12,2018,3,13,7,0.131,0.0357,0.0957,6006.04,37.27,37.27,35.75,1,1,1,217.2,212.6,223.6,158.2,153.6,59,59,59,0,0,0,0.272,0.264,0.277,158.2,153.6,164.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.0092,0.00881,0.00974,0.00036,0.00035,0.00038,0.268,0.26,0.28,0.011,0.01,0.011,25.23,25.18,25.26,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.917,36.84,35.77,38.33,35.75,34.69,37.27,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.8
1546207200000,2018,12,2018,3,14,7,0.138,0.0429,0.0952,5960.08,37.88,37.88,35.48,1,1,1,228.4,224.9,232.6,157.4,151.9,71,59,73,0,0,0,0.311,0.261,0.325,157.4,151.9,167,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.106,0.00913,0.00866,0.00995,0.00036,0.00034,0.00039,0.268,0.259,0.284,0.011,0.01,0.011,25.16,25.13,25.19,0.941,0.939,0.944,0.971,0.97,0.974,0.913,0.911,0.919,36.55,35.26,38.9,35.48,34.2,37.88,0,0,0,0,0,0,0.197,0,0.0428,0.31,0.69,0.31,43.2
1546812000000,2019,1,2018,4,15,7,0.141,0.0442,0.0967,6047.35,36.66,36.66,36,1,1,1,232.8,230.1,235.6,159.8,157.1,73,73,73,0,0,0,0.314,0.31,0.317,159.8,157.1,162.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00933,0.00911,0.00957,0.00037,0.00036,0.00038,0.273,0.268,0.278,0.011,0.011,0.011,25.13,25.11,25.15,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,37.1,36.47,37.74,36,35.38,36.66,0,0,0,0,0,0,0.2,0,0.0443,0.31,0.69,0.31,42.9
1547416800000,2019,1,2018,4,16,7,0.143,0.0442,0.0992,6219.67,37.6,37.6,37.02,1,1,1,237.1,235.6,239.4,164.1,162.6,73,73,73,0,0,0,0.308,0.305,0.31,164.1,162.6,166.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0097,0.00957,0.00989,0.00038,0.00038,0.00039,0.281,0.278,0.285,0.011,0.011,0.011,25.1,25.08,25.11,0.943,0.943,0.944,0.972,0.971,0.973,0.917,0.916,0.919,38.09,37.74,38.64,37.02,36.66,37.6,0,0,0,0,0,0,0.206,0,0.0438,0.31,0.69,0.31,43.5
1548021600000,2019,1,2018,4,17,7,0.147,0.0442,0.102,6441.32,39.36,39.36,38.34,1,1,1,242.4,239.4,246.5,169.4,166.4,73,73,73,0,0,0,0.301,0.296,0.305,169.4,166.4,173.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.11,0.0102,0.00989,0.0105,0.0004,0.00039,0.00041,0.29,0.285,0.297,0.011,0.011,0.012,25.06,25.02,25.08,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.919,0.924,39.34,38.64,40.3,38.34,37.6,39.36,0,0,0,0,0,0,0.213,0,0.045,0.3,0.69,0.31,43.8
1548626400000,2019,1,2018,4,18,7,0.161,0.0473,0.114,7198.63,44.41,44.41,42.85,1,1,1,266.4,251.2,280.1,188.2,178.2,78.14,73,85,0,0,0,0.293,0.273,0.315,188.2,178.2,195.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.112,0.119,0.0117,0.0109,0.0123,0.00047,0.00043,0.00049,0.324,0.306,0.337,0.013,0.012,0.013,24.91,24.84,24.99,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.73,41.39,45.32,42.85,40.52,44.41,0,0,0,0,0,0,0.238,0,0.047,0.29,0.71,0.29,44.7
1549231200000,2019,2,2018,5,19,7,0.182,0.0514,0.131,8057.06,50.26,50.26,47.96,2,1,1.1428571428571428,300.9,285.4,316,215.9,200.3,85,85,85,0,0,0,0.283,0.269,0.298,215.9,200.3,231,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.121,0.132,0.0141,0.0128,0.0154,0.00056,0.00051,0.00061,0.352,0.245,0.389,0.014,0.0098,0.016,24.74,24.67,24.81,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.15,25.91,52,44.37,25.13,48.2,0,0,0,0,0,0,0.266,0,0.051,0.28,0.72,0.28,44.3
1549836000000,2019,2,2018,5,20,7,0.207,0.0514,0.155,9389.81,59.2,59.2,55.89,2,2,2,341.5,322.3,356.7,256.5,237.3,85,85,85,0,0,0,0.249,0.238,0.264,256.5,237.3,271.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.146,0.0211,0.0159,0.0273,0.00085,0.00064,0.0011,0.277,0.252,0.299,0.011,0.01,0.012,24.62,24.52,24.74,0.93,0.925,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.81,26.63,30.51,27.95,25.83,29.6,0,0,0,0,0,0,0.311,0,0.052,0.25,0.75,0.25,45.4
1550440800000,2019,2,2018,5,21,7,0.233,0.0514,0.182,10991.1,69.78,69.78,65.42,2,2,2,385.7,365.2,406.2,300.7,280.2,85,85,85,0,0,0,0.221,0.209,0.233,300.7,280.2,321.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.149,0.163,0.0409,0.0312,0.0506,0.0017,0.0013,0.0021,0.343,0.312,0.373,0.014,0.013,0.015,24.33,24.2,24.46,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.72,31.46,35.97,32.71,30.51,34.89,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.2
1551045600000,2019,2,2018,5,22,7,0.258,0.0571,0.201,12118.2,74.22,74.22,72.13,2,2,2,427.1,411.4,444.8,332.7,325.2,94.43,85,107,0,0,0,0.221,0.199,0.248,332.7,325.2,341.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.169,0.165,0.172,0.056,0.0525,0.0602,0.0023,0.0021,0.0025,0.392,0.381,0.404,0.016,0.016,0.016,24.09,24,24.17,0.946,0.945,0.947,0.971,0.97,0.972,0.918,0.916,0.921,37.16,36.26,38.17,36.07,35.17,37.11,0,0,0,0,0,0,0.401,0,0.057,0.22,0.78,0.22,47
1551650400000,2019,3,2018,6,23,7,0.288,0.0647,0.224,13480.9,84.66,84.66,80.24,2,2,2,476.7,452.1,497,369.7,345.1,107,107,107,0,0,0,0.225,0.215,0.237,369.7,345.1,390,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.175,0.191,0.0735,0.0619,0.0831,0.003,0.0025,0.0034,0.449,0.412,0.48,0.019,0.017,0.02,23.81,23.68,23.95,0.951,0.948,0.954,0.978,0.973,0.98,0.93,0.922,0.935,41.04,38.42,43.19,40.12,37.37,42.33,0,0,0,0,0,0,0.446,0,0.064,0.22,0.78,0.22,46.8
1552255200000,2019,3,2018,6,24,7,0.306,0.0647,0.242,14547.5,87.19,87.19,86.59,2,2,2,506.4,501.6,509.3,399.4,394.6,107,107,107,0,0,0,0.211,0.21,0.213,399.4,394.6,402.3,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.194,0.192,0.195,0.0875,0.0853,0.0889,0.0036,0.0035,0.0037,0.494,0.487,0.498,0.02,0.02,0.021,23.63,23.61,23.66,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.18,43.68,44.48,43.3,42.81,43.59,0,0,0,0,0,0,0.481,0,0.064,0.21,0.79,0.21,47.5
1552860000000,2019,3,2018,6,25,7,0.297,0.0647,0.232,14015.8,86.58,86.58,83.43,2,2,2,491.2,474,506.3,384.2,367,107,107,107,0,0,0,0.218,0.211,0.226,384.2,367,399.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.183,0.194,0.0804,0.0722,0.0875,0.0033,0.003,0.0036,0.471,0.445,0.494,0.019,0.018,0.02,23.72,23.63,23.82,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.929,0.936,42.58,40.76,44.17,41.71,39.85,43.29,0,0,0,0,0,0,0.463,0,0.065,0.22,0.78,0.22,47.2
1553464800000,2019,3,2018,6,26,7,0.275,0.0647,0.211,12674.3,78.39,78.39,75.44,2,2,2,455.3,444.2,468.3,348.3,337.2,107,107,107,0,0,0,0.235,0.228,0.241,348.3,337.2,361.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.176,0.172,0.181,0.0634,0.0582,0.0695,0.0026,0.0024,0.0029,0.417,0.4,0.437,0.017,0.016,0.018,23.93,23.86,24,0.948,0.946,0.95,0.973,0.971,0.976,0.923,0.919,0.927,38.75,37.56,40.15,37.72,36.46,39.2,0,0,0,0,0,0,0.419,0,0.064,0.24,0.77,0.23,46.1
1554069600000,2019,4,2018,7,27,7,0.265,0.0756,0.189,11351.6,68.33,68.33,67.57,2,2,2,438.1,433.6,441.8,313.1,308.6,125,125,125,0,0,0,0.285,0.283,0.288,313.1,308.6,316.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.167,0.165,0.168,0.0468,0.0446,0.0485,0.0019,0.0018,0.002,0.367,0.36,0.373,0.015,0.015,0.015,24.06,24.04,24.09,0.943,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.915,34.83,34.33,35.22,33.78,33.3,34.17,0,0,0,0,0,0,0.375,0,0.076,0.29,0.71,0.29,42.8
1554674400000,2019,4,2018,7,28,7,0.269,0.0756,0.194,11595.9,69.83,69.83,69.02,2,2,2,445,442.6,448.9,320,317.6,125,125,125,0,0,0,0.281,0.278,0.282,320,317.6,323.9,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.168,0.17,0.0501,0.0489,0.0519,0.0021,0.002,0.0021,0.378,0.374,0.383,0.015,0.015,0.016,24.02,24,24.03,0.944,0.943,0.944,0.97,0.97,0.97,0.916,0.915,0.916,35.58,35.31,35.99,34.51,34.25,34.91,0,0,0,0,0,0,0.383,0,0.075,0.28,0.72,0.28,43.1
1555279200000,2019,4,2018,7,29,7,0.269,0.0756,0.193,11566.9,69.77,69.77,68.85,2,2,2,444.2,440.1,448.6,319.2,315.1,125,125,125,0,0,0,0.282,0.279,0.284,319.2,315.1,323.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.167,0.17,0.0497,0.0477,0.0517,0.002,0.002,0.0021,0.376,0.37,0.383,0.015,0.015,0.016,24.02,24,24.05,0.944,0.943,0.944,0.97,0.97,0.97,0.915,0.915,0.916,35.49,35.05,35.96,34.43,33.99,34.88,0,0,0,0,0,0,0.383,0,0.076,0.28,0.72,0.28,43
1555884000000,2019,4,2018,7,30,7,0.27,0.0756,0.195,11662,69.71,69.71,69.42,2,2,2,446.9,445.3,448.3,321.9,320.3,125,125,125,0,0,0,0.28,0.279,0.281,321.9,320.3,323.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.169,0.17,0.0509,0.0502,0.0516,0.0021,0.0021,0.0021,0.38,0.378,0.382,0.016,0.015,0.016,24.01,24,24.02,0.944,0.944,0.944,0.97,0.97,0.97,0.916,0.916,0.916,35.78,35.61,35.93,34.71,34.54,34.86,0,0,0,0,0,0,0.386,0,0.075,0.28,0.72,0.28,43.2
1556488800000,2019,4,2018,7,31,7,0.273,0.0851,0.188,11250.5,69.65,69.65,66.97,2,2,2,451.9,447.2,458.2,311.2,303,140.7,125,147,0,0,0,0.311,0.279,0.327,311.2,303,323,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.163,0.17,0.0459,0.042,0.0515,0.0019,0.0017,0.0021,0.364,0.352,0.382,0.015,0.014,0.016,24,23.97,24.02,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.52,33.59,35.9,33.48,32.59,34.83,0,0,0,0,0,0,0.372,0,0.085,0.31,0.69,0.31,41.2
1557093600000,2019,5,2018,8,32,7,0.279,0.0889,0.191,11371.6,68.15,68.15,67.69,2,2,2,462,458.4,464.2,315,311.4,147,147,147,0,0,0,0.318,0.317,0.321,315,311.4,317.2,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.168,0.166,0.168,0.0477,0.046,0.0487,0.002,0.0019,0.002,0.37,0.365,0.374,0.015,0.015,0.015,23.95,23.94,23.97,0.943,0.943,0.943,0.97,0.97,0.97,0.915,0.914,0.915,34.89,34.51,35.13,33.84,33.47,34.07,0,0,0,0,0,0,0.376,0,0.088,0.32,0.68,0.32,40.8
1557698400000,2019,5,2018,8,33,7,0.267,0.0889,0.178,10649.4,66.43,66.43,63.39,2,2,2,441.6,425.4,456,294.6,278.4,147,147,147,0,0,0,0.333,0.322,0.346,294.6,278.4,309,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.155,0.165,0.0381,0.0304,0.0448,0.0016,0.0012,0.0018,0.34,0.315,0.361,0.014,0.013,0.015,24.07,23.99,24.17,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.68,30.88,34.24,31.69,29.95,33.22,0,0,0,0,0,0,0.352,0,0.089,0.33,0.67,0.33,39.9
1558303200000,2019,5,2018,8,34,7,0.241,0.0889,0.152,9104.19,58.56,58.56,54.19,2,2,2,398.9,378.6,419.1,251.9,231.6,147,147,147,0,0,0,0.369,0.351,0.388,251.9,231.6,272.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.138,0.152,0.0198,0.0154,0.0274,0.00081,0.00062,0.0011,0.278,0.252,0.306,0.011,0.01,0.012,24.33,24.21,24.45,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,27.93,25.65,30.18,27.1,24.88,29.28,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.8
1558908000000,2019,5,2018,8,35,7,0.214,0.0841,0.13,7977.09,48.2,48.2,47.48,1,1,1,354.2,336.8,372.9,215.2,200.7,139,119,147,0,0,0,0.392,0.349,0.423,215.2,200.7,225.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.136,0.014,0.0128,0.0149,0.00057,0.00052,0.0006,0.379,0.353,0.398,0.015,0.014,0.016,24.45,24.34,24.53,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.4,46.06,51.68,47.48,45.14,48.2,0,0,0,0,0,0,0.264,0,0.084,0.39,0.61,0.39,37.3
1559512800000,2019,6,2018,9,36,7,0.191,0.072,0.119,7491.13,48.03,48.03,44.59,1,1,1,316.2,301.5,331.6,197.2,182.5,119,119,119,0,0,0,0.377,0.359,0.395,197.2,182.5,212.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.119,0.13,0.0125,0.0113,0.0138,0.0005,0.00045,0.00055,0.346,0.319,0.373,0.014,0.013,0.015,24.67,24.57,24.77,0.954,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.5,42.09,49.01,44.59,41.25,48.03,0,0,0,0,0,0,0.248,0,0.072,0.38,0.62,0.38,39.2
1560117600000,2019,6,2018,9,37,7,0.172,0.072,0.1,6250.83,40.11,40.11,37.21,1,1,1,285,272.8,296.8,166,153.8,119,119,119,0,0,0,0.418,0.401,0.436,166,153.8,177.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.109,0.118,0.00986,0.00882,0.0109,0.00039,0.00035,0.00043,0.29,0.268,0.311,0.012,0.011,0.012,24.87,24.8,24.94,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38.23,35.37,41,37.21,34.31,40.11,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
1560722400000,2019,6,2018,9,38,7,0.157,0.072,0.0846,5232.72,33.51,33.51,31.15,1,1,1,258.9,249.5,269.2,139.9,130.5,119,119,119,0,0,0,0.46,0.442,0.477,139.9,130.5,150.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.108,0.00765,0.00685,0.00852,0.0003,0.00027,0.00034,0.243,0.227,0.262,0.0096,0.009,0.01,25.02,24.96,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.11,29.89,34.54,31.15,28.99,33.51,0,0,0,0,0,0,0.173,0,0.0724,0.46,0.54,0.46,33.3
1561327200000,2019,6,2018,9,39,7,0.144,0.072,0.0717,4409.36,28.31,28.31,26.25,1,1,1,237.6,229,246.5,118.6,110,119,119,119,0,0,0,0.501,0.483,0.52,118.6,110,127.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0968,0.0938,0.0999,0.00583,0.0051,0.00659,0.00023,0.0002,0.00026,0.205,0.19,0.221,0.0081,0.0075,0.0087,25.17,25.1,25.24,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.06,25.01,29.19,26.25,24.26,28.31,0,0,0,0,0,0,0.146,0,0.0723,0.5,0.5,0.5,30.6
1561932000000,2019,7,2018,10,40,7,0.132,0.0653,0.0665,4084.62,26.31,26.31,24.31,1,1,1,218,210.2,226.6,110,102.2,108,108,108,0,0,0,0.496,0.477,0.514,110,102.2,118.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0924,0.0896,0.0954,0.0051,0.00443,0.00583,0.0002,0.00017,0.00023,0.188,0.174,0.204,0.0074,0.0068,0.008,25.3,25.24,25.36,0.918,0.912,0.924,0.97,0.97,0.97,0.891,0.885,0.897,25.07,23.18,27.12,24.31,22.48,26.31,0,0,0,0,0,0,0.135,0,0.0655,0.49,0.5,0.5,30.9
1562536800000,2019,7,2018,10,41,7,0.122,0.0653,0.0563,525.522,21.9,21.9,3.128,1,1,1,201,195.1,207.7,93.01,87.12,108,108,108,0,0,0,0.538,0.52,0.554,93.01,87.12,99.69,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0843,0.0887,0.00366,0.00316,0.00422,0.00014,0.00012,0.00017,0.158,0.148,0.17,0.0062,0.0058,0.0067,25.43,25.38,25.44,0.13,0,0.911,0.138,0,0.969,0.126,0,0.882,3.229,0,22.61,3.128,0,21.9,0,6,0,0,0.857,0,0.0174,0.857,0.0657,0.54,0.46,0.54,4.31
1563141600000,2019,7,2018,10,42,7,0.113,0.0653,0.0481,0,0,0,0,1,1,1,187.5,181.7,193.2,79.46,73.72,108,108,108,0,0,0,0.576,0.559,0.594,79.46,73.72,85.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0816,0.0795,0.0836,0.0025,0.00202,0.00299,0.000098,0.000079,0.00012,0.134,0.124,0.144,0.0052,0.0048,0.0056,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.58,0.43,0.57,0
1563746400000,2019,7,2018,10,43,7,0.106,0.0653,0.0404,0,0,0,0,1,1,1,174.8,170.5,179.8,66.84,62.51,108,108,108,0,0,0,0.618,0.601,0.633,66.84,62.51,71.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0771,0.0756,0.0789,0.00143,0.00106,0.00185,0.000056,0.000042,0.000072,0.111,0.104,0.12,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.62,0.38,0.62,0
1564351200000,2019,7,2018,10,44,7,0.0991,0.0601,0.039,0,0,0,0,1,1,1,163.9,157.1,169.1,64.44,58.4,99.43,93,108,0,0,0,0.606,0.563,0.649,64.44,58.4,72.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0741,0.0772,0.00123,0.000714,0.00187,0.000048,0.000028,0.000073,0.106,0.0962,0.119,0.0042,0.0038,0.0047,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.61,0.39,0.61,0
1564956000000,2019,8,2018,11,45,7,0.0907,0.0562,0.0345,0,0,0,0,1,1,1,150,144.3,155.7,57,51.26,93,93,93,0,0,0,0.62,0.597,0.645,57,51.26,62.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0739,0.000595,0.000107,0.00108,0.000023,0.0000042,0.000042,0.0921,0.0826,0.102,0.0036,0.0032,0.004,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
1565560800000,2019,8,2018,11,46,7,0.0833,0.0562,0,0,0,0,0,0,0,0,137.8,133.6,142.3,44.77,40.59,93,93,93,44.71,41,49,0.675,0.653,0.696,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0833,0.67,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0776,0.0562,0,0,0,0,0,0,0,0,128.3,125.1,132.2,35.28,32.12,93,93,93,35.14,32,39,0.725,0.703,0.743,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0776,0.72,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0736,0.0544,0,0,0,0,0,0,0,0,121.7,118.3,124.3,31.67,27.19,90,72,93,31.57,27,46,0.739,0.609,0.774,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0736,0.74,0,1,0
