datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1632693600000,2021,9,2020,12,52,7,0.0947,0.0384,0.0563,3464.72,24.15,24.15,20.62,1,1,1,156.6,153.6,161.2,93.13,81.83,63.43,52,72,0,0,0,0.406,0.323,0.468,93.13,81.83,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0785,0.0847,0.00367,0.00271,0.00503,0.00014,0.00011,0.0002,0.153,0.134,0.18,0.006,0.0053,0.007,25.36,25.34,25.37,0.923,0.912,0.932,0.965,0.961,0.97,0.891,0.884,0.895,21.36,18.97,24.9,20.62,18.23,24.15,0,0,0,0,0,0,0.115,0,0.0384,0.41,0.59,0.41,36.6
1633298400000,2021,10,2021,1,1,7,0.0977,0.0314,0.0662,4070.46,24.68,24.68,24.23,1,1,1,161.5,158.2,163.4,109.5,106.2,52,52,52,0,0,0,0.322,0.318,0.329,109.5,106.2,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0836,0.0854,0.00506,0.00478,0.00522,0.0002,0.00019,0.0002,0.18,0.174,0.184,0.0071,0.0068,0.0072,25.34,25.34,25.34,0.918,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.98,24.16,25.44,24.23,23.43,24.68,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
1633903200000,2021,10,2021,1,2,7,0.0916,0.0314,0.0602,3673.14,22.98,22.98,21.86,1,1,1,151.5,148.1,156.3,99.48,96.08,52,52,52,0,0,0,0.343,0.333,0.351,99.48,96.08,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.08,0.0829,0.00421,0.00392,0.00461,0.00016,0.00015,0.00018,0.162,0.156,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.887,22.58,21.85,23.69,21.86,21.12,22.98,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
1634508000000,2021,10,2021,1,3,7,0.0884,0.0314,0.0569,3482.25,21.98,21.98,20.73,1,1,1,146.1,142.3,152.2,94.13,90.34,52,52,52,0,0,0,0.356,0.342,0.365,94.13,90.34,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.078,0.0815,0.00375,0.00343,0.00427,0.00015,0.00013,0.00017,0.153,0.146,0.164,0.006,0.0057,0.0064,25.35,25.34,25.35,0.917,0.911,0.921,0.966,0.964,0.969,0.886,0.883,0.888,21.45,20.69,22.68,20.73,19.95,21.98,0,0,0,0,0,0,0.115,0,0.0315,0.36,0.64,0.36,39.4
1635112800000,2021,10,2021,1,4,7,0.0927,0.0314,0.0612,3736.14,23.04,23.04,22.24,1,1,1,153.2,150.8,156.6,101.2,98.82,52,52,52,0,0,0,0.339,0.332,0.345,101.2,98.82,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.081,0.083,0.00435,0.00415,0.00464,0.00017,0.00016,0.00018,0.165,0.161,0.171,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,22.95,22.4,23.75,22.24,21.69,23.04,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.3
1635717600000,2021,11,2021,2,5,7,0.099,0.0302,0.0688,4240.3,26.95,26.95,25.24,1,1,1,163.7,153.3,170.8,113.7,103.3,50,50,50,0,0,0,0.306,0.293,0.326,113.7,103.3,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0822,0.0884,0.00542,0.00453,0.00602,0.00021,0.00018,0.00024,0.187,0.169,0.2,0.0073,0.0066,0.0078,25.34,25.34,25.34,0.921,0.913,0.926,0.97,0.97,0.97,0.893,0.886,0.898,26.02,23.44,27.78,25.24,22.73,26.95,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1636322400000,2021,11,2021,2,6,7,0.0993,0.0302,0.0691,4260.21,27.41,27.41,25.36,1,1,1,164.2,159.8,172.7,114.2,109.8,50,50,50,0,0,0,0.305,0.29,0.313,114.2,109.8,122.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0845,0.0891,0.00546,0.00509,0.00618,0.00021,0.0002,0.00024,0.188,0.18,0.203,0.0074,0.0071,0.008,25.34,25.34,25.34,0.921,0.918,0.927,0.97,0.97,0.97,0.893,0.89,0.899,26.14,25.05,28.26,25.36,24.3,27.41,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1636927200000,2021,11,2021,2,7,7,0.105,0.0302,0.0744,4618.45,28.14,28.14,27.49,1,1,1,173,170,175.7,123,120,50,50,50,0,0,0,0.289,0.285,0.294,123,120,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0881,0.0901,0.00621,0.00595,0.00643,0.00024,0.00023,0.00025,0.204,0.198,0.209,0.008,0.0078,0.0082,25.34,25.34,25.34,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.34,27.58,29.02,27.49,26.75,28.14,0,0,0,0,0,0,0.153,0,0.0306,0.29,0.71,0.29,44
1637532000000,2021,11,2021,2,8,7,0.104,0.0302,0.0739,4584.37,28.47,28.47,27.29,1,1,1,172.2,169.1,177.1,122.2,119.1,50,50,50,0,0,0,0.291,0.282,0.296,122.2,119.1,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0878,0.0906,0.00614,0.00588,0.00655,0.00024,0.00023,0.00026,0.202,0.197,0.211,0.0079,0.0077,0.0083,25.34,25.34,25.34,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.13,27.37,29.35,27.29,26.55,28.47,0,0,0,0,0,0,0.152,0,0.0301,0.29,0.71,0.29,44.1
1638136800000,2021,11,2021,2,9,7,0.101,0.0341,0.0666,4098.57,26.81,26.81,24.4,1,1,1,166.6,164.2,170.2,110.2,105.2,56.43,50,59,0,0,0,0.339,0.294,0.359,110.2,105.2,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0843,0.0882,0.00511,0.00469,0.00597,0.0002,0.00018,0.00023,0.182,0.174,0.199,0.0071,0.0068,0.0078,25.35,25.34,25.36,0.918,0.914,0.925,0.97,0.97,0.97,0.89,0.887,0.897,25.15,23.93,27.64,24.4,23.21,26.81,0,0,0,0,0,0,0.136,0,0.0344,0.34,0.66,0.34,40.6
1638741600000,2021,12,2021,3,10,7,0.106,0.0357,0.0702,4334.97,26.7,26.7,25.8,1,1,1,175,167.2,178.7,116,108.2,59,59,59,0,0,0,0.337,0.33,0.353,116,108.2,119.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0854,0.0894,0.00561,0.00495,0.00593,0.00022,0.00019,0.00023,0.193,0.179,0.199,0.0075,0.007,0.0078,25.36,25.36,25.36,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.889,0.897,26.6,24.67,27.53,25.8,23.93,26.7,0,0,0,0,0,0,0.143,0,0.0358,0.34,0.66,0.34,40.9
1639346400000,2021,12,2021,3,11,7,0.113,0.0357,0.0772,4805.53,30.83,30.83,28.6,1,1,1,186.6,180.6,195.9,127.6,121.6,59,59,59,0,0,0,0.317,0.301,0.327,127.6,121.6,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0901,0.0955,0.0066,0.00609,0.00739,0.00026,0.00024,0.00029,0.214,0.203,0.23,0.0084,0.0079,0.009,25.36,25.36,25.36,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.49,28.01,31.78,28.6,27.17,30.83,0,0,0,0,0,0,0.159,0,0.0358,0.32,0.68,0.32,42.5
1639951200000,2021,12,2021,3,12,7,0.124,0.0357,0.088,5516.99,33.76,33.76,32.84,1,1,1,204.5,197.3,208.5,145.5,138.3,59,59,59,0,0,0,0.289,0.283,0.299,145.5,138.3,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.096,0.0999,0.00812,0.00751,0.00846,0.00032,0.00029,0.00033,0.246,0.233,0.253,0.0096,0.0091,0.0099,25.32,25.3,25.36,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.85,32.12,34.8,32.84,31.16,33.76,0,0,0,0,0,0,0.182,0,0.036,0.29,0.71,0.29,44.5
1640556000000,2021,12,2021,3,13,7,0.127,0.0381,0.0892,5585.85,34.63,34.63,33.25,1,1,1,210.4,206.1,215.6,147.4,141.3,63,59,73,0,0,0,0.299,0.278,0.341,147.4,141.3,153.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0997,0.0988,0.101,0.00828,0.00776,0.00878,0.00032,0.0003,0.00034,0.25,0.24,0.26,0.0098,0.0094,0.01,25.29,25.26,25.32,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,34.28,32.74,35.7,33.25,31.76,34.63,0,0,0,0,0,0,0.185,0,0.0378,0.3,0.7,0.3,44
1641160800000,2022,1,2021,4,14,7,0.14,0.0442,0.0962,6028.9,39.09,39.09,35.89,1,1,1,232.1,219.2,245.4,159.1,146.2,73,73,73,0,0,0,0.315,0.297,0.333,159.1,146.2,172.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.101,0.11,0.00927,0.00818,0.0104,0.00037,0.00032,0.00041,0.272,0.249,0.295,0.011,0.0098,0.012,25.14,25.03,25.24,0.942,0.937,0.946,0.972,0.97,0.976,0.915,0.909,0.923,36.93,33.9,40.04,35.89,32.89,39.09,0,0,0,0,0,0,0.199,0,0.0438,0.32,0.69,0.31,43.1
1641765600000,2022,1,2021,4,15,7,0.154,0.0442,0.11,6965.02,42.59,42.59,41.46,1,1,1,255.1,249,259.9,182.1,176,73,73,73,0,0,0,0.286,0.281,0.293,182.1,176,186.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.115,0.0112,0.0107,0.0116,0.00044,0.00042,0.00046,0.313,0.302,0.321,0.012,0.012,0.013,24.97,24.94,25,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.32,40.87,43.46,41.46,39.97,42.59,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1642370400000,2022,1,2021,4,16,7,0.154,0.0442,0.11,6963.03,42.4,42.4,41.45,1,1,1,255.1,249.8,259.1,182.1,176.8,73,73,73,0,0,0,0.286,0.282,0.292,182.1,176.8,186.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.115,0.0112,0.0108,0.0116,0.00044,0.00043,0.00046,0.313,0.303,0.32,0.012,0.012,0.013,24.97,24.94,25,0.949,0.947,0.95,0.98,0.978,0.98,0.93,0.927,0.931,42.31,41.06,43.26,41.45,40.17,42.4,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1642975200000,2022,1,2021,4,17,7,0.164,0.0442,0.12,7581.21,48.2,48.2,45.13,1,1,1,271.7,258.3,289.4,198.7,185.3,73,73,73,0,0,0,0.269,0.252,0.283,198.7,185.3,216.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.114,0.125,0.0126,0.0115,0.0141,0.0005,0.00046,0.00056,0.342,0.318,0.374,0.014,0.013,0.015,24.87,24.77,24.95,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.21,43.07,50.35,45.13,42.21,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1643580000000,2022,1,2021,4,18,7,0.188,0.0504,0.138,8358.45,52.94,52.94,49.75,2,1,1.4285714285714286,311.2,294.1,328,227.9,214.8,83.29,73,85,0,0,0,0.268,0.248,0.283,227.9,214.8,243,990,990,990,965,964.9,965,25,25,25.1,0.13,0.126,0.136,0.0151,0.014,0.0164,0.0006,0.00056,0.00066,0.327,0.247,0.392,0.013,0.0099,0.016,24.72,24.65,24.76,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.68,26.1,52.36,38.65,25.31,48.2,0,0,0,0,0,0,0.276,0,0.05,0.27,0.73,0.27,44.5
1644184800000,2022,2,2021,5,19,7,0.209,0.0514,0.157,9520.25,59.2,59.2,56.67,2,2,2,345,333.2,356.7,260,248.2,85,85,85,0,0,0,0.246,0.238,0.255,260,248.2,271.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.142,0.138,0.146,0.0218,0.0168,0.0273,0.00088,0.00068,0.0011,0.282,0.264,0.299,0.011,0.011,0.012,24.59,24.52,24.67,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,29.21,27.89,30.51,28.33,27.05,29.6,0,0,0,0,0,0,0.315,0,0.052,0.25,0.75,0.25,45.6
1644789600000,2022,2,2021,5,20,7,0.233,0.0514,0.182,10990.2,70.71,70.71,65.42,2,2,2,385.7,361.4,410.6,300.7,276.4,85,85,85,0,0,0,0.221,0.207,0.235,300.7,276.4,325.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.148,0.165,0.0409,0.0294,0.0527,0.0017,0.0012,0.0021,0.343,0.306,0.38,0.014,0.012,0.015,24.33,24.17,24.49,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.916,33.72,31.03,36.45,32.71,30.1,35.35,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.2
1645394400000,2022,2,2021,5,21,7,0.283,0.0514,0.232,13989.8,93.83,93.83,83.27,2,2,2,467.8,422.3,518.6,382.8,337.3,85,85,85,0,0,0,0.182,0.164,0.201,382.8,337.3,433.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.169,0.203,0.0797,0.0582,0.104,0.0033,0.0024,0.0043,0.466,0.397,0.542,0.019,0.016,0.023,23.83,23.52,24.1,0.952,0.946,0.957,0.978,0.971,0.98,0.931,0.919,0.938,42.58,37.73,47.87,41.64,36.64,46.92,0,0,0,0,0,0,0.463,0,0.051,0.18,0.82,0.18,49.4
1645999200000,2022,2,2021,5,22,7,0.353,0.0628,0.29,16849.9,109,109,100.3,3,2,2.4285714285714284,583.8,536.4,632.1,480,444.9,103.9,85,107,0,0,0,0.178,0.158,0.194,480,444.9,525.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.228,0.209,0.253,0.126,0.109,0.152,0.0053,0.0046,0.0064,0.572,0.531,0.616,0.024,0.022,0.026,23.2,22.99,23.42,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.23,35.29,51.86,42.6,34.23,48.2,0,0,0,0,0,0,0.557,0,0.063,0.18,0.82,0.18,47.7
1646604000000,2022,3,2021,6,23,7,0.425,0.0647,0.361,20685.8,131.4,131.4,123.1,3,3,3,703.1,650.9,747.2,596.1,543.9,107,107,107,0,0,0,0.152,0.143,0.164,596.1,543.9,640.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.264,0.319,0.199,0.164,0.229,0.0086,0.007,0.0099,0.704,0.616,0.778,0.03,0.026,0.034,22.58,22.33,22.88,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,41.95,38.66,44.68,41.04,37.62,43.78,0,0,0,0,0,0,0.684,0,0.064,0.15,0.85,0.15,48.7
1647208800000,2022,3,2021,6,24,7,0.466,0.0647,0.401,22747.3,136.9,136.9,135.4,3,3,3,770.2,756.8,779,663.2,649.8,107,107,107,0,0,0,0.139,0.137,0.141,663.2,649.8,672,990,990,990,967,966.9,967,23,23,23.1,0.332,0.324,0.337,0.244,0.235,0.25,0.011,0.01,0.011,0.817,0.794,0.832,0.035,0.034,0.036,22.2,22.15,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.05,45.25,46.57,45.13,44.35,45.64,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1647813600000,2022,3,2021,6,25,7,0.485,0.0647,0.42,23603.8,144.6,144.6,140.5,3,3,3,801.6,780.3,833.1,694.6,673.3,107,107,107,0,0,0,0.133,0.128,0.137,694.6,673.3,726.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.338,0.368,0.265,0.251,0.286,0.012,0.011,0.013,0.87,0.834,0.923,0.038,0.036,0.041,22.02,21.84,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.85,46.65,49.62,46.83,45.72,48.2,0,0,0,0,0,0,0.781,0,0.065,0.13,0.87,0.13,48.7
1648418400000,2022,3,2021,6,26,7,0.536,0.0694,0.467,25024.8,156.1,156.1,149,4,3,3.4285714285714284,887,846.6,923.4,772.3,739.6,114.7,107,125,0,0,0,0.129,0.12,0.139,772.3,739.6,798.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.411,0.378,0.439,0.313,0.295,0.325,0.014,0.013,0.015,0.974,0.942,1.02,0.043,0.042,0.045,21.58,21.43,21.77,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.35,39.5,52.09,44.13,38.51,48.2,0,0,0,0,0,0,0.828,0,0.069,0.13,0.87,0.13,46.7
1649023200000,2022,4,2021,7,27,7,0.586,0.0756,0.51,27489.4,170.5,170.5,163.6,4,4,4,968.6,934.9,1012,843.6,809.9,125,125,125,0,0,0,0.129,0.124,0.134,843.6,809.9,887.1,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.48,0.449,0.52,0.347,0.331,0.368,0.016,0.015,0.017,1.05,0.996,1.13,0.047,0.045,0.051,21.17,20.93,21.36,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.78,40.45,43.49,40.91,39.52,42.62,0,0,0,0,0,0,0.909,0,0.076,0.13,0.87,0.13,46.9
1649628000000,2022,4,2021,7,28,7,0.663,0.0756,0.587,30689.8,190.9,190.9,182.7,4,4,4,1096,1035,1158,970.6,909.9,125,125,125,0,0,0,0.114,0.108,0.121,970.6,909.9,1033,990,990,990,968.2,968,968.4,21.8,21.6,22,0.605,0.541,0.685,0.42,0.379,0.496,0.019,0.017,0.023,1.29,1.17,1.47,0.059,0.053,0.068,20.51,20.14,20.82,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.6,44.38,48.7,45.67,43.49,47.73,0,0,0,0,0,0,1.01,0,0.076,0.11,0.89,0.11,46.3
1650232800000,2022,4,2021,7,29,7,0.75,0.0756,0.658,32390.4,192.8,192.8,192.8,4,4,4,1240,1177,1310,1115,1052,125,125,125,26.71,0,85,0.101,0.0954,0.106,1088,1052,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.777,0.713,0.82,0.621,0.54,0.648,0.029,0.025,0.031,1.7,1.54,1.77,0.079,0.072,0.084,19.65,19.36,20,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.01,49.27,50.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.092,0.1,0.88,0.12,43.2
1650837600000,2022,4,2021,7,30,7,0.861,0.0814,0.665,32033.7,192.8,192.8,190.7,4,4,4,1423,1343,1492,1289,1218,134.6,125,192,188.9,118,244,0.0944,0.0851,0.129,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.865,0.835,0.885,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.83,0.087,0.085,0.089,18.95,18.71,19.24,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,48.06,49.45,47.67,47.1,48.2,0,0,0,0,0,0,1.06,0,0.196,0.095,0.77,0.23,37.2
1651442400000,2022,5,2021,8,31,7,0.919,0.116,0.665,31465,187.8,187.8,187.3,4,4,4,1519,1507,1527,1327,1315,192,192,192,226.7,215,235,0.126,0.126,0.127,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.898,0.89,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.09,0.09,0.091,18.61,18.58,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,47.7,47.9,46.82,46.75,46.94,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.2
1652047200000,2022,5,2021,8,32,7,0.867,0.116,0.665,31989.6,192.8,192.8,190.4,4,4,4,1434,1349,1498,1242,1157,192,192,192,142,57,206,0.134,0.128,0.142,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.856,0.822,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.084,0.089,18.92,18.69,19.23,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,48,49.44,47.6,47.04,48.2,0,0,0,0,0,0,1.06,0,0.202,0.13,0.77,0.23,36.9
1652652000000,2022,5,2021,8,33,7,0.711,0.116,0.594,30431.2,192.8,192.8,181.1,4,4,4,1175,1063,1298,983.2,871.3,192,192,192,0.8571,0,6,0.164,0.148,0.181,982.3,871.3,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.639,0.514,0.798,0.46,0.361,0.648,0.021,0.016,0.031,1.37,1.11,1.75,0.064,0.051,0.083,20.18,19.42,20.79,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.32,42.39,49.93,45.28,41.55,48.2,0,0,0,0,0,0,1.01,0,0.117,0.16,0.84,0.16,42.8
1653256800000,2022,5,2021,8,34,7,0.576,0.116,0.46,24697.7,160.6,160.6,147,4,3,3.2857142857142856,952.3,883.7,1030,760.3,691.7,192,192,192,0,0,0,0.202,0.186,0.217,760.3,691.7,837.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.414,0.358,0.483,0.304,0.263,0.344,0.014,0.012,0.016,0.975,0.874,1.05,0.044,0.039,0.048,21.32,20.95,21.69,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.75,39.93,51.8,45.24,38.96,48.2,0,0,0,0,0,0,0.817,0,0.116,0.2,0.8,0.2,42.9
1653861600000,2022,5,2021,8,35,7,0.494,0.0846,0.409,22988.6,143,143,136.8,3,3,3,816.7,777.7,864.8,676.8,654.6,139.9,119,192,0,0,0,0.17,0.143,0.227,676.8,654.6,710.4,990,990,990,967.2,967,967.4,22.8,22.6,23,0.344,0.332,0.361,0.253,0.238,0.276,0.011,0.01,0.012,0.845,0.812,0.899,0.037,0.035,0.039,21.99,21.8,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.54,44.81,48.63,45.61,43.91,47.65,0,0,0,0,0,0,0.76,0,0.085,0.17,0.83,0.17,46.5
1654466400000,2022,6,2021,9,36,7,0.439,0.072,0.367,20977.4,133,133,124.9,3,3,3,725.6,682.4,770.4,606.6,563.4,119,119,119,0,0,0,0.164,0.154,0.174,606.6,563.4,651.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.278,0.328,0.206,0.177,0.236,0.0089,0.0076,0.01,0.724,0.651,0.8,0.031,0.028,0.035,22.47,22.22,22.72,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.52,39.82,45.25,41.62,38.85,44.34,0,0,0,0,0,0,0.694,0,0.072,0.16,0.84,0.16,47.8
1655071200000,2022,6,2021,9,37,7,0.382,0.072,0.31,17796.5,113.7,113.7,105.9,3,2,2.857142857142857,631.5,595.7,668.4,512.5,476.7,119,119,119,0,0,0,0.189,0.178,0.2,512.5,476.7,549.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.249,0.229,0.27,0.144,0.124,0.168,0.0061,0.0052,0.0072,0.582,0.527,0.628,0.025,0.022,0.027,22.99,22.8,23.14,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.01,34.92,51.64,37.61,33.88,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.6
1655676000000,2022,6,2021,9,38,7,0.336,0.0937,0.242,14333,96.4,96.4,85.32,2,2,2,555.1,526,585.6,400.1,365,155,119,161,0,0,0,0.28,0.203,0.306,400.1,365,466.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.187,0.223,0.0878,0.0713,0.119,0.0037,0.003,0.005,0.5,0.447,0.6,0.021,0.019,0.025,23.4,23.17,23.59,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.928,0.938,43.78,40.12,50.72,42.66,39.17,48.2,0,0,0,0,0,0,0.474,0,0.094,0.28,0.72,0.28,42.7
1656280800000,2022,6,2021,9,39,7,0.298,0.0906,0.207,12356.8,76.32,76.32,73.55,2,2,2,492.6,469.4,517,342.8,331.1,149.9,135,161,0,0,0,0.304,0.279,0.327,342.8,331.1,355.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.174,0.184,0.0608,0.0553,0.067,0.0025,0.0023,0.0028,0.413,0.396,0.434,0.017,0.016,0.018,23.77,23.64,23.89,0.947,0.946,0.949,0.972,0.97,0.974,0.921,0.917,0.925,37.85,36.52,39.17,36.78,35.42,38.16,0,0,0,0,0,0,0.409,0,0.091,0.3,0.69,0.31,41.5
1656885600000,2022,7,2021,10,40,7,0.267,0.0816,0.186,11102.3,70.35,70.35,66.09,2,2,2,441.7,422.6,462,306.7,287.6,135,135,135,0,0,0,0.306,0.292,0.319,306.7,287.6,327,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.158,0.172,0.0438,0.0348,0.0533,0.0018,0.0014,0.0022,0.358,0.329,0.388,0.015,0.013,0.016,24.05,23.93,24.17,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.06,31.97,36.26,33.04,31.01,35.17,0,0,0,0,0,0,0.367,0,0.081,0.31,0.7,0.3,41.6
1657490400000,2022,7,2021,10,41,7,0.242,0.0816,0.16,9579.91,60.67,60.67,57.02,2,2,2,399.3,383.5,416.3,264.3,248.5,135,135,135,0,0,0,0.338,0.324,0.352,264.3,248.5,281.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.144,0.156,0.0238,0.0169,0.0318,0.00097,0.00068,0.0013,0.294,0.271,0.32,0.012,0.011,0.013,24.31,24.21,24.41,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,29.39,27.64,31.28,28.51,26.81,30.34,0,0,0,0,0,0,0.317,0,0.082,0.34,0.66,0.34,39.6
1658095200000,2022,7,2021,10,42,7,0.22,0.0816,0.138,8322.49,52.47,52.47,49.54,2,1,1.4285714285714286,363.5,349.3,378.3,228.5,214.3,135,135,135,0,0,0,0.372,0.357,0.386,228.5,214.3,243.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.132,0.142,0.0152,0.014,0.0164,0.00061,0.00056,0.00067,0.334,0.254,0.403,0.013,0.01,0.016,24.45,24.38,24.51,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.36,25.86,52.31,38.54,25.09,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.8
1658700000000,2022,7,2021,10,43,7,0.202,0.0816,0.12,7515.42,47.48,47.48,44.73,1,1,1,333.5,321.2,345.8,198.5,186.2,135,135,135,0,0,0,0.405,0.39,0.42,198.5,186.2,210.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0116,0.0137,0.00051,0.00046,0.00055,0.349,0.327,0.371,0.014,0.013,0.015,24.58,24.5,24.67,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.65,42.81,48.45,44.73,41.96,47.48,0,0,0,0,0,0,0.249,0,0.082,0.4,0.59,0.41,37.2
1659304800000,2022,8,2021,11,44,7,0.184,0.0562,0.127,7918.49,48.2,48.2,47.13,1,1,1,303.6,290.8,317.6,210.6,197.8,93,93,93,0,0,0,0.307,0.293,0.32,210.6,197.8,224.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.122,0.131,0.0137,0.0126,0.0148,0.00054,0.0005,0.00059,0.367,0.344,0.392,0.015,0.014,0.016,24.71,24.62,24.79,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.82,45.89,52.01,47.13,44.97,48.2,0,0,0,0,0,0,0.262,0,0.057,0.31,0.69,0.31,43
1659909600000,2022,8,2021,11,45,7,0.166,0.0562,0.11,6939.71,44.02,44.02,41.31,1,1,1,275.2,264.3,286.7,182.2,171.3,93,93,93,0,0,0,0.338,0.324,0.352,182.2,171.3,193.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.12,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.316,0.296,0.336,0.013,0.012,0.013,24.88,24.82,24.95,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.2,39.63,44.92,41.31,38.65,44.02,0,0,0,0,0,0,0.229,0,0.056,0.34,0.66,0.34,41.8
1660514400000,2022,8,2021,11,46,7,0.153,0.0562,0.0967,6026.38,38.04,38.04,35.87,1,1,1,252.8,243.8,261.8,159.8,150.8,93,93,93,0,0,0,0.368,0.355,0.381,159.8,150.8,168.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00933,0.00857,0.0101,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,25.02,24.96,25.08,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.94,34.83,39.05,35.87,33.79,38.04,0,0,0,0,0,0,0.199,0,0.0563,0.37,0.63,0.37,39.4
1661119200000,2022,8,2021,11,47,7,0.141,0.0562,0.0849,5277.93,33.1,33.1,31.42,1,1,1,233.4,226,240.8,140.4,133,93,93,93,0,0,0,0.398,0.386,0.411,140.4,133,147.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0987,0.104,0.00768,0.00706,0.00831,0.0003,0.00028,0.00033,0.241,0.228,0.254,0.0095,0.009,0.01,25.16,25.1,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.39,30.65,34.13,31.42,29.73,33.1,0,0,0,0,0,0,0.175,0,0.0561,0.4,0.6,0.4,37.4
1661724000000,2022,8,2021,11,48,7,0.13,0.049,0.0812,5059.35,32.56,32.56,30.12,1,1,1,215.3,205,223.6,134.3,126.7,81,72,93,0,0,0,0.375,0.332,0.423,134.3,126.7,144.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0965,0.101,0.00717,0.00652,0.00805,0.00028,0.00026,0.00032,0.229,0.217,0.247,0.009,0.0085,0.0097,25.28,25.24,25.34,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.908,31.05,29.18,33.57,30.12,28.3,32.56,0,0,0,0,0,0,0.167,0,0.0488,0.38,0.62,0.38,38.9
1662328800000,2022,9,2021,12,49,7,0.116,0.0435,0.0728,4513.78,29.05,29.05,26.87,1,1,1,192.3,183.4,201.4,120.3,111.4,72,72,72,0,0,0,0.375,0.357,0.393,120.3,111.4,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.089,0.0953,0.00598,0.00522,0.00675,0.00023,0.0002,0.00026,0.203,0.187,0.219,0.0079,0.0073,0.0086,25.38,25.37,25.38,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.7,25.46,29.95,26.87,24.7,29.05,0,0,0,0,0,0,0.149,0,0.0432,0.37,0.63,0.37,38.9
1662933600000,2022,9,2021,12,50,7,0.105,0.0435,0.0616,3773.64,24.11,24.11,22.46,1,1,1,173.9,167.8,180.9,101.9,95.77,72,72,72,0,0,0,0.414,0.398,0.429,101.9,95.77,108.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0834,0.0881,0.00441,0.00389,0.00501,0.00017,0.00015,0.0002,0.17,0.159,0.183,0.0067,0.0062,0.0071,25.38,25.38,25.38,0.914,0.912,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.18,21.82,24.85,22.46,21.1,24.11,0,0,0,0,0,0,0.125,0,0.0434,0.41,0.59,0.41,35.9
1663538400000,2022,9,2021,12,51,7,0.0968,0.0435,0.0533,3280.86,20.71,20.71,19.53,1,1,1,160.1,154.4,165.9,88.12,82.37,72,72,72,0,0,0,0.45,0.434,0.466,88.12,82.37,93.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0787,0.0828,0.00324,0.00275,0.00373,0.00013,0.00011,0.00015,0.145,0.135,0.156,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.924,0.918,0.931,0.964,0.961,0.966,0.891,0.887,0.895,20.27,19.08,21.44,19.53,18.34,20.71,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.9
1664143200000,2022,9,2021,12,52,7,0.0893,0.0401,0.0492,3042.88,20.4,20.4,18.11,1,1,1,147.7,144.3,152.5,81.37,73.9,66.29,52,72,0,0,0,0.448,0.36,0.493,81.37,73.9,92.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0757,0.0788,0.00267,0.00203,0.00362,0.0001,0.00008,0.00014,0.132,0.12,0.15,0.0052,0.0047,0.0059,25.37,25.35,25.38,0.931,0.918,0.94,0.962,0.96,0.965,0.895,0.887,0.902,18.83,17.18,21.13,18.11,16.49,20.4,0,0,0,0,0,0,0.101,0,0.0401,0.45,0.55,0.45,34.1
1664748000000,2022,10,2022,1,1,7,0.0853,0.0314,0.0538,3304.99,20.18,20.18,19.67,1,1,1,141,138.5,143.4,88.97,86.51,52,52,52,0,0,0,0.369,0.363,0.375,88.97,86.51,91.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0767,0.0784,0.00331,0.0031,0.00352,0.00013,0.00012,0.00014,0.143,0.139,0.148,0.0056,0.0055,0.0058,25.36,25.35,25.36,0.922,0.92,0.925,0.964,0.963,0.965,0.889,0.887,0.891,20.41,19.91,20.91,19.67,19.17,20.18,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
1665352800000,2022,10,2022,1,2,7,0.0818,0.0314,0.0503,3108.08,19,19,18.5,1,1,1,135.2,132.8,137.7,83.23,80.77,52,52,52,0,0,0,0.385,0.378,0.392,83.23,80.77,85.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0746,0.0764,0.00282,0.00262,0.00303,0.00011,0.0001,0.00012,0.133,0.129,0.138,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.24,18.74,19.74,18.5,18,19,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.61,0.39,38
1665957600000,2022,10,2022,1,3,7,0.0789,0.0314,0.0475,2947.89,17.83,17.83,17.55,1,1,1,130.5,128.9,131.9,78.5,76.94,52,52,52,0,0,0,0.398,0.394,0.403,78.5,76.94,79.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0733,0.0743,0.00242,0.00229,0.00255,0.000095,0.00009,0.0001,0.125,0.122,0.127,0.0049,0.0048,0.005,25.38,25.37,25.38,0.936,0.934,0.938,0.96,0.96,0.96,0.898,0.896,0.9,18.28,17.96,18.57,17.55,17.24,17.83,0,0,0,0,0,0,0.0975,0,0.0314,0.4,0.6,0.4,37.4
1666562400000,2022,10,2022,1,4,7,0.0785,0.0314,0.0471,2925.94,17.56,17.56,17.42,1,1,1,129.8,128.7,130.6,77.84,76.67,52,52,52,0,0,0,0.401,0.398,0.404,77.84,76.67,78.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0732,0.0739,0.00237,0.00227,0.00243,0.000093,0.000089,0.000095,0.124,0.121,0.125,0.0048,0.0048,0.0049,25.38,25.38,25.38,0.937,0.936,0.938,0.96,0.96,0.96,0.899,0.898,0.901,18.14,17.9,18.29,17.42,17.19,17.56,0,0,0,0,0,0,0.0968,0,0.0314,0.4,0.6,0.4,37.3
1667167200000,2022,10,2022,1,5,7,0.0851,0.0304,0.0547,3358.93,22.6,22.6,19.99,1,1,1,140.7,132.5,152.7,90.46,80.5,50.29,50,52,0,0,0,0.358,0.327,0.392,90.46,80.5,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0745,0.082,0.00344,0.00259,0.00448,0.00013,0.0001,0.00018,0.146,0.128,0.168,0.0057,0.005,0.0066,25.35,25.34,25.37,0.922,0.913,0.933,0.965,0.96,0.97,0.889,0.884,0.896,20.72,18.69,23.3,19.99,17.94,22.6,0,0,0,0,0,0,0.111,0,0.0304,0.36,0.64,0.36,39.5
1667772000000,2022,11,2022,2,6,7,0.102,0.0302,0.0717,4437.82,29.25,29.25,26.42,1,1,1,168.6,158.5,180.3,118.6,108.5,50,50,50,0,0,0,0.297,0.277,0.316,118.6,108.5,130.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.084,0.0918,0.00583,0.00497,0.00683,0.00023,0.00019,0.00027,0.196,0.178,0.217,0.0077,0.007,0.0085,25.34,25.34,25.34,0.924,0.917,0.931,0.97,0.97,0.97,0.896,0.889,0.903,27.23,24.71,30.15,26.42,23.97,29.25,0,0,0,0,0,0,0.147,0,0.0303,0.3,0.7,0.3,43.5
1668376800000,2022,11,2022,2,7,7,0.109,0.0302,0.0783,4875.23,30.28,30.28,29.02,1,1,1,179.4,171.3,184.7,129.4,121.3,50,50,50,0,0,0,0.279,0.271,0.292,129.4,121.3,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0886,0.0933,0.00675,0.00606,0.0072,0.00026,0.00024,0.00028,0.215,0.201,0.225,0.0084,0.0079,0.0088,25.34,25.34,25.34,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.92,27.92,31.22,29.02,27.08,30.28,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.7
1668981600000,2022,11,2022,2,8,7,0.109,0.0302,0.0784,4886.07,31.33,31.33,29.08,1,1,1,179.7,170.5,189.1,129.7,120.5,50,50,50,0,0,0,0.278,0.264,0.293,129.7,120.5,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0883,0.0949,0.00677,0.00599,0.00757,0.00026,0.00023,0.0003,0.216,0.199,0.233,0.0084,0.0078,0.0091,25.34,25.34,25.35,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.98,27.71,32.3,29.08,26.88,31.33,0,0,0,0,0,0,0.162,0,0.0306,0.28,0.72,0.28,44.8
1669586400000,2022,11,2022,2,9,7,0.114,0.0334,0.0802,5006.46,31.72,31.72,29.8,1,1,1,187.8,183.9,190.7,132.6,124.9,55.14,50,59,0,0,0,0.294,0.262,0.321,132.6,124.9,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0913,0.0954,0.00702,0.00637,0.00771,0.00027,0.00025,0.0003,0.222,0.209,0.236,0.0087,0.0082,0.0092,25.35,25.35,25.36,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.72,28.84,32.7,29.8,27.97,31.72,0,0,0,0,0,0,0.166,0,0.0338,0.29,0.7,0.3,43.9
1670191200000,2022,12,2022,3,10,7,0.121,0.0357,0.0849,5310.94,35.32,35.32,31.61,1,1,1,199.4,183.6,215.3,140.4,124.6,59,59,59,0,0,0,0.297,0.274,0.321,140.4,124.6,156.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0912,0.102,0.00768,0.00634,0.00904,0.0003,0.00025,0.00035,0.236,0.208,0.265,0.0092,0.0081,0.01,25.33,25.24,25.36,0.935,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.912,32.59,28.77,36.41,31.61,27.91,35.32,0,0,0,0,0,0,0.176,0,0.0361,0.3,0.7,0.3,43.9
1670796000000,2022,12,2022,3,11,7,0.139,0.0357,0.103,6505.69,41.27,41.27,38.72,1,1,1,229.4,220,239.7,170.4,161,59,59,59,0,0,0,0.257,0.246,0.268,170.4,161,180.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.111,0.0102,0.00944,0.0111,0.0004,0.00037,0.00044,0.29,0.273,0.308,0.011,0.011,0.012,25.13,25.05,25.21,0.945,0.942,0.949,0.975,0.971,0.98,0.922,0.914,0.93,39.7,37.5,42.11,38.72,36.4,41.27,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.8
1671400800000,2022,12,2022,3,12,7,0.153,0.0357,0.118,7470.91,46.87,46.87,44.47,1,1,1,253.6,244.3,264,194.6,185.3,59,59,59,0,0,0,0.233,0.223,0.241,194.6,185.3,205,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.12,0.0123,0.0115,0.0132,0.00049,0.00045,0.00052,0.333,0.317,0.352,0.013,0.013,0.014,24.96,24.89,25.02,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,45.38,43.2,47.83,44.47,42.33,46.87,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1672005600000,2022,12,2022,3,13,6,0.14,0.0306,0.11,6863.81,48.2,48.2,47.67,1,1,1,270.4,264.3,283.2,211.4,205.3,59,59,59,0,0,0,0.218,0.208,0.223,211.4,205.3,224.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.126,0.0137,0.0132,0.0148,0.00054,0.00052,0.00059,0.363,0.352,0.386,0.014,0.014,0.015,24.85,24.78,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.31,47.89,52.25,47.67,46.93,48.2,0,0,0,0,0,0,0.265,0,0.03,0.22,0.79,0.21,49