date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,182.97,0.91,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-01-02,1992,4,14,2,187.07,0.9,5,Dry,29,5,4,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1993-01-03,1992,4,14,3,190.63,0.89,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1993-01-04,1992,4,14,4,195.28,0.88,5,Dry,29,5,4,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
1993-01-05,1992,4,14,5,200.47,0.86,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1993-01-06,1992,4,14,6,205.67,0.85,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1993-01-07,1992,4,15,7,208.67,0.84,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-01-08,1992,4,15,8,210.04,0.83,5,Dry,29,5,4,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1993-01-09,1992,4,15,9,214.69,0.82,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00779,0.000305,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
1993-01-10,1992,4,15,10,219.34,0.81,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
1993-01-11,1992,4,15,11,222.89,0.8,5,Dry,29,5,4,2,33,73,0.33,149.9,0.67,149.9,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
1993-01-12,1992,4,15,12,225.9,0.79,5,Dry,29,5,4,2,33,73,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00875,0.000344,0.112,0.00439,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
1993-01-13,1992,4,15,13,230,0.78,5,Dry,29,5,4,2,33,73,0.32,157,0.68,157,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
1993-01-14,1992,4,16,14,237.39,0.75,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1993-01-15,1992,4,16,15,240.94,0.74,5,Dry,29,5,4,2,33,73,0.3,167.9,0.7,167.9,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.945,0.974,0.92,39,38,38,911
1993-01-16,1992,4,16,16,245.04,0.74,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
1993-01-17,1992,4,16,17,249.69,0.73,5,Dry,29,5,4,2,33,73,0.29,176.7,0.71,176.7,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
1993-01-18,1992,4,16,18,254.89,0.71,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
1993-01-19,1992,4,16,19,261.72,0.7,5,Dry,29,5,4,2,33,73,0.28,188.7,0.72,188.7,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
1993-01-20,1992,4,16,20,272.39,0.68,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
1993-01-21,1992,4,17,21,281.41,0.67,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1993-01-22,1992,4,17,22,288.24,0.66,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
1993-01-23,1992,4,17,23,297.81,0.64,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1993-01-24,1992,4,17,24,309.03,0.63,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
1993-01-25,1992,4,17,25,320.24,0.62,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
1993-01-26,1992,4,17,26,330.35,0.61,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1993-01-27,1992,4,17,27,341.02,0.59,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
1993-01-28,1992,4,18,28,350.59,0.58,5,Dry,29,5,4,2,33,73,0.21,277.6,0.79,277.6,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
1993-01-29,1992,4,18,29,360.16,0.58,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
1993-01-30,1992,4,18,30,369.18,0.57,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
1993-01-31,1992,4,18,31,378.21,0.56,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
1993-02-01,1992,5,18,32,388.32,0.55,5,Dry,31,6,4,3,41,85,0.22,303.3,0.78,303.3,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.346,0.0141,24.3,0.941,0.97,0.913,34,33,66,1580
1993-02-02,1992,5,18,33,400.08,0.54,5,Dry,31,6,4,3,41,85,0.21,315.1,0.79,315.1,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
1993-02-03,1992,5,18,34,412.39,0.53,5,Dry,31,6,4,3,41,85,0.21,327.4,0.79,327.4,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.166,0.0535,0.00218,0.219,0.00893,2,0.163,0.383,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
1993-02-04,1992,5,19,35,425.78,0.52,5,Dry,31,6,4,3,41,85,0.2,340.8,0.8,340.8,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.0094,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
1993-02-05,1992,5,19,36,440.28,0.51,5,Dry,31,6,4,3,41,85,0.19,355.3,0.81,355.3,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0667,0.00273,0.242,0.00991,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.4,1860
1993-02-06,1992,5,19,37,457.5,0.5,5,Dry,31,6,4,3,41,85,0.19,372.5,0.81,372.5,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0748,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
1993-02-07,1992,5,19,38,476.92,0.48,5,Dry,31,6,4,3,41,85,0.18,391.9,0.82,391.9,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
1993-02-08,1992,5,19,39,497.97,0.47,5,Dry,31,6,4,3,41,85,0.17,413,0.83,413,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0939,0.00389,0.29,0.012,2,0.221,0.511,0.0211,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
1993-02-09,1992,5,19,40,520.12,0.46,5,Dry,31,6,4,3,41,85,0.16,435.1,0.84,435.1,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.1,2260
1993-02-10,1992,5,19,41,543.91,0.45,5,Dry,31,6,4,3,41,85,0.16,458.9,0.84,458.9,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1993-02-11,1992,5,20,42,567.7,0.43,5,Dry,31,6,4,3,41,85,0.15,482.7,0.85,482.7,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1993-02-12,1992,5,20,43,593.67,0.42,5,Dry,31,6,4,3,41,85,0.14,508.7,0.86,508.7,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00593,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1993-02-13,1992,5,20,44,622.93,0.41,5,Dry,31,6,4,3,41,85,0.14,537.9,0.86,537.9,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.00679,0.416,0.0176,3,0.185,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
1993-02-14,1992,5,20,45,654.38,0.39,5,Dry,31,6,4,3,41,85,0.13,569.4,0.87,569.4,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.455,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
1993-02-15,1992,5,20,46,688.01,0.38,5,Dry,31,6,4,3,41,85,0.12,603,0.88,603,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
1993-02-16,1992,5,20,47,722.19,0.36,5,Dry,31,6,4,3,41,85,0.12,637.2,0.88,637.2,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00976,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
1993-02-17,1992,5,20,48,758.01,0.35,5,Dry,31,6,4,3,41,85,0.11,673,0.89,673,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
1993-02-18,1992,5,21,49,783.79,0.34,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
1993-02-19,1992,5,21,50,814.09,0.33,5,Dry,31,6,4,3,41,85,0.1,729.1,0.9,729.1,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
1993-02-20,1992,5,21,51,849.78,0.31,5,Dry,31,6,4,3,41,85,0.1,764.8,0.9,764.8,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.986,0.0434,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
1993-02-21,1992,5,21,52,889.23,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
1993-02-22,1992,5,21,53,931.65,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1993-02-23,1992,5,21,54,976.57,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
1993-02-24,1992,5,21,55,1023.7,0.26,4,Mod_Dry,36,6,5,4,54,105,0.1,918.7,0.9,918.7,0,0,0,0,-4,4,36,6,5,0,58,966,990,968,22,0.539,0.384,0.0174,0.923,0.0419,4,0.253,1.18,0.0534,20.9,0.956,0.98,0.937,44.9,44,176,4220
1993-02-25,1992,5,22,56,1072.7,0.25,4,Mod_Dry,36,6,5,4,54,105,0.098,967.7,0.9,967.7,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.584,0.407,0.0186,0.991,0.0453,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.8,183,4400
1993-02-26,1992,5,22,57,1129,0.24,4,Mod_Dry,36,6,5,4,54,105,0.093,1024,0.91,1024,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.656,0.477,0.022,1.13,0.0522,4,0.285,1.42,0.0653,20.3,0.955,0.98,0.936,48.6,47.7,191,4580
1993-02-27,1992,5,22,58,1187.2,0.23,4,Mod_Dry,36,6,5,4,54,105,0.088,1082,0.91,1082,0,0,0,0,-4,4,36,6,5,0,58,1130,990,968.5,21.5,0.741,0.608,0.0283,1.35,0.0627,4,0.296,1.65,0.0765,19.9,0.955,0.98,0.936,50.3,48.2,193,4630
1993-02-28,1992,5,22,59,1247.2,0.23,4,Mod_Dry,36,6,5,4,54,105,0.084,1142,0.92,1100,42,9,1,1,-3,34,45,7,6,1,88,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1993-03-01,1992,6,22,60,1302.9,0.22,3,Normal,49,9,9,9,107,183,0.14,1120,0.86,1100,20,5,1,1,-8,21,54,10,10,1,128,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-03-02,1992,6,22,61,1353.9,0.21,3,Normal,49,9,9,9,107,183,0.14,1171,0.86,1100,71,16,2,2,-7,58,65,11,11,2,165,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-03,1992,6,22,62,1399.7,0.2,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
1993-03-04,1992,6,23,63,1421.3,0.2,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-05,1992,6,23,64,1443.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-03-06,1992,6,23,65,1465,0.19,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-03-07,1992,6,23,66,1487.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1993-03-08,1992,6,23,67,1509.3,0.18,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1993-03-09,1992,6,23,68,1531.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1993-03-10,1992,6,23,69,1554.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1993-03-11,1992,6,24,70,1583.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-03-12,1992,6,24,71,1612.7,0.17,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
1993-03-13,1992,6,24,72,1642.3,0.16,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1993-03-14,1992,6,24,73,1678.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1993-03-15,1992,6,24,74,1722.3,0.15,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-03-16,1992,6,24,75,1773.1,0.15,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
1993-03-17,1992,6,24,76,1824.4,0.14,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-03-18,1992,6,25,77,1876.3,0.14,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-03-19,1992,6,25,78,1928.7,0.13,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
1993-03-20,1992,6,25,79,1988.7,0.13,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
1993-03-21,1992,6,25,80,2056.6,0.12,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-03-22,1992,6,25,81,2132.5,0.12,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1993-03-23,1992,6,25,82,2209.4,0.11,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1993-03-24,1992,6,25,83,2279.7,0.11,3,Normal,49,9,9,9,107,183,0.08,2097,0.92,1100,997,51,9,16,21,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
1993-03-25,1992,6,26,84,2328.2,0.1,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-03-26,1992,6,26,85,2377.1,0.1,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-03-27,1992,6,26,86,2426.3,0.096,3,Normal,49,9,9,9,107,183,0.075,2243,0.93,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1993-03-28,1992,6,26,87,2475.8,0.092,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
1993-03-29,1992,6,26,88,2517.9,0.088,3,Normal,49,9,9,9,107,183,0.073,2335,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1993-03-30,1992,6,26,89,2560.3,0.085,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
1993-03-31,1992,6,26,90,2595.1,0.082,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
1993-04-01,1992,7,27,91,2630.1,0.078,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1993-04-02,1992,7,27,92,2665.2,0.074,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1993-04-03,1992,7,27,93,2692.6,0.071,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1993-04-04,1992,7,27,94,2720.1,0.069,3,Normal,54,13,14,19,117,217,0.08,2503,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
1993-04-05,1992,7,27,95,2755.6,0.066,3,Normal,54,13,14,19,117,217,0.079,2539,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
1993-04-06,1992,7,27,96,2791.2,0.063,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
1993-04-07,1992,7,27,97,2827,0.061,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1993-04-08,1992,7,28,98,2862.9,0.058,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
1993-04-09,1992,7,28,99,2898.9,0.056,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1993-04-10,1992,7,28,100,2943.2,0.054,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
1993-04-11,1992,7,28,101,2987.6,0.051,3,Normal,54,13,14,19,117,217,0.073,2771,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
1993-04-12,1992,7,28,102,3040.3,0.048,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
1993-04-13,1992,7,28,103,3093.3,0.046,3,Normal,54,13,14,19,117,217,0.07,2876,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1993-04-14,1992,7,28,104,3146.6,0.044,3,Normal,54,13,14,19,117,217,0.069,2930,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
1993-04-15,1992,7,29,105,3200.2,0.041,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
1993-04-16,1992,7,29,106,3245.7,0.039,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
1993-04-17,1992,7,29,107,3283.1,0.038,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1993-04-18,1992,7,29,108,3303.9,0.037,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
1993-04-19,1992,7,29,109,3316.4,0.036,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1993-04-20,1992,7,29,110,3320.6,0.036,3,Normal,54,13,14,19,117,217,0.065,3104,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1993-04-21,1992,7,29,111,3324.8,0.036,2,Mod_Wet,70,14,18,25,168,295,0.089,3030,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1993-04-22,1992,7,30,112,3320.6,0.036,2,Mod_Wet,70,14,18,25,168,295,0.089,3026,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1993-04-23,1992,7,30,113,3316.4,0.036,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1993-04-24,1992,7,30,114,3303.9,0.037,2,Mod_Wet,70,14,18,25,168,295,0.089,3009,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
1993-04-25,1992,7,30,115,3291.4,0.037,2,Mod_Wet,70,14,18,25,168,295,0.09,2996,0.91,1100,1900,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
1993-04-26,1992,7,30,116,3270.6,0.038,2,Mod_Wet,70,14,18,25,168,295,0.09,2976,0.91,1100,1880,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1993-04-27,1992,7,30,117,3241.6,0.039,2,Mod_Wet,70,14,18,25,168,295,0.091,2947,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
1993-04-28,1992,7,30,118,3212.6,0.041,2,Mod_Wet,70,14,18,25,168,295,0.092,2918,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
1993-04-29,1992,7,31,119,3175.4,0.042,2,Mod_Wet,70,14,18,25,168,295,0.093,2880,0.91,1100,1780,30,4,7,28,1710,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
1993-04-30,1992,7,31,120,3138.4,0.044,2,Mod_Wet,70,14,18,25,168,295,0.094,2843,0.91,1100,1740,30,4,7,27,1680,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
1993-05-01,1992,8,31,121,3101.5,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2781,0.9,1100,1680,35,4,8,27,1610,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1993-05-02,1992,8,31,122,3064.8,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
1993-05-03,1992,8,31,123,3028.1,0.049,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
1993-05-04,1992,8,31,124,2983.5,0.051,2,Mod_Wet,65,14,17,23,202,321,0.11,2663,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
1993-05-05,1992,8,31,125,2939.1,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
1993-05-06,1992,8,32,126,2894.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1993-05-07,1992,8,32,127,2850.9,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1993-05-08,1992,8,32,128,2807.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2486,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1993-05-09,1992,8,32,129,2763.5,0.066,2,Mod_Wet,65,14,17,23,202,321,0.12,2443,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1993-05-10,1992,8,32,130,2720.1,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2399,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
1993-05-11,1992,8,32,131,2677,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2356,0.88,1100,1260,35,4,8,15,1190,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1993-05-12,1992,8,32,132,2634,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1993-05-13,1992,8,33,133,2591.3,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1993-05-14,1992,8,33,134,2548.7,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1993-05-15,1992,8,33,135,2506.4,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1993-05-16,1992,8,33,136,2464.3,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1993-05-17,1992,8,33,137,2422.5,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-05-18,1992,8,33,138,2380.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-05-19,1992,8,33,139,2339.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
1993-05-20,1992,8,34,140,2298.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-05-21,1992,8,34,141,2257.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1993-05-22,1992,8,34,142,2194.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1874,0.85,1100,774,35,4,8,0,727,100,18,25,23,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1993-05-23,1992,8,34,143,2139.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1819,0.85,1100,719,35,4,8,-1,673,100,18,25,22,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-05-24,1992,8,34,144,2085.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1764,0.85,1100,664,35,4,8,-3,620,100,18,25,20,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1993-05-25,1992,8,34,145,2031.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1710,0.84,1100,610,35,4,8,-5,568,100,18,25,18,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1993-05-26,1992,8,34,146,1978.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1657,0.84,1100,557,35,4,8,-6,516,100,18,25,17,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1993-05-27,1992,8,35,147,1932.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1611,0.83,1100,511,35,4,8,-8,472,100,18,25,15,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-05-28,1992,8,35,148,1886.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1566,0.83,1100,466,35,4,8,-9,428,100,18,25,14,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1993-05-29,1992,8,35,149,1841.6,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1521,0.83,1100,421,35,4,8,-10,384,100,18,25,13,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1993-05-30,1992,8,35,150,1797,0.14,2,Mod_Wet,65,14,17,23,202,321,0.18,1476,0.82,1100,376,35,4,8,-12,341,100,18,25,11,543,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1993-05-31,1992,8,35,151,1752.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.18,1432,0.82,1100,332,35,4,8,-13,298,100,18,25,10,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-06-01,1992,9,35,152,1715.6,0.15,3,Normal,53,12,12,13,120,210,0.12,1506,0.88,1100,406,47,6,12,-1,342,100,18,24,12,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-06-02,1992,9,35,153,1678.8,0.16,3,Normal,53,12,12,13,120,210,0.13,1469,0.88,1100,369,47,6,11,-2,307,100,18,23,11,427,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1993-06-03,1992,9,36,154,1642.3,0.16,3,Normal,53,12,12,13,120,210,0.13,1432,0.87,1100,332,47,6,10,-3,272,100,18,22,10,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1993-06-04,1992,9,36,155,1606.2,0.17,3,Normal,53,12,12,13,120,210,0.13,1396,0.87,1100,296,47,6,9,-4,238,100,18,21,9,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-06-05,1992,9,36,156,1570.3,0.17,3,Normal,53,12,12,13,120,210,0.13,1360,0.87,1100,260,47,6,8,-5,204,100,18,20,8,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-06-06,1992,9,36,157,1534.9,0.18,3,Normal,53,12,12,13,120,210,0.14,1325,0.86,1100,225,47,6,7,-6,171,100,18,19,7,291,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1993-06-07,1992,9,36,158,1506.1,0.18,3,Normal,53,12,12,13,120,210,0.14,1296,0.86,1100,196,44,6,6,-7,147,97,18,18,6,267,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1993-06-08,1992,9,36,159,1477.6,0.19,3,Normal,53,12,12,13,120,210,0.14,1268,0.86,1100,168,38,5,5,-8,128,91,17,17,5,248,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-06-09,1992,9,36,160,1449.3,0.19,3,Normal,53,12,12,13,120,210,0.14,1239,0.85,1100,139,31,4,4,-9,109,84,16,16,4,229,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-06-10,1992,9,37,161,1421.3,0.2,3,Normal,53,12,12,13,120,210,0.15,1211,0.85,1100,111,25,3,3,-10,90,78,15,15,3,210,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-06-11,1992,9,37,162,1393.5,0.2,3,Normal,53,12,12,13,120,210,0.15,1184,0.85,1100,84,19,3,3,-10,69,72,15,15,3,189,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1993-06-12,1992,9,37,163,1341.8,0.21,3,Normal,53,12,12,13,120,210,0.16,1132,0.84,1100,32,7,1,1,-12,35,60,13,13,1,155,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-06-13,1992,9,37,164,1291.1,0.22,3,Normal,53,12,12,13,120,210,0.16,1081,0.84,1081,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.784,0.605,0.0286,1.39,0.0656,4,0.296,1.69,0.0795,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
1993-06-14,1992,9,37,165,1247.2,0.23,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
1993-06-15,1992,9,37,166,1209.8,0.23,3,Normal,53,12,12,13,120,210,0.17,999.9,0.83,999.9,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.665,0.423,0.0197,1.09,0.0507,4,0.28,1.37,0.0638,20.1,0.955,0.98,0.936,47,46.1,184,4420
1993-06-16,1992,9,37,167,1173.2,0.24,3,Normal,53,12,12,13,120,210,0.18,963.2,0.82,963.2,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.611,0.405,0.0188,1.02,0.0471,4,0.268,1.28,0.0595,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
1993-06-17,1992,9,38,168,1137.2,0.24,3,Normal,53,12,12,13,120,210,0.18,927.2,0.81,927.2,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.574,0.388,0.0179,0.962,0.0444,4,0.255,1.22,0.0562,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
1993-06-18,1992,9,38,169,1107.3,0.25,3,Normal,53,12,12,13,120,210,0.19,897.3,0.81,897.3,0,0,0,0,-13,13,53,12,12,0,133,974,990,968.2,21.8,0.547,0.373,0.0172,0.92,0.0423,4,0.245,1.17,0.0536,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
1993-06-19,1992,9,38,170,1078,0.25,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
1993-06-20,1992,9,38,171,1054.4,0.26,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
1993-06-21,1992,9,38,172,1031.3,0.26,3,Normal,53,12,12,13,120,210,0.2,821.3,0.8,821.3,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.337,0.0153,0.814,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.3,39.3,157,3770
1993-06-22,1992,9,38,173,1008.6,0.27,3,Normal,53,12,12,13,120,210,0.21,798.6,0.79,798.6,0,0,0,0,-13,13,53,12,12,0,133,876,990,967.9,22.1,0.456,0.326,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
1993-06-23,1992,9,38,174,986.32,0.27,3,Normal,53,12,12,13,120,210,0.21,776.3,0.79,776.3,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
1993-06-24,1992,9,39,175,964.53,0.28,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
1993-06-25,1992,9,39,176,947.93,0.28,3,Normal,53,12,12,13,120,210,0.22,737.9,0.78,737.9,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0312,3,0.275,0.969,0.0435,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
1993-06-26,1992,9,39,177,931.65,0.28,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
1993-06-27,1992,9,39,178,915.71,0.29,3,Normal,53,12,12,13,120,210,0.23,705.7,0.77,705.7,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
1993-06-28,1992,9,39,179,900.13,0.29,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
1993-06-29,1992,9,39,180,884.93,0.3,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
1993-06-30,1992,9,39,181,870.14,0.31,3,Normal,53,12,12,13,120,210,0.24,660.1,0.76,660.1,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
1993-07-01,1992,10,40,182,855.79,0.31,3,Normal,50,10,9,9,108,186,0.22,669.8,0.78,669.8,0,0,0,0,-9,9,50,10,9,0,117,739,990,967.3,22.7,0.346,0.248,0.011,0.595,0.0262,3,0.244,0.839,0.037,21.8,0.957,0.98,0.937,45.7,44.8,134,3230
1993-07-02,1992,10,40,183,841.92,0.32,3,Normal,50,10,9,9,108,186,0.22,655.9,0.78,655.9,0,0,0,0,-9,9,50,10,9,0,117,725,990,967.3,22.7,0.338,0.239,0.0105,0.578,0.0254,3,0.238,0.815,0.0359,21.9,0.956,0.98,0.937,44.9,44,132,3170
1993-07-03,1992,10,40,184,828.59,0.32,3,Normal,50,10,9,9,108,186,0.22,642.6,0.78,642.6,0,0,0,0,-9,9,50,10,9,0,117,712,990,967.2,22.8,0.331,0.23,0.0101,0.561,0.0246,3,0.232,0.793,0.0348,22,0.956,0.98,0.937,44.2,43.3,130,3120
1993-07-04,1992,10,40,185,819.43,0.32,3,Normal,50,10,9,9,108,186,0.23,633.4,0.77,633.4,0,0,0,0,-9,9,50,10,9,0,117,702,990,967.2,22.8,0.326,0.224,0.00982,0.55,0.0241,3,0.228,0.777,0.0341,22,0.955,0.98,0.936,43.6,42.7,128,3080
1993-07-05,1992,10,40,186,810.61,0.33,3,Normal,50,10,9,9,108,186,0.23,624.6,0.77,624.6,0,0,0,0,-9,9,50,10,9,0,117,694,990,967.1,22.9,0.321,0.218,0.00955,0.539,0.0236,3,0.224,0.763,0.0334,22.1,0.955,0.98,0.936,43.1,42.2,127,3040
1993-07-06,1992,10,40,187,802.16,0.33,3,Normal,50,10,9,9,108,186,0.23,616.2,0.77,616.2,0,0,0,0,-9,9,50,10,9,0,117,685,990,967.1,22.9,0.316,0.213,0.00929,0.528,0.0231,3,0.22,0.748,0.0327,22.1,0.955,0.98,0.936,42.6,41.7,125,3000
1993-07-07,1992,10,40,188,794.14,0.33,3,Normal,50,10,9,9,108,186,0.23,608.1,0.77,608.1,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00904,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
1993-07-08,1992,10,41,189,786.62,0.34,3,Normal,50,10,9,9,108,186,0.24,600.6,0.76,600.6,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
1993-07-09,1992,10,41,190,779.74,0.34,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
1993-07-10,1992,10,41,191,773.72,0.34,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.9,39.9,120,2880
1993-07-11,1992,10,41,192,766.21,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
1993-07-12,1992,10,41,193,753.91,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,526.9,0.7,526.9,0,0,0,0,-11,11,58,11,11,0,147,607,990,966.9,23.1,0.271,0.153,0.00663,0.424,0.0184,3,0.18,0.604,0.0262,22.5,0.949,0.97,0.92,36.7,35.6,107,2570
1993-07-13,1992,10,41,194,742.7,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,515.7,0.69,515.7,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.145,0.00629,0.411,0.0177,3,0.175,0.585,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2520
1993-07-14,1992,10,41,195,730.94,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
1993-07-15,1992,10,42,196,719.18,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,492.2,0.68,492.2,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.252,0.131,0.00565,0.383,0.0165,2,0.275,0.658,0.0283,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
1993-07-16,1992,10,42,197,707.97,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,481,0.68,481,0,0,0,0,-11,11,58,11,11,0,147,561,990,966.7,23.3,0.245,0.126,0.00542,0.371,0.016,2,0.267,0.638,0.0274,22.6,0.957,0.98,0.937,51.1,48.2,96.4,2310
1993-07-17,1992,10,42,198,697.85,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,470.9,0.68,470.9,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
1993-07-18,1992,10,42,199,687.19,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,460.2,0.67,460.2,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.1,48.2,96.3,2310
1993-07-19,1992,10,42,200,676.53,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,449.5,0.66,449.5,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.227,0.111,0.00475,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
1993-07-20,1992,10,42,201,666.41,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,439.4,0.66,439.4,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00454,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.2,46.2,92.4,2220
1993-07-21,1992,10,42,202,657.39,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,430.4,0.66,430.4,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.217,0.102,0.00435,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.3,90.7,2180
1993-07-22,1992,10,43,203,647.81,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,420.8,0.65,420.8,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0976,0.00415,0.31,0.0132,2,0.227,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
1993-07-23,1992,10,43,204,638.24,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,411.2,0.64,411.2,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0931,0.00395,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.4,43.5,87,2090
1993-07-24,1992,10,43,205,629.22,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,402.2,0.64,402.2,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0888,0.00377,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.2,2040
1993-07-25,1992,10,43,206,620.2,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,393.2,0.63,393.2,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.203,0.0846,0.00358,0.287,0.0122,2,0.208,0.495,0.021,23.1,0.954,0.98,0.935,42.5,41.7,83.4,2000
1993-07-26,1992,10,43,207,612.27,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,385.3,0.63,385.3,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0808,0.00342,0.281,0.0119,2,0.203,0.483,0.0204,23.2,0.953,0.98,0.934,41.7,40.9,81.7,1960
1993-07-27,1992,10,43,208,603.79,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,376.8,0.62,376.8,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0768,0.00324,0.274,0.0116,2,0.197,0.47,0.0199,23.2,0.952,0.978,0.931,40.8,39.9,79.8,1920
1993-07-28,1992,10,43,209,595.31,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,368.3,0.62,368.3,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0728,0.00307,0.267,0.0112,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78,1870
1993-07-29,1992,10,44,210,586.84,0.42,2,Mod_Wet,58,11,11,11,136,227,0.39,359.8,0.61,359.8,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0688,0.0029,0.26,0.0109,2,0.185,0.445,0.0187,23.3,0.95,0.974,0.925,39.1,38.1,76.1,1830
1993-07-30,1992,10,44,211,578.91,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,351.9,0.61,351.9,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0651,0.00274,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.923,38.3,37.2,74.4,1790
