date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-07-31,1992,10,44,212,572.07,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,345.1,0.6,345.1,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.186,0.0619,0.0026,0.247,0.0104,2,0.175,0.423,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.9,1750
1993-08-01,1992,11,44,213,563.6,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,379.6,0.67,379.6,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0782,0.00328,0.273,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.932,41.5,40.6,81.2,1950
1993-08-02,1992,11,44,214,555.67,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,371.7,0.67,371.7,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0744,0.00311,0.266,0.0111,2,0.193,0.46,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
1993-08-03,1992,11,44,215,547.19,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,363.2,0.66,363.2,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0704,0.00294,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.975,0.927,39.8,38.8,77.6,1860
1993-08-04,1992,11,44,216,538.71,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,354.7,0.66,354.7,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0664,0.00277,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.8,75.7,1820
1993-08-05,1992,11,45,217,530.24,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,346.2,0.65,346.2,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0624,0.0026,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
1993-08-06,1992,11,45,218,522.31,0.46,2,Mod_Wet,54,9,8,6,107,184,0.35,338.3,0.65,338.3,0,0,0,0,-6,6,54,9,8,0,113,409,990,966,24,0.18,0.0587,0.00244,0.239,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
1993-08-07,1992,11,45,219,515.47,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,331.5,0.64,331.5,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.178,0.0555,0.0023,0.233,0.00968,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
1993-08-08,1992,11,45,220,508.09,0.47,2,Mod_Wet,54,9,8,6,107,184,0.36,324.1,0.64,324.1,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
1993-08-09,1992,11,45,221,500.71,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,316.7,0.63,316.7,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0485,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.6,1620
1993-08-10,1992,11,45,222,493.87,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,309.9,0.63,309.9,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0453,0.00187,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
1993-08-11,1992,11,45,223,487.03,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,303,0.62,303,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.042,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
1993-08-12,1992,11,46,224,481.29,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,297.3,0.62,297.3,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.166,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
1993-08-13,1992,11,46,225,475,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,291,0.61,291,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
1993-08-14,1992,11,46,226,468.71,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,284.7,0.61,284.7,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00137,0.194,0.00801,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
1993-08-15,1992,11,46,227,462.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,278.4,0.6,278.4,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0304,0.00125,0.189,0.00778,2,0.13,0.32,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
1993-08-16,1992,11,46,228,456.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
1993-08-17,1992,11,46,229,450.39,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,266.4,0.59,266.4,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
1993-08-18,1992,11,46,230,444.65,0.51,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
1993-08-19,1992,11,47,231,438.91,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,254.9,0.58,254.9,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0193,0.000791,0.17,0.00695,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
1993-08-20,1992,11,47,232,434.26,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
1993-08-21,1992,11,47,233,429.06,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
1993-08-22,1992,11,47,234,423.87,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
1993-08-23,1992,11,47,235,418.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
1993-08-24,1992,11,47,236,413.48,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,229.5,0.56,229.5,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.142,0.0153,0.000622,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
1993-08-25,1992,11,47,237,408.83,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,224.8,0.55,224.8,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
1993-08-26,1992,11,48,238,404.18,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,220.2,0.55,220.2,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
1993-08-27,1992,11,48,239,399.53,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215.5,0.54,215.5,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
1993-08-28,1992,11,48,240,394.89,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,210.9,0.53,210.9,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.937,48,47,47,1130
1993-08-29,1992,11,48,241,390.24,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
1993-08-30,1992,11,48,242,386.68,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,202.7,0.52,202.7,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
1993-08-31,1992,11,48,243,382.58,0.56,2,Mod_Wet,54,9,8,6,107,184,0.48,198.6,0.52,198.6,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.0058,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.2,44.3,44.3,1060
1993-09-01,1992,12,48,244,377.39,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,239.4,0.63,239.4,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1993-09-02,1992,12,49,245,371.1,0.57,2,Mod_Wet,46,7,6,4,75,138,0.37,233.1,0.63,233.1,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.000629,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1200
1993-09-03,1992,12,49,246,366.45,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.4,0.62,228.4,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-09-04,1992,12,49,247,361.25,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.3,0.62,223.3,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
1993-09-05,1992,12,49,248,356.06,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.1,0.61,218.1,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
1993-09-06,1992,12,49,249,350.86,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,212.9,0.61,212.9,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
1993-09-07,1992,12,49,250,345.67,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,207.7,0.6,207.7,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
1993-09-08,1992,12,49,251,341.02,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
1993-09-09,1992,12,50,252,336.37,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
1993-09-10,1992,12,50,253,332.81,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,194.8,0.58,194.8,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
1993-09-11,1992,12,50,254,328.71,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
1993-09-12,1992,12,50,255,324.61,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
1993-09-13,1992,12,50,256,320.51,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
1993-09-14,1992,12,50,257,316.41,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
1993-09-15,1992,12,50,258,312.31,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
1993-09-16,1992,12,51,259,308.75,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
1993-09-17,1992,12,51,260,305.2,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.2,0.55,167.2,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00996,0.000397,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.3,37.3,896
1993-09-18,1992,12,51,261,301.64,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
1993-09-19,1992,12,51,262,298.09,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
1993-09-20,1992,12,51,263,294.53,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,156.5,0.53,156.5,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-09-21,1992,12,51,264,292.07,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
1993-09-22,1992,12,51,265,289.06,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
1993-09-23,1992,12,52,266,286.06,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
1993-09-24,1992,12,52,267,285.24,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
1993-09-25,1992,12,52,268,284.42,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,146.4,0.52,146.4,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.0082,0.000326,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
1993-09-26,1992,12,52,269,281.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
1993-09-27,1992,12,52,270,280.59,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,142.6,0.51,142.6,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00787,0.000313,0.115,0.00455,1,0.135,0.25,0.00991,24.9,0.936,0.97,0.908,32.6,31.7,31.7,760
1993-09-28,1992,12,52,271,279.22,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,141.2,0.51,141.2,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00775,0.000308,0.114,0.00452,1,0.133,0.247,0.00981,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
1993-09-29,1992,12,52,272,277.31,0.67,2,Mod_Wet,46,7,6,4,75,138,0.5,139.3,0.5,139.3,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.106,0.00759,0.000301,0.113,0.00449,1,0.131,0.244,0.00967,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
1993-09-30,1992,12,53,273,275.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,137.9,0.5,137.9,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00747,0.000297,0.113,0.00447,1,0.129,0.241,0.00957,25,0.934,0.97,0.906,31.5,30.6,30.6,734
1993-10-01,1993,1,1,274,273.48,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
1993-10-02,1993,1,1,275,269.38,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
1993-10-03,1993,1,1,276,265.82,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-10-04,1993,1,1,277,262.27,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
1993-10-05,1993,1,1,278,258.71,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
1993-10-06,1993,1,1,279,255.16,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-10-07,1993,1,1,280,252.7,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
1993-10-08,1993,1,2,281,249.69,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
1993-10-09,1993,1,2,282,246.68,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
1993-10-10,1993,1,2,283,243.67,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
1993-10-11,1993,1,2,284,240.67,0.75,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1993-10-12,1993,1,2,285,237.66,0.75,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
1993-10-13,1993,1,2,286,234.65,0.76,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1993-10-14,1993,1,2,287,232.19,0.77,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1993-10-15,1993,1,3,288,229.18,0.78,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
1993-10-16,1993,1,3,289,227.81,0.78,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1993-10-17,1993,1,3,290,226.45,0.79,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
1993-10-18,1993,1,3,291,223.99,0.79,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
1993-10-19,1993,1,3,292,221.53,0.8,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1993-10-20,1993,1,3,293,219.06,0.81,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
1993-10-21,1993,1,3,294,216.6,0.82,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1993-10-22,1993,1,4,295,214.14,0.82,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1993-10-23,1993,1,4,296,211.68,0.83,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
1993-10-24,1993,1,4,297,210.31,0.83,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1993-10-25,1993,1,4,298,208.4,0.84,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-10-26,1993,1,4,299,207.03,0.84,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-10-27,1993,1,4,300,205.67,0.85,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1993-10-28,1993,1,4,301,203.75,0.85,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
1993-10-29,1993,1,5,302,201.84,0.86,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,199.92,0.86,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,198.01,0.87,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,197.19,0.87,3,Normal,36,5,3,2,47,93,0.47,104.2,0.53,104.2,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.00461,0.00018,0.0924,0.00361,1,0.0832,0.176,0.00686,25.4,0,0,0,0,0,0,0
1993-11-02,1993,2,5,306,199.1,0.87,3,Normal,36,5,3,2,47,93,0.47,106.1,0.53,106.1,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0885,0.00477,0.000186,0.0933,0.00364,1,0.0857,0.179,0.00699,25.4,0,0,0,0,0,0,0
1993-11-03,1993,2,5,307,199.38,0.87,3,Normal,36,5,3,2,47,93,0.47,106.4,0.53,106.4,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.0861,0.18,0.00701,25.4,0,0,0,0,0,0,0
1993-11-04,1993,2,5,308,201.29,0.86,3,Normal,36,5,3,2,47,93,0.46,108.3,0.54,108.3,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0893,0.00495,0.000194,0.0942,0.00368,1,0.0887,0.183,0.00715,25.4,0,0,0,0,0,0,0
1993-11-05,1993,2,6,309,205.94,0.84,3,Normal,36,5,3,2,47,93,0.45,112.9,0.55,112.9,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00377,1,0.095,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1993-11-06,1993,2,6,310,212.78,0.83,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1993-11-07,1993,2,6,311,218.52,0.81,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
1993-11-08,1993,2,6,312,221.53,0.8,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-11-09,1993,2,6,313,223.44,0.79,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
1993-11-10,1993,2,6,314,224.81,0.79,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1993-11-11,1993,2,6,315,225.08,0.79,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
1993-11-12,1993,2,7,316,225.9,0.79,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1993-11-13,1993,2,7,317,224.53,0.79,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-11-14,1993,2,7,318,223.17,0.79,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1993-11-15,1993,2,7,319,226.17,0.79,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1993-11-16,1993,2,7,320,230.82,0.77,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1993-11-17,1993,2,7,321,236.02,0.76,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
1993-11-18,1993,2,7,322,238.48,0.75,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1993-11-19,1993,2,8,323,237.66,0.75,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-11-20,1993,2,8,324,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
1993-11-21,1993,2,8,325,234.92,0.76,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
1993-11-22,1993,2,8,326,234.1,0.76,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1993-11-23,1993,2,8,327,235.47,0.76,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
1993-11-24,1993,2,8,328,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-11-25,1993,2,8,329,240.39,0.75,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
1993-11-26,1993,2,9,330,241.76,0.74,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
1993-11-27,1993,2,9,331,243.67,0.74,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1993-11-28,1993,2,9,332,248.87,0.73,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
1993-11-29,1993,2,9,333,250.24,0.72,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
1993-11-30,1993,2,9,334,247.23,0.73,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1993-12-01,1993,3,9,335,244.77,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
1993-12-02,1993,3,9,336,244.49,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,167.5,0.69,167.5,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00999,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.9,37.8,37.8,908
1993-12-03,1993,3,10,337,246.96,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00472,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,922
1993-12-04,1993,3,10,338,251.6,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
1993-12-05,1993,3,10,339,253.52,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,176.5,0.7,176.5,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000425,0.122,0.00484,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
1993-12-06,1993,3,10,340,255.43,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
1993-12-07,1993,3,10,341,257.35,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,180.3,0.7,180.3,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41,41,985
1993-12-08,1993,3,10,342,259.26,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,182.3,0.7,182.3,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000445,0.125,0.00494,1,0.189,0.313,0.0124,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
1993-12-09,1993,3,10,343,264.46,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,187.5,0.71,187.5,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1993-12-10,1993,3,11,344,269.65,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,192.7,0.71,192.7,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00513,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1993-12-11,1993,3,11,345,274.3,0.68,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1993-12-12,1993,3,11,346,278.95,0.67,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000574,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
1993-12-13,1993,3,11,347,282.5,0.67,5,Dry,26,4,3,2,24,59,0.21,223.5,0.79,223.5,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0147,0.000586,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
1993-12-14,1993,3,11,348,283.32,0.66,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
1993-12-15,1993,3,11,349,281.96,0.67,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
1993-12-16,1993,3,11,350,280.04,0.67,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
1993-12-17,1993,3,12,351,278.13,0.67,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
1993-12-18,1993,3,12,352,276.76,0.67,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-12-19,1993,3,12,353,276.49,0.68,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-12-20,1993,3,12,354,279.49,0.67,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
1993-12-21,1993,3,12,355,281.41,0.67,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
1993-12-22,1993,3,12,356,283.32,0.66,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
1993-12-23,1993,3,12,357,288.52,0.66,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
1993-12-24,1993,3,13,358,293.71,0.65,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
1993-12-25,1993,3,13,359,298.36,0.64,5,Dry,26,4,3,2,24,59,0.2,239.4,0.8,239.4,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
1993-12-26,1993,3,13,360,301.92,0.64,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
1993-12-27,1993,3,13,361,304.92,0.63,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
1993-12-28,1993,3,13,362,307.93,0.63,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
1993-12-29,1993,3,13,363,313.13,0.62,5,Dry,26,4,3,2,24,59,0.19,254.1,0.81,254.1,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000757,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
1993-12-30,1993,3,13,364,315.59,0.62,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1993-12-31,1993,3,14,365,314.77,0.62,5,Dry,26,4,3,2,24,59,0.19,255.8,0.81,255.8,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0197,0.000788,0.157,0.00628,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.903,28.9,28,56,1340
1994-01-01,1993,4,14,1,316.68,0.62,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
1994-01-02,1993,4,14,2,319.69,0.62,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
1994-01-03,1993,4,14,3,319.96,0.62,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
1994-01-04,1993,4,14,4,324.06,0.61,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
1994-01-05,1993,4,14,5,331.45,0.6,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
1994-01-06,1993,4,14,6,338.28,0.6,5,Dry,29,5,4,2,33,73,0.22,265.3,0.78,265.3,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000972,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
1994-01-07,1993,4,15,7,346.76,0.59,5,Dry,29,5,4,2,33,73,0.21,273.8,0.79,273.8,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
1994-01-08,1993,4,15,8,353.6,0.58,5,Dry,29,5,4,2,33,73,0.21,280.6,0.79,280.6,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
1994-01-09,1993,4,15,9,359.89,0.58,5,Dry,29,5,4,2,33,73,0.2,286.9,0.8,286.9,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
1994-01-10,1993,4,15,10,364.53,0.57,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
1994-01-11,1993,4,15,11,374.1,0.56,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
1994-01-12,1993,4,15,12,386.96,0.55,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
1994-01-13,1993,4,15,13,399.81,0.54,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
1994-01-14,1993,4,16,14,413.21,0.53,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00931,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
1994-01-15,1993,4,16,15,428.79,0.52,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
1994-01-16,1993,4,16,16,446.02,0.5,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
1994-01-17,1993,4,16,17,464.34,0.49,5,Dry,29,5,4,2,33,73,0.16,391.3,0.84,391.3,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0837,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
1994-01-18,1993,4,16,18,483.21,0.48,5,Dry,29,5,4,2,33,73,0.15,410.2,0.85,410.2,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0926,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2140
1994-01-19,1993,4,16,19,502.07,0.47,5,Dry,29,5,4,2,33,73,0.14,429.1,0.85,429.1,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.2,2240
1994-01-20,1993,4,16,20,523.67,0.46,5,Dry,29,5,4,2,33,73,0.14,450.7,0.86,450.7,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.566,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
1994-01-21,1993,4,17,21,544.73,0.45,5,Dry,29,5,4,2,33,73,0.13,471.7,0.87,471.7,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00508,0.338,0.0141,2,0.261,0.599,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-01-22,1993,4,17,22,567.42,0.43,5,Dry,29,5,4,2,33,73,0.13,494.4,0.87,494.4,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.2,23.8,0.229,0.132,0.00555,0.361,0.0152,3,0.165,0.526,0.0221,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
1994-01-23,1993,4,17,23,587.93,0.42,5,Dry,29,5,4,2,33,73,0.12,514.9,0.88,514.9,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.0061,0.386,0.0162,3,0.174,0.56,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2580
1994-01-24,1993,4,17,24,606.8,0.41,5,Dry,29,5,4,2,33,73,0.12,533.8,0.88,533.8,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.251,0.158,0.00666,0.409,0.0173,3,0.183,0.592,0.025,23.1,0.949,0.972,0.923,38.2,37.2,112,2680
1994-01-25,1993,4,17,25,630.04,0.4,5,Dry,29,5,4,2,33,73,0.12,557,0.88,557,0,0,0,0,-2,2,29,5,4,0,35,595,990,966.4,23.6,0.265,0.173,0.00734,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.8,38.8,116,2790
1994-01-26,1993,4,17,26,657.11,0.39,5,Dry,29,5,4,2,33,73,0.11,584.1,0.89,584.1,0,0,0,0,-2,2,29,5,4,0,35,622,990,966.5,23.5,0.28,0.191,0.00815,0.471,0.0201,3,0.205,0.677,0.0288,22.8,0.953,0.979,0.934,41.5,40.6,122,2930
1994-01-27,1993,4,17,27,685.28,0.38,5,Dry,29,5,4,2,33,73,0.11,612.3,0.89,612.3,0,0,0,0,-2,2,29,5,4,0,35,650,990,966.6,23.4,0.296,0.21,0.00899,0.506,0.0217,3,0.218,0.724,0.031,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
1994-01-28,1993,4,18,28,710.16,0.37,5,Dry,29,5,4,2,33,73,0.1,637.2,0.9,637.2,0,0,0,0,-2,2,29,5,4,0,35,675,990,966.7,23.3,0.31,0.227,0.00974,0.537,0.0231,3,0.229,0.766,0.0329,22.5,0.956,0.98,0.937,44.8,43.9,132,3160
1994-01-29,1993,4,18,29,732.85,0.36,5,Dry,29,5,4,2,33,73,0.1,659.9,0.9,659.9,0,0,0,0,-2,2,29,5,4,0,35,698,990,966.8,23.2,0.323,0.242,0.0104,0.565,0.0244,3,0.239,0.804,0.0347,22.4,0.957,0.98,0.938,46.2,45.2,136,3260
1994-01-30,1993,4,18,30,755.55,0.35,5,Dry,29,5,4,2,33,73,0.097,682.5,0.9,682.5,0,0,0,0,-2,2,29,5,4,0,35,721,990,966.9,23.1,0.336,0.257,0.0111,0.593,0.0257,3,0.25,0.843,0.0365,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
1994-01-31,1993,4,18,31,774.84,0.34,5,Dry,29,5,4,2,33,73,0.094,701.8,0.91,701.8,0,0,0,0,-2,2,29,5,4,0,35,740,990,967,23,0.347,0.27,0.0117,0.617,0.0268,3,0.258,0.875,0.038,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
1994-02-01,1993,5,18,32,789.56,0.34,3,Normal,43,7,5,4,78,137,0.17,652.6,0.83,652.6,0,0,0,0,-4,4,43,7,5,0,82,708,990,967.1,22.9,0.329,0.237,0.0103,0.566,0.0247,3,0.236,0.802,0.0349,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1994-02-02,1993,5,18,33,807.18,0.33,3,Normal,43,7,5,4,78,137,0.17,670.2,0.83,670.2,0,0,0,0,-4,4,43,7,5,0,82,725,990,967.1,22.9,0.339,0.249,0.0109,0.587,0.0257,3,0.244,0.831,0.0364,22,0.957,0.98,0.938,46.2,45.3,136,3260
1994-02-03,1993,5,18,34,826.74,0.32,3,Normal,43,7,5,4,78,137,0.17,689.7,0.83,689.7,0,0,0,0,-4,4,43,7,5,0,82,745,990,967.2,22.8,0.35,0.262,0.0115,0.611,0.0268,3,0.253,0.864,0.0379,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
1994-02-04,1993,5,19,35,851.78,0.31,3,Normal,43,7,5,4,78,137,0.16,714.8,0.84,714.8,0,0,0,0,-4,4,43,7,5,0,82,770,990,967.3,22.7,0.364,0.278,0.0123,0.642,0.0283,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1994-02-05,1993,5,19,36,878.54,0.3,3,Normal,43,7,5,4,78,137,0.16,741.5,0.84,741.5,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
1994-02-06,1993,5,19,37,902.33,0.29,3,Normal,43,7,5,4,78,137,0.15,765.3,0.85,765.3,0,0,0,0,-4,4,43,7,5,0,82,820,990,967.5,22.5,0.406,0.309,0.0138,0.715,0.0318,3,0.284,0.999,0.0444,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
1994-02-07,1993,5,19,38,927.06,0.29,3,Normal,43,7,5,4,78,137,0.15,790.1,0.85,790.1,0,0,0,0,-4,4,43,7,5,0,82,845,990,967.6,22.4,0.429,0.321,0.0144,0.75,0.0335,4,0.209,0.959,0.0428,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
1994-02-08,1993,5,19,39,947.93,0.28,3,Normal,43,7,5,4,78,137,0.14,810.9,0.85,810.9,0,0,0,0,-4,4,43,7,5,0,82,866,990,967.7,22.3,0.448,0.331,0.0149,0.779,0.0349,4,0.216,0.995,0.0446,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
1994-02-09,1993,5,19,40,969.33,0.27,3,Normal,43,7,5,4,78,137,0.14,832.3,0.86,832.3,0,0,0,0,-4,4,43,7,5,0,82,887,990,967.8,22.2,0.467,0.342,0.0154,0.809,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1994-02-10,1993,5,19,41,996.16,0.27,3,Normal,43,7,5,4,78,137,0.14,859.2,0.86,859.2,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
1994-02-11,1993,5,20,42,1023.7,0.26,3,Normal,43,7,5,4,78,137,0.13,886.7,0.87,886.7,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1994-02-12,1993,5,20,43,1051.8,0.26,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
1994-02-13,1993,5,20,44,1075.4,0.25,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
1994-02-14,1993,5,20,45,1099.3,0.25,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
1994-02-15,1993,5,20,46,1123.5,0.25,3,Normal,43,7,5,4,78,137,0.12,986.5,0.88,986.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
1994-02-16,1993,5,20,47,1153.7,0.24,3,Normal,43,7,5,4,78,137,0.12,1017,0.88,1017,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.657,0.461,0.0213,1.12,0.0517,4,0.283,1.4,0.0648,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
1994-02-17,1993,5,20,48,1184.4,0.24,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0572,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,49,48.1,192,4610
1994-02-18,1993,5,21,49,1221.3,0.23,3,Normal,43,7,5,4,78,137,0.11,1084,0.89,1084,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.756,0.613,0.0286,1.37,0.0639,4,0.297,1.67,0.0778,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
1994-02-19,1993,5,21,50,1258.8,0.22,3,Normal,43,7,5,4,78,137,0.11,1122,0.89,1100,22,5,1,1,-3,18,48,8,6,1,96,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1994-02-20,1993,5,21,51,1302.9,0.22,3,Normal,43,7,5,4,78,137,0.1,1166,0.9,1100,66,15,2,2,-2,49,58,9,7,2,127,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-02-21,1993,5,21,52,1353.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-02-22,1993,5,21,53,1399.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-02-23,1993,5,21,54,1427.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1994-02-24,1993,5,21,55,1455.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-02-25,1993,5,22,56,1483.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1994-02-26,1993,5,22,57,1512.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1994-02-27,1993,5,22,58,1534.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1994-02-28,1993,5,22,59,1551,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-03-01,1993,6,22,60,1560.6,0.18,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1994-03-02,1993,6,22,61,1570.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
