date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-03,1993,6,22,62,1580.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-03-04,1993,6,23,63,1589.8,0.17,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1994-03-05,1993,6,23,64,1606.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1994-03-06,1993,6,23,65,1622.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1994-03-07,1993,6,23,66,1639,0.16,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1994-03-08,1993,6,23,67,1662.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1994-03-09,1993,6,23,68,1685.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1502,0.89,1100,402,51,9,12,3,327,100,18,21,12,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1994-03-10,1993,6,23,69,1715.6,0.15,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
1994-03-11,1993,6,24,70,1745.9,0.15,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1994-03-12,1993,6,24,71,1776.5,0.15,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1994-03-13,1993,6,24,72,1807.2,0.14,3,Normal,49,9,9,9,107,183,0.1,1624,0.9,1100,524,51,9,16,7,441,100,18,25,16,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1994-03-14,1993,6,24,73,1845.1,0.14,3,Normal,49,9,9,9,107,183,0.099,1662,0.9,1100,562,51,9,16,8,478,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1994-03-15,1993,6,24,74,1883.2,0.14,3,Normal,49,9,9,9,107,183,0.097,1700,0.9,1100,600,51,9,16,9,515,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1994-03-16,1993,6,24,75,1928.7,0.13,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
1994-03-17,1993,6,24,76,1974.5,0.13,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1994-03-18,1993,6,25,77,2013.6,0.13,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
1994-03-19,1993,6,25,78,2045.8,0.12,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1994-03-20,1993,6,25,79,2071,0.12,3,Normal,49,9,9,9,107,183,0.088,1888,0.91,1100,788,51,9,16,15,697,100,18,25,24,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1994-03-21,1993,6,25,80,2081.8,0.12,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
1994-03-22,1993,6,25,81,2085.4,0.12,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1994-03-23,1993,6,25,82,2081.8,0.12,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
1994-03-24,1993,6,25,83,2071,0.12,3,Normal,49,9,9,9,107,183,0.088,1888,0.91,1100,788,51,9,16,15,697,100,18,25,24,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1994-03-25,1993,6,26,84,2053,0.12,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1994-03-26,1993,6,26,85,2035.1,0.12,3,Normal,49,9,9,9,107,183,0.09,1852,0.91,1100,752,51,9,16,14,662,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1994-03-27,1993,6,26,86,2010.1,0.13,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1994-03-28,1993,6,26,87,1985.2,0.13,3,Normal,49,9,9,9,107,183,0.092,1802,0.91,1100,702,51,9,16,12,614,100,18,25,21,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1994-03-29,1993,6,26,88,1960.4,0.13,3,Normal,49,9,9,9,107,183,0.093,1777,0.91,1100,677,51,9,16,11,590,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1994-03-30,1993,6,26,89,1935.7,0.13,3,Normal,49,9,9,9,107,183,0.095,1753,0.91,1100,653,51,9,16,11,566,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1994-03-31,1993,6,26,90,1911.2,0.13,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1994-04-01,1993,7,27,91,1886.7,0.14,3,Normal,54,13,14,19,117,217,0.12,1670,0.89,1100,570,46,5,11,-2,510,100,18,25,17,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1994-04-02,1993,7,27,92,1855.5,0.14,3,Normal,54,13,14,19,117,217,0.12,1638,0.88,1100,538,46,5,11,-3,479,100,18,25,16,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1994-04-03,1993,7,27,93,1831.3,0.14,3,Normal,54,13,14,19,117,217,0.12,1614,0.88,1100,514,46,5,11,-4,456,100,18,25,15,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1994-04-04,1993,7,27,94,1800.4,0.14,3,Normal,54,13,14,19,117,217,0.12,1583,0.88,1100,483,46,5,11,-5,426,100,18,25,14,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1994-04-05,1993,7,27,95,1769.7,0.15,3,Normal,54,13,14,19,117,217,0.12,1553,0.88,1100,453,46,5,11,-5,396,100,18,25,14,513,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1994-04-06,1993,7,27,96,1739.2,0.15,3,Normal,54,13,14,19,117,217,0.13,1522,0.88,1100,422,46,5,11,-6,366,100,18,25,13,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1994-04-07,1993,7,27,97,1708.9,0.15,3,Normal,54,13,14,19,117,217,0.13,1492,0.87,1100,392,46,5,11,-7,337,100,18,25,12,454,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-04-08,1993,7,28,98,1678.8,0.16,3,Normal,54,13,14,19,117,217,0.13,1462,0.87,1100,362,46,5,11,-8,308,100,18,25,11,425,1240,990,970.1,19.9,0.926,0.648,0.0325,1.57,0.079,4,0.3,1.87,0.094,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1994-04-09,1993,7,28,99,1648.9,0.16,3,Normal,54,13,14,19,117,217,0.13,1432,0.87,1100,332,46,5,10,-9,280,100,18,24,10,397,1240,990,970,20,0.924,0.648,0.0323,1.57,0.0785,4,0.3,1.87,0.0934,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1994-04-10,1993,7,28,100,1619.3,0.17,3,Normal,54,13,14,19,117,217,0.13,1402,0.87,1100,302,46,5,9,-10,252,100,18,23,9,369,1240,990,969.9,20.1,0.921,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1994-04-11,1993,7,28,101,1589.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1994-04-12,1993,7,28,102,1560.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1994-04-13,1993,7,28,103,1531.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1994-04-14,1993,7,28,104,1502.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
1994-04-15,1993,7,29,105,1474.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-04-16,1993,7,29,106,1446.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-04-17,1993,7,29,107,1418.2,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-04-18,1993,7,29,108,1390.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1994-04-19,1993,7,29,109,1338.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-20,1993,7,29,110,1294,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-04-21,1993,7,29,111,1250.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-22,1993,7,30,112,1218.4,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1070,0.88,1070,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.752,0.581,0.0272,1.33,0.0623,4,0.294,1.63,0.076,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
1994-04-23,1993,7,30,113,1187.2,0.23,4,Mod_Dry,45,11,10,10,72,148,0.13,1039,0.88,1039,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.706,0.511,0.0238,1.22,0.0566,4,0.288,1.51,0.07,20,0.955,0.98,0.936,48.7,47.7,191,4580
1994-04-24,1993,7,30,114,1156.5,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.442,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
1994-04-25,1993,7,30,115,1126.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,978.3,0.87,978.3,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.617,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
1994-04-26,1993,7,30,116,1096.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,948.6,0.86,948.6,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.584,0.398,0.0183,0.982,0.045,4,0.263,1.24,0.0571,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1994-04-27,1993,7,30,117,1072.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,924.7,0.86,924.7,0,0,0,0,-10,10,45,11,10,0,82,991,990,968.1,21.9,0.562,0.387,0.0177,0.948,0.0434,4,0.255,1.2,0.055,20.7,0.955,0.98,0.936,44.8,43.9,175,4210
1994-04-28,1993,7,30,118,1049.3,0.26,4,Mod_Dry,45,11,10,10,72,148,0.14,901.3,0.86,901.3,0,0,0,0,-10,10,45,11,10,0,82,967,990,968.1,21.9,0.54,0.375,0.0171,0.916,0.0417,4,0.247,1.16,0.053,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-04-29,1993,7,31,119,1026.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.14,878.2,0.86,878.2,0,0,0,0,-10,10,45,11,10,0,82,944,990,968,22,0.519,0.364,0.0165,0.883,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,43,42.1,168,4040
1994-04-30,1993,7,31,120,1003.6,0.27,4,Mod_Dry,45,11,10,10,72,148,0.15,855.6,0.85,855.6,0,0,0,0,-10,10,45,11,10,0,82,922,990,967.9,22.1,0.499,0.353,0.016,0.852,0.0386,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42.1,41.2,165,3960
1994-05-01,1993,8,31,121,981.43,0.27,5,Dry,42,9,8,6,82,147,0.15,834.4,0.85,834.4,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.473,0.343,0.0155,0.816,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.2,40.4,161,3880
1994-05-02,1993,8,31,122,964.53,0.28,5,Dry,42,9,8,6,82,147,0.15,817.5,0.85,817.5,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.457,0.335,0.015,0.792,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1994-05-03,1993,8,31,123,947.93,0.28,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
1994-05-04,1993,8,31,124,931.65,0.28,5,Dry,42,9,8,6,82,147,0.16,784.6,0.84,784.6,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.427,0.319,0.0142,0.746,0.0333,4,0.207,0.953,0.0426,21.4,0.953,0.974,0.928,39.3,38.2,153,3670
1994-05-05,1993,8,31,125,915.71,0.29,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1994-05-06,1993,8,32,126,900.13,0.29,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1994-05-07,1993,8,32,127,884.93,0.3,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1994-05-08,1993,8,32,128,870.14,0.31,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1994-05-09,1993,8,32,129,855.79,0.31,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1994-05-10,1993,8,32,130,841.92,0.32,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1994-05-11,1993,8,32,131,832.34,0.32,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
1994-05-12,1993,8,32,132,823.06,0.32,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
1994-05-13,1993,8,33,133,814.09,0.33,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
1994-05-14,1993,8,33,134,805.49,0.33,5,Dry,42,9,8,6,82,147,0.18,658.5,0.82,658.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
1994-05-15,1993,8,33,135,797.29,0.33,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1994-05-16,1993,8,33,136,789.56,0.34,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1994-05-17,1993,8,33,137,782.41,0.34,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1994-05-18,1993,8,33,138,776,0.34,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1994-05-19,1993,8,33,139,770.04,0.35,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
1994-05-20,1993,8,34,140,761.02,0.35,5,Dry,42,9,8,6,82,147,0.19,614,0.81,614,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00916,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
1994-05-21,1993,8,34,141,749.26,0.35,5,Dry,42,9,8,6,82,147,0.2,602.3,0.8,602.3,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.0088,0.506,0.0219,3,0.214,0.719,0.0311,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
1994-05-22,1993,8,34,142,738.05,0.36,5,Dry,42,9,8,6,82,147,0.2,591,0.8,591,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00846,0.492,0.0212,3,0.208,0.7,0.0303,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
1994-05-23,1993,8,34,143,726.84,0.36,5,Dry,42,9,8,6,82,147,0.2,579.8,0.8,579.8,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.188,0.00812,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.7,39.7,119,2860
1994-05-24,1993,8,34,144,716.72,0.37,5,Dry,42,9,8,6,82,147,0.2,569.7,0.8,569.7,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
1994-05-25,1993,8,34,145,706.06,0.37,5,Dry,42,9,8,6,82,147,0.21,559.1,0.79,559.1,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.0075,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
1994-05-26,1993,8,34,146,695.39,0.37,5,Dry,42,9,8,6,82,147,0.21,548.4,0.79,548.4,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.272,0.167,0.00718,0.439,0.0188,3,0.189,0.628,0.0269,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
1994-05-27,1993,8,35,147,685.28,0.38,5,Dry,42,9,8,6,82,147,0.21,538.3,0.79,538.3,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.161,0.00687,0.427,0.0183,3,0.185,0.611,0.0262,22.7,0.95,0.972,0.923,38,36.9,111,2660
1994-05-28,1993,8,35,148,675.16,0.38,5,Dry,42,9,8,6,82,147,0.22,528.2,0.78,528.2,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.154,0.00657,0.414,0.0177,3,0.18,0.594,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
1994-05-29,1993,8,35,149,666.14,0.39,5,Dry,42,9,8,6,82,147,0.22,519.1,0.78,519.1,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00631,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1994-05-30,1993,8,35,150,656.56,0.39,5,Dry,42,9,8,6,82,147,0.22,509.6,0.78,509.6,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.141,0.00602,0.391,0.0167,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.1,35.1,105,2520
1994-05-31,1993,8,35,151,646.99,0.39,5,Dry,42,9,8,6,82,147,0.23,500,0.77,500,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00574,0.379,0.0161,3,0.167,0.547,0.0233,23,0.946,0.97,0.918,35.5,34.5,103,2480
1994-06-01,1993,9,35,152,637.97,0.4,5,Dry,39,9,7,5,59,119,0.19,519,0.81,519,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00627,0.4,0.017,3,0.176,0.576,0.0245,23,0.948,0.97,0.92,37,35.8,108,2580
1994-06-02,1993,9,35,153,630.04,0.4,5,Dry,39,9,7,5,59,119,0.19,511,0.81,511,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00604,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
1994-06-03,1993,9,36,154,621.56,0.41,5,Dry,39,9,7,5,59,119,0.19,502.6,0.81,502.6,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2500
1994-06-04,1993,9,36,155,613.09,0.41,5,Dry,39,9,7,5,59,119,0.19,494.1,0.81,494.1,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.239,0.132,0.00559,0.371,0.0157,3,0.165,0.536,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
1994-06-05,1993,9,36,156,604.61,0.41,5,Dry,39,9,7,5,59,119,0.2,485.6,0.8,485.6,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1994-06-06,1993,9,36,157,596.68,0.42,5,Dry,39,9,7,5,59,119,0.2,477.7,0.8,477.7,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.124,0.00525,0.354,0.0149,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-06-07,1993,9,36,158,588.75,0.42,5,Dry,39,9,7,5,59,119,0.2,469.8,0.8,469.8,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.2,23.8,0.225,0.121,0.00508,0.345,0.0145,2,0.26,0.605,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1994-06-08,1993,9,36,159,580.82,0.43,5,Dry,39,9,7,5,59,119,0.2,461.8,0.8,461.8,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.337,0.0142,2,0.254,0.591,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1994-06-09,1993,9,36,160,573.99,0.43,5,Dry,39,9,7,5,59,119,0.21,455,0.79,455,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1994-06-10,1993,9,37,161,566.6,0.43,5,Dry,39,9,7,5,59,119,0.21,447.6,0.79,447.6,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.1,23.9,0.213,0.11,0.00462,0.323,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
1994-06-11,1993,9,37,162,559.22,0.44,5,Dry,39,9,7,5,59,119,0.21,440.2,0.79,440.2,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00447,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.2,47.3,94.5,2270
1994-06-12,1993,9,37,163,551.84,0.44,5,Dry,39,9,7,5,59,119,0.22,432.8,0.78,432.8,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
1994-06-13,1993,9,37,164,544.46,0.45,5,Dry,39,9,7,5,59,119,0.22,425.5,0.78,425.5,0,0,0,0,-5,5,39,9,7,0,64,480,990,966.1,23.9,0.205,0.0998,0.00417,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
1994-06-14,1993,9,37,165,537.62,0.45,5,Dry,39,9,7,5,59,119,0.22,418.6,0.78,418.6,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0966,0.00403,0.299,0.0125,2,0.225,0.524,0.0219,23.5,0.956,0.98,0.937,46,45.1,90.2,2170
1994-06-15,1993,9,37,166,530.78,0.45,5,Dry,39,9,7,5,59,119,0.22,411.8,0.78,411.8,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0934,0.00389,0.294,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
1994-06-16,1993,9,37,167,523.95,0.46,5,Dry,39,9,7,5,59,119,0.23,404.9,0.77,404.9,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0901,0.00375,0.288,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.6,43.8,87.5,2100
1994-06-17,1993,9,38,168,518.21,0.46,5,Dry,39,9,7,5,59,119,0.23,399.2,0.77,399.2,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
1994-06-18,1993,9,38,169,511.92,0.46,5,Dry,39,9,7,5,59,119,0.23,392.9,0.77,392.9,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0845,0.00351,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
1994-06-19,1993,9,38,170,505.63,0.47,5,Dry,39,9,7,5,59,119,0.23,386.6,0.77,386.6,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0815,0.00338,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1994-06-20,1993,9,38,171,499.34,0.47,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
1994-06-21,1993,9,38,172,493.05,0.47,5,Dry,39,9,7,5,59,119,0.24,374.1,0.76,374.1,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0756,0.00312,0.263,0.0109,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81.1,1950
1994-06-22,1993,9,38,173,486.76,0.48,5,Dry,39,9,7,5,59,119,0.24,367.8,0.76,367.8,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0726,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.7,39.8,79.7,1910
1994-06-23,1993,9,38,174,481.02,0.48,5,Dry,39,9,7,5,59,119,0.25,362,0.75,362,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
1994-06-24,1993,9,39,175,475.28,0.49,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
1994-06-25,1993,9,39,176,469.53,0.49,5,Dry,39,9,7,5,59,119,0.25,350.5,0.75,350.5,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
1994-06-26,1993,9,39,177,463.79,0.49,5,Dry,39,9,7,5,59,119,0.26,344.8,0.74,344.8,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
1994-06-27,1993,9,39,178,459.14,0.5,5,Dry,39,9,7,5,59,119,0.26,340.1,0.74,340.1,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0595,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
1994-06-28,1993,9,39,179,453.95,0.5,5,Dry,39,9,7,5,59,119,0.26,334.9,0.74,334.9,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00234,0.23,0.00945,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1994-06-29,1993,9,39,180,448.75,0.5,5,Dry,39,9,7,5,59,119,0.27,329.8,0.73,329.8,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1994-06-30,1993,9,39,181,443.56,0.51,5,Dry,39,9,7,5,59,119,0.27,324.6,0.73,324.6,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.169,0.0522,0.00214,0.222,0.00908,2,0.162,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70.1,1680
1994-07-01,1993,10,40,182,438.36,0.51,5,Dry,37,8,6,4,53,108,0.25,330.4,0.75,330.4,0,0,0,0,-4,4,37,8,6,0,57,381,990,965.6,24.4,0.17,0.0549,0.00225,0.225,0.00921,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
1994-07-02,1993,10,40,183,433.17,0.51,5,Dry,37,8,6,4,53,108,0.25,325.2,0.75,325.2,0,0,0,0,-4,4,37,8,6,0,57,376,990,965.5,24.5,0.168,0.0525,0.00215,0.221,0.00903,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.2,35.2,70.3,1690
1994-07-03,1993,10,40,184,427.97,0.52,5,Dry,37,8,6,4,53,108,0.25,320,0.75,320,0,0,0,0,-4,4,37,8,6,0,57,371,990,965.5,24.5,0.166,0.05,0.00204,0.216,0.00885,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.2,1660
1994-07-04,1993,10,40,185,422.78,0.52,5,Dry,37,8,6,4,53,108,0.26,314.8,0.74,314.8,0,0,0,0,-4,4,37,8,6,0,57,366,990,965.5,24.5,0.165,0.0476,0.00194,0.212,0.00866,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1640
1994-07-05,1993,10,40,186,417.58,0.53,5,Dry,37,8,6,4,53,108,0.26,309.6,0.74,309.6,0,0,0,0,-4,4,37,8,6,0,57,361,990,965.5,24.5,0.163,0.0451,0.00184,0.208,0.00848,2,0.151,0.359,0.0147,24.2,0.942,0.97,0.914,34.6,33.5,67,1610
1994-07-06,1993,10,40,187,412.93,0.53,5,Dry,37,8,6,4,53,108,0.26,304.9,0.74,304.9,0,0,0,0,-4,4,37,8,6,0,57,356,990,965.5,24.5,0.161,0.0429,0.00175,0.204,0.00832,2,0.148,0.352,0.0144,24.2,0.941,0.97,0.913,34,33,66.1,1590
1994-07-07,1993,10,40,188,408.28,0.53,5,Dry,37,8,6,4,53,108,0.27,300.3,0.73,300.3,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.16,0.0407,0.00166,0.2,0.00815,2,0.145,0.345,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,65.1,1560
1994-07-08,1993,10,41,189,403.64,0.54,5,Dry,37,8,6,4,53,108,0.27,295.6,0.73,295.6,0,0,0,0,-4,4,37,8,6,0,57,347,990,965.4,24.6,0.158,0.0385,0.00157,0.196,0.00799,2,0.142,0.338,0.0138,24.2,0.94,0.97,0.911,33,32,64.1,1540
1994-07-09,1993,10,41,190,398.99,0.54,5,Dry,37,8,6,4,53,108,0.27,291,0.73,291,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0363,0.00148,0.193,0.00783,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
1994-07-10,1993,10,41,191,395.43,0.54,5,Dry,37,8,6,4,53,108,0.27,287.4,0.73,287.4,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0347,0.00141,0.19,0.0077,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.3,1500
1994-07-11,1993,10,41,192,391.33,0.55,5,Dry,37,8,6,4,53,108,0.28,283.3,0.72,283.3,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.154,0.0327,0.00133,0.186,0.00756,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.4,1470
1994-07-12,1993,10,41,193,387.23,0.55,5,Dry,37,8,6,4,53,108,0.28,279.2,0.72,279.2,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0308,0.00125,0.183,0.00741,2,0.131,0.314,0.0127,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
1994-07-13,1993,10,41,194,383.13,0.55,5,Dry,37,8,6,4,53,108,0.28,275.1,0.72,275.1,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0289,0.00117,0.179,0.00727,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.7,29.8,59.7,1430
1994-07-14,1993,10,41,195,379.03,0.56,5,Dry,37,8,6,4,53,108,0.28,271,0.71,271,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0269,0.00109,0.176,0.00713,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1994-07-15,1993,10,42,196,374.92,0.56,5,Dry,37,8,6,4,53,108,0.29,266.9,0.71,266.9,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.025,0.00101,0.173,0.00699,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
1994-07-16,1993,10,42,197,370.82,0.57,5,Dry,37,8,6,4,53,108,0.29,262.8,0.71,262.8,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0231,0.000932,0.169,0.00684,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
1994-07-17,1993,10,42,198,366.72,0.57,5,Dry,37,8,6,4,53,108,0.29,258.7,0.7,258.7,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0211,0.000853,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28.1,56.1,1350
1994-07-18,1993,10,42,199,362.62,0.57,5,Dry,37,8,6,4,53,108,0.3,254.6,0.7,254.6,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0192,0.000774,0.163,0.00656,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
1994-07-19,1993,10,42,200,359.06,0.58,5,Dry,37,8,6,4,53,108,0.3,251.1,0.7,251.1,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0175,0.000706,0.16,0.00644,2,0.112,0.272,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1994-07-20,1993,10,42,201,355.51,0.58,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
1994-07-21,1993,10,42,202,351.96,0.58,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
1994-07-22,1993,10,43,203,348.4,0.59,5,Dry,37,8,6,4,53,108,0.31,240.4,0.69,240.4,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
1994-07-23,1993,10,43,204,344.85,0.59,5,Dry,37,8,6,4,53,108,0.31,236.8,0.69,236.8,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
1994-07-24,1993,10,43,205,341.29,0.59,5,Dry,37,8,6,4,53,108,0.32,233.3,0.68,233.3,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00608,2,0.1,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
1994-07-25,1993,10,43,206,337.74,0.6,5,Dry,37,8,6,4,53,108,0.32,229.7,0.68,229.7,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0976,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
1994-07-26,1993,10,43,207,335.28,0.6,5,Dry,37,8,6,4,53,108,0.32,227.3,0.68,227.3,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1994-07-27,1993,10,43,208,332.27,0.6,5,Dry,37,8,6,4,53,108,0.33,224.3,0.68,224.3,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00591,1,0.245,0.393,0.0157,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-07-28,1993,10,43,209,329.26,0.61,5,Dry,37,8,6,4,53,108,0.33,221.3,0.67,221.3,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1994-07-29,1993,10,44,210,326.25,0.61,5,Dry,37,8,6,4,53,108,0.33,218.3,0.67,218.3,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-07-30,1993,10,44,211,323.24,0.61,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1994-07-31,1993,10,44,212,320.24,0.62,5,Dry,37,8,6,4,53,108,0.34,212.2,0.66,212.2,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-08-01,1993,11,44,213,316.14,0.62,5,Dry,34,7,5,3,44,93,0.29,223.1,0.71,223.1,0,0,0,0,-3,3,34,7,5,0,47,269,990,965,25,0.131,0.0147,0.000588,0.145,0.0058,1,0.244,0.389,0.0155,24.6,0.959,0.98,0.94,51.7,48.2,48.2,1160
1994-08-02,1993,11,44,214,312.58,0.63,5,Dry,34,7,5,3,44,93,0.3,219.6,0.7,219.6,0,0,0,0,-3,3,34,7,5,0,47,266,990,965,25,0.129,0.0144,0.000576,0.144,0.00574,1,0.239,0.383,0.0153,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1994-08-03,1993,11,44,215,308.48,0.63,5,Dry,34,7,5,3,44,93,0.3,215.5,0.7,215.5,0,0,0,0,-3,3,34,7,5,0,47,261,990,964.9,25.1,0.128,0.0141,0.000561,0.142,0.00566,1,0.233,0.375,0.015,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
1994-08-04,1993,11,44,216,304.38,0.63,5,Dry,34,7,5,3,44,93,0.31,211.4,0.69,211.4,0,0,0,0,-3,3,34,7,5,0,47,257,990,964.9,25.1,0.126,0.0137,0.000547,0.14,0.00559,1,0.228,0.368,0.0147,24.7,0.957,0.98,0.938,49,48,48,1150
1994-08-05,1993,11,45,217,300.28,0.64,5,Dry,34,7,5,3,44,93,0.31,207.3,0.69,207.3,0,0,0,0,-3,3,34,7,5,0,47,253,990,964.9,25.1,0.125,0.0134,0.000533,0.138,0.00551,1,0.222,0.361,0.0144,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
1994-08-06,1993,11,45,218,296.72,0.65,5,Dry,34,7,5,3,44,93,0.31,203.7,0.69,203.7,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.00052,0.137,0.00544,1,0.218,0.354,0.0141,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
1994-08-07,1993,11,45,219,293.17,0.65,5,Dry,34,7,5,3,44,93,0.32,200.2,0.68,200.2,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000508,0.135,0.00538,1,0.213,0.348,0.0138,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
1994-08-08,1993,11,45,220,289.61,0.66,5,Dry,34,7,5,3,44,93,0.32,196.6,0.68,196.6,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00531,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
1994-08-09,1993,11,45,221,286.06,0.66,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1994-08-10,1993,11,45,222,283.6,0.66,5,Dry,34,7,5,3,44,93,0.33,190.6,0.67,190.6,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.0052,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1994-08-11,1993,11,45,223,280.59,0.67,5,Dry,34,7,5,3,44,93,0.33,187.6,0.67,187.6,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000465,0.13,0.00515,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1994-08-12,1993,11,46,224,277.58,0.67,5,Dry,34,7,5,3,44,93,0.34,184.6,0.67,184.6,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0114,0.000454,0.128,0.0051,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
1994-08-13,1993,11,46,225,274.57,0.68,5,Dry,34,7,5,3,44,93,0.34,181.6,0.66,181.6,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00504,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,989
1994-08-14,1993,11,46,226,271.56,0.68,5,Dry,34,7,5,3,44,93,0.34,178.6,0.66,178.6,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
1994-08-15,1993,11,46,227,268.56,0.69,5,Dry,34,7,5,3,44,93,0.35,175.6,0.65,175.6,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.18,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1994-08-16,1993,11,46,228,265.55,0.69,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.175,0.299,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
1994-08-17,1993,11,46,229,263.09,0.7,5,Dry,34,7,5,3,44,93,0.35,170.1,0.65,170.1,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,920
1994-08-18,1993,11,46,230,260.63,0.7,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,906
1994-08-19,1993,11,47,231,258.17,0.71,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
1994-08-20,1993,11,47,232,255.71,0.71,5,Dry,34,7,5,3,44,93,0.36,162.7,0.64,162.7,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00958,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
1994-08-21,1993,11,47,233,253.24,0.72,5,Dry,34,7,5,3,44,93,0.37,160.2,0.63,160.2,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00937,0.000371,0.118,0.00465,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
1994-08-22,1993,11,47,234,250.78,0.72,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1994-08-23,1993,11,47,235,248.32,0.73,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1994-08-24,1993,11,47,236,245.86,0.73,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
1994-08-25,1993,11,47,237,243.4,0.74,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1994-08-26,1993,11,48,238,242.03,0.74,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1994-08-27,1993,11,48,239,240.12,0.75,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1994-08-28,1993,11,48,240,238.21,0.75,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1994-08-29,1993,11,48,241,236.29,0.76,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1994-08-30,1993,11,48,242,234.38,0.76,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1994-08-31,1993,11,48,243,232.46,0.77,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1994-09-01,1993,12,48,244,229.46,0.78,5,Dry,30,6,4,2,30,72,0.31,157.5,0.69,157.5,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.0045,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
1994-09-02,1993,12,49,245,225.35,0.79,5,Dry,30,6,4,2,30,72,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00878,0.000345,0.113,0.00442,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1994-09-03,1993,12,49,246,221.25,0.8,5,Dry,30,6,4,2,30,72,0.33,149.3,0.68,149.3,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00844,0.000331,0.111,0.00435,1,0.144,0.255,0.01,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
1994-09-04,1993,12,49,247,217.7,0.81,5,Dry,30,6,4,2,30,72,0.33,145.7,0.67,145.7,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00813,0.000319,0.109,0.00428,1,0.139,0.248,0.00974,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1994-09-05,1993,12,49,248,214.14,0.82,5,Dry,30,6,4,2,30,72,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00783,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,767
1994-09-06,1993,12,49,249,211.68,0.83,5,Dry,30,6,4,2,30,72,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0989,0.00762,0.000299,0.107,0.00417,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1994-09-07,1993,12,49,250,208.67,0.84,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000288,0.105,0.00412,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
1994-09-08,1993,12,49,251,205.67,0.85,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00407,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30,30,721
1994-09-09,1993,12,50,252,202.66,0.86,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1994-09-10,1993,12,50,253,199.65,0.86,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,688
1994-09-11,1993,12,50,254,197.19,0.87,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
1994-09-12,1993,12,50,255,194.73,0.88,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1994-09-13,1993,12,50,256,192.27,0.89,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000233,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1994-09-14,1993,12,50,257,189.81,0.89,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1994-09-15,1993,12,50,258,187.35,0.9,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1994-09-16,1993,12,51,259,185.98,0.9,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-09-17,1993,12,51,260,184.06,0.9,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.00369,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-09-18,1993,12,51,261,182.15,0.91,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-09-19,1993,12,51,262,180.24,0.91,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
1994-09-20,1993,12,51,263,178.32,0.91,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1994-09-21,1993,12,51,264,176.41,0.92,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
1994-09-22,1993,12,51,265,174.49,0.92,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1994-09-23,1993,12,52,266,172.58,0.92,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-09-24,1993,12,52,267,170.67,0.93,5,Dry,30,6,4,2,30,72,0.42,98.67,0.58,98.67,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-09-25,1993,12,52,268,168.75,0.93,5,Dry,30,6,4,2,30,72,0.43,96.75,0.57,96.75,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1994-09-26,1993,12,52,269,166.84,0.93,5,Dry,30,6,4,2,30,72,0.43,94.84,0.57,94.84,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1994-09-27,1993,12,52,270,165.47,0.93,5,Dry,30,6,4,2,30,72,0.43,93.47,0.56,93.47,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1994-09-28,1993,12,52,271,164.1,0.94,5,Dry,30,6,4,2,30,72,0.44,92.1,0.56,92.1,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0668,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,488
1994-09-29,1993,12,52,272,162.74,0.94,5,Dry,30,6,4,2,30,72,0.44,90.74,0.56,90.74,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000136,0.0851,0.00334,1,0.065,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1994-09-30,1993,12,53,273,161.37,0.94,5,Dry,30,6,4,2,30,72,0.45,89.37,0.55,89.37,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1994-10-01,1994,1,1,274,160,0.94,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1994-10-02,1994,1,1,275,159.73,0.94,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.089,0.00349,1,0.0879,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
1994-10-03,1994,1,1,276,158.91,0.94,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1994-10-04,1994,1,1,277,156.99,0.94,5,Dry,24,4,2,2,20,52,0.33,105,0.67,105,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
