date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-05,1994,1,1,278,155.63,0.95,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
1994-10-06,1994,1,1,279,154.26,0.95,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-10-07,1994,1,1,280,152.89,0.95,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
1994-10-08,1994,1,2,281,151.53,0.95,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-10-09,1994,1,2,282,150.16,0.95,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1994-10-10,1994,1,2,283,148.79,0.95,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1994-10-11,1994,1,2,284,148.52,0.96,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-10-12,1994,1,2,285,149.34,0.95,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1994-10-13,1994,1,2,286,148.52,0.96,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-10-14,1994,1,2,287,147.7,0.96,5,Dry,24,4,2,2,20,52,0.35,95.7,0.65,95.7,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
1994-10-15,1994,1,3,288,146.88,0.96,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-10-16,1994,1,3,289,147.15,0.96,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
1994-10-17,1994,1,3,290,147.97,0.96,5,Dry,24,4,2,2,20,52,0.35,95.97,0.65,95.97,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-10-18,1994,1,3,291,146.06,0.96,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-10-19,1994,1,3,292,144.69,0.96,5,Dry,24,4,2,2,20,52,0.36,92.69,0.64,92.69,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0676,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
1994-10-20,1994,1,3,293,143.32,0.96,5,Dry,24,4,2,2,20,52,0.36,91.32,0.64,91.32,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
1994-10-21,1994,1,3,294,144.14,0.96,5,Dry,24,4,2,2,20,52,0.36,92.14,0.64,92.14,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-10-22,1994,1,4,295,147.15,0.96,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
1994-10-23,1994,1,4,296,147.42,0.96,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1994-10-24,1994,1,4,297,145.51,0.96,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1994-10-25,1994,1,4,298,144.14,0.96,5,Dry,24,4,2,2,20,52,0.36,92.14,0.64,92.14,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-10-26,1994,1,4,299,142.78,0.96,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
1994-10-27,1994,1,4,300,141.41,0.97,5,Dry,24,4,2,2,20,52,0.37,89.41,0.63,89.41,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1994-10-28,1994,1,4,301,140.04,0.97,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
1994-10-29,1994,1,5,302,139.77,0.97,5,Dry,24,4,2,2,20,52,0.37,87.77,0.63,87.77,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1994-10-30,1994,1,5,303,140.04,0.97,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
1994-10-31,1994,1,5,304,139.22,0.97,5,Dry,24,4,2,2,20,52,0.37,87.22,0.63,87.22,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
1994-11-01,1994,2,5,305,141.14,0.97,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1994-11-02,1994,2,5,306,143.6,0.96,5,Dry,23,4,2,2,19,50,0.35,93.6,0.65,93.6,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
1994-11-03,1994,2,5,307,144.96,0.96,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-11-04,1994,2,5,308,145.24,0.96,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
1994-11-05,1994,2,6,309,145.51,0.96,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1994-11-06,1994,2,6,310,145.78,0.96,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-11-07,1994,2,6,311,147.15,0.96,5,Dry,23,4,2,2,19,50,0.34,97.15,0.66,97.15,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1994-11-08,1994,2,6,312,148.52,0.96,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1994-11-09,1994,2,6,313,148.79,0.95,5,Dry,23,4,2,2,19,50,0.34,98.79,0.66,98.79,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00332,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-11-10,1994,2,6,314,149.06,0.95,5,Dry,23,4,2,2,19,50,0.34,99.06,0.67,99.06,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0762,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
1994-11-11,1994,2,6,315,148.24,0.96,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-11-12,1994,2,7,316,147.97,0.96,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-11-13,1994,2,7,317,148.79,0.95,5,Dry,23,4,2,2,19,50,0.34,98.79,0.66,98.79,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00332,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-11-14,1994,2,7,318,147.97,0.96,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-11-15,1994,2,7,319,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1994-11-16,1994,2,7,320,147.42,0.96,5,Dry,23,4,2,2,19,50,0.34,97.42,0.66,97.42,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1994-11-17,1994,2,7,321,147.15,0.96,5,Dry,23,4,2,2,19,50,0.34,97.15,0.66,97.15,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1994-11-18,1994,2,7,322,146.88,0.96,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1994-11-19,1994,2,8,323,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1994-11-20,1994,2,8,324,149.61,0.95,5,Dry,23,4,2,2,19,50,0.33,99.61,0.67,99.61,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0851,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
1994-11-21,1994,2,8,325,151.53,0.95,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1994-11-22,1994,2,8,326,151.8,0.95,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1994-11-23,1994,2,8,327,152.62,0.95,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1994-11-24,1994,2,8,328,153.44,0.95,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1994-11-25,1994,2,8,329,153.17,0.95,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-11-26,1994,2,9,330,153.99,0.95,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-11-27,1994,2,9,331,157.54,0.94,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1994-11-28,1994,2,9,332,161.1,0.94,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1994-11-29,1994,2,9,333,165.2,0.94,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1994-11-30,1994,2,9,334,170.39,0.93,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
1994-12-01,1994,3,9,335,175.59,0.92,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1994-12-02,1994,3,9,336,179.14,0.91,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-12-03,1994,3,10,337,181.06,0.91,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1994-12-04,1994,3,10,338,181.88,0.91,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1994-12-05,1994,3,10,339,181.06,0.91,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1994-12-06,1994,3,10,340,179.69,0.91,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1994-12-07,1994,3,10,341,177.78,0.92,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-12-08,1994,3,10,342,175.86,0.92,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
1994-12-09,1994,3,10,343,177.23,0.92,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1994-12-10,1994,3,11,344,178.6,0.91,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-12-11,1994,3,11,345,177.78,0.92,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-12-12,1994,3,11,346,179.69,0.91,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1994-12-13,1994,3,11,347,180.51,0.91,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1994-12-14,1994,3,11,348,179.14,0.91,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-12-15,1994,3,11,349,177.23,0.92,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1994-12-16,1994,3,11,350,175.86,0.92,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
1994-12-17,1994,3,12,351,174.49,0.92,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1994-12-18,1994,3,12,352,174.22,0.92,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1994-12-19,1994,3,12,353,173.4,0.92,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-12-20,1994,3,12,354,173.67,0.92,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1994-12-21,1994,3,12,355,174.49,0.92,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1994-12-22,1994,3,12,356,177.5,0.92,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-12-23,1994,3,12,357,182.15,0.91,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1994-12-24,1994,3,13,358,185.16,0.9,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
1994-12-25,1994,3,13,359,188.17,0.9,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1994-12-26,1994,3,13,360,191.17,0.89,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1994-12-27,1994,3,13,361,191.99,0.89,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
1994-12-28,1994,3,13,362,192.81,0.88,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1994-12-29,1994,3,13,363,194.18,0.88,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1994-12-30,1994,3,13,364,199.38,0.87,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1994-12-31,1994,3,14,365,202.93,0.85,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1995-01-01,1994,4,14,1,204.85,0.85,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1995-01-02,1994,4,14,2,205.12,0.85,5,Dry,29,5,4,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1995-01-03,1994,4,14,3,205.94,0.84,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-01-04,1994,4,14,4,202.93,0.85,5,Dry,29,5,4,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1995-01-05,1994,4,14,5,199.92,0.86,5,Dry,29,5,4,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1995-01-06,1994,4,14,6,198.56,0.87,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1995-01-07,1994,4,15,7,196.64,0.87,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1995-01-08,1994,4,15,8,193.64,0.88,5,Dry,29,5,4,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1995-01-09,1994,4,15,9,192.27,0.89,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1995-01-10,1994,4,15,10,193.64,0.88,5,Dry,29,5,4,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1995-01-11,1994,4,15,11,198.28,0.87,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1995-01-12,1994,4,15,12,201.84,0.86,5,Dry,29,5,4,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1995-01-13,1994,4,15,13,203.75,0.85,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1995-01-14,1994,4,16,14,204.57,0.85,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
1995-01-15,1994,4,16,15,207.58,0.84,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1995-01-16,1994,4,16,16,212.78,0.83,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1995-01-17,1994,4,16,17,213.05,0.83,5,Dry,29,5,4,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00765,0.0003,0.106,0.00415,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
1995-01-18,1994,4,16,18,211.68,0.83,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1995-01-19,1994,4,16,19,214.69,0.82,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00779,0.000305,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
1995-01-20,1994,4,16,20,217.15,0.81,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1995-01-21,1994,4,17,21,216.33,0.82,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1995-01-22,1994,4,17,22,219.34,0.81,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
1995-01-23,1994,4,17,23,222.89,0.8,5,Dry,29,5,4,2,33,73,0.33,149.9,0.67,149.9,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
1995-01-24,1994,4,17,24,222.07,0.8,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
1995-01-25,1994,4,17,25,220.71,0.8,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
1995-01-26,1994,4,17,26,221.53,0.8,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
1995-01-27,1994,4,17,27,225.63,0.79,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
1995-01-28,1994,4,18,28,226.99,0.78,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000347,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1995-01-29,1994,4,18,29,226.17,0.79,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,828
1995-01-30,1994,4,18,30,226.45,0.79,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1995-01-31,1994,4,18,31,228.36,0.78,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,839
1995-02-01,1994,5,18,32,227.54,0.78,5,Dry,31,6,4,3,41,85,0.37,142.5,0.63,142.5,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.1,0.00787,0.000309,0.108,0.00425,1,0.135,0.243,0.00956,25.2,0.936,0.97,0.908,33,32,32,767
1995-02-02,1994,5,18,33,229.46,0.78,5,Dry,31,6,4,3,41,85,0.37,144.5,0.63,144.5,0,0,0,0,-3,3,31,6,4,0,44,185,990,964.6,25.4,0.101,0.00803,0.000316,0.109,0.00429,1,0.138,0.247,0.0097,25.2,0.937,0.97,0.908,33.4,32.4,32.4,778
1995-02-03,1994,5,18,34,232.46,0.77,5,Dry,31,6,4,3,41,85,0.37,147.5,0.63,147.5,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00828,0.000326,0.11,0.00434,1,0.142,0.252,0.00992,25.2,0.938,0.97,0.91,34.1,33.1,33.1,794
1995-02-04,1994,5,19,35,235.47,0.76,5,Dry,31,6,4,3,41,85,0.36,150.5,0.64,150.5,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00854,0.000336,0.112,0.0044,1,0.146,0.257,0.0101,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
1995-02-05,1994,5,19,36,239.57,0.75,5,Dry,31,6,4,3,41,85,0.35,154.6,0.65,154.6,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00889,0.00035,0.113,0.00447,1,0.151,0.265,0.0104,25.1,0.94,0.97,0.912,35.8,34.7,34.7,833
1995-02-06,1994,5,19,37,242.03,0.74,5,Dry,31,6,4,3,41,85,0.35,157,0.65,157,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.105,0.0091,0.000359,0.115,0.00452,1,0.154,0.269,0.0106,25.1,0.941,0.97,0.913,36.3,35.3,35.3,846
1995-02-07,1994,5,19,38,245.04,0.74,5,Dry,31,6,4,3,41,85,0.35,160,0.65,160,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.106,0.00935,0.000369,0.116,0.00457,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37,35.9,35.9,863
1995-02-08,1994,5,19,39,247.5,0.73,5,Dry,31,6,4,3,41,85,0.34,162.5,0.66,162.5,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.107,0.00956,0.000378,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.915,37.6,36.5,36.5,877
1995-02-09,1994,5,19,40,249.42,0.73,5,Dry,31,6,4,3,41,85,0.34,164.4,0.66,164.4,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00973,0.000384,0.118,0.00465,1,0.164,0.282,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
1995-02-10,1994,5,19,41,250.78,0.72,5,Dry,31,6,4,3,41,85,0.34,165.8,0.66,165.8,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00984,0.000389,0.118,0.00468,1,0.166,0.285,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
1995-02-11,1994,5,20,42,253.24,0.72,5,Dry,31,6,4,3,41,85,0.34,168.2,0.66,168.2,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00472,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39,37.9,37.9,911
1995-02-12,1994,5,20,43,255.71,0.71,5,Dry,31,6,4,3,41,85,0.33,170.7,0.67,170.7,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000406,0.121,0.00477,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.5,38.6,38.6,925
1995-02-13,1994,5,20,44,258.17,0.71,5,Dry,31,6,4,3,41,85,0.33,173.2,0.67,173.2,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0105,0.000414,0.122,0.00481,1,0.176,0.298,0.0118,25,0.946,0.976,0.924,40.1,39.2,39.2,940
1995-02-14,1994,5,20,45,261.17,0.7,5,Dry,31,6,4,3,41,85,0.33,176.2,0.68,176.2,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.8,39.9,39.9,958
1995-02-15,1994,5,20,46,261.99,0.7,5,Dry,31,6,4,3,41,85,0.32,177,0.68,177,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00488,1,0.181,0.305,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,963
1995-02-16,1994,5,20,47,261.72,0.7,5,Dry,31,6,4,3,41,85,0.33,176.7,0.68,176.7,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00488,1,0.181,0.304,0.012,24.9,0.947,0.978,0.927,41,40.1,40.1,962
1995-02-17,1994,5,20,48,263.64,0.7,5,Dry,31,6,4,3,41,85,0.32,178.6,0.68,178.6,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.0109,0.000433,0.124,0.00491,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.4,40.6,40.6,973
1995-02-18,1994,5,21,49,265.55,0.69,5,Dry,31,6,4,3,41,85,0.32,180.6,0.68,180.6,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.00044,0.125,0.00495,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41,41,985
1995-02-19,1994,5,21,50,268.01,0.69,5,Dry,31,6,4,3,41,85,0.32,183,0.68,183,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000448,0.126,0.00499,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.6,41.6,998
1995-02-20,1994,5,21,51,273.75,0.68,5,Dry,31,6,4,3,41,85,0.31,188.8,0.69,188.8,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.00509,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1995-02-21,1994,5,21,52,279.49,0.67,5,Dry,31,6,4,3,41,85,0.3,194.5,0.7,194.5,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.119,0.0123,0.000488,0.131,0.0052,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-02-22,1994,5,21,53,287.97,0.66,5,Dry,31,6,4,3,41,85,0.29,203,0.7,203,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000517,0.135,0.00535,1,0.217,0.351,0.014,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
1995-02-23,1994,5,21,54,296.99,0.64,5,Dry,31,6,4,3,41,85,0.29,212,0.71,212,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.229,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
1995-02-24,1994,5,21,55,307.11,0.63,5,Dry,31,6,4,3,41,85,0.28,222.1,0.72,222.1,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1995-02-25,1994,5,22,56,318.32,0.62,5,Dry,31,6,4,3,41,85,0.27,233.3,0.73,233.3,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000623,0.148,0.00592,2,0.1,0.248,0.00991,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1995-02-26,1994,5,22,57,331.17,0.6,5,Dry,31,6,4,3,41,85,0.26,246.2,0.74,246.2,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000668,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.6,1290
1995-02-27,1994,5,22,58,344.03,0.59,5,Dry,31,6,4,3,41,85,0.25,259,0.75,259,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0213,0.000855,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1350
1995-02-28,1994,5,22,59,357.42,0.58,5,Dry,31,6,4,3,41,85,0.24,272.4,0.76,272.4,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
1995-03-01,1994,6,22,60,370.82,0.57,5,Dry,36,8,6,4,53,107,0.29,263.8,0.71,263.8,0,0,0,0,-4,4,36,8,6,0,57,314,990,965.3,24.7,0.146,0.0235,0.000951,0.17,0.00686,2,0.121,0.29,0.0117,24.5,0.933,0.97,0.905,29.5,28.6,57.2,1370
1995-03-02,1994,6,22,61,385.86,0.55,5,Dry,36,8,6,4,53,107,0.28,278.9,0.72,278.9,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0306,0.00124,0.182,0.00739,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
1995-03-03,1994,6,22,62,401.45,0.54,5,Dry,36,8,6,4,53,107,0.27,294.4,0.73,294.4,0,0,0,0,-4,4,36,8,6,0,57,344,990,965.4,24.6,0.157,0.038,0.00154,0.195,0.00793,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.8,1530
1995-03-04,1994,6,23,63,417.58,0.53,5,Dry,36,8,6,4,53,107,0.26,310.6,0.74,310.6,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0456,0.00186,0.208,0.0085,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
1995-03-05,1994,6,23,64,434.81,0.51,5,Dry,36,8,6,4,53,107,0.25,327.8,0.75,327.8,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0537,0.0022,0.223,0.00911,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.9,1700
1995-03-06,1994,6,23,65,453.13,0.5,5,Dry,36,8,6,4,53,107,0.24,346.1,0.76,346.1,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0624,0.00256,0.238,0.00976,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.5,37.5,75,1800
1995-03-07,1994,6,23,66,472.54,0.49,5,Dry,36,8,6,4,53,107,0.23,365.5,0.77,365.5,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0715,0.00295,0.254,0.0105,2,0.189,0.443,0.0182,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1900
1995-03-08,1994,6,23,67,492.5,0.47,5,Dry,36,8,6,4,53,107,0.22,385.5,0.78,385.5,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.081,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.7,2010
1995-03-09,1994,6,23,68,512.46,0.46,5,Dry,36,8,6,4,53,107,0.21,405.5,0.79,405.5,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0904,0.00375,0.287,0.0119,2,0.216,0.503,0.0209,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
1995-03-10,1994,6,23,69,532.42,0.45,5,Dry,36,8,6,4,53,107,0.2,425.4,0.8,425.4,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0998,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.8,2200
1995-03-11,1994,6,24,70,554.03,0.44,5,Dry,36,8,6,4,53,107,0.19,447,0.81,447,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96.1,2310
1995-03-12,1994,6,24,71,573.99,0.43,5,Dry,36,8,6,4,53,107,0.19,467,0.81,467,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
1995-03-13,1994,6,24,72,593.4,0.42,5,Dry,36,8,6,4,53,107,0.18,486.4,0.82,486.4,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
1995-03-14,1994,6,24,73,612.81,0.41,5,Dry,36,8,6,4,53,107,0.17,505.8,0.82,505.8,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00587,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
1995-03-15,1994,6,24,74,630.59,0.4,5,Dry,36,8,6,4,53,107,0.17,523.6,0.83,523.6,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.252,0.151,0.00639,0.403,0.0171,3,0.178,0.581,0.0247,23,0.949,0.97,0.92,37.3,36.2,109,2610
1995-03-16,1994,6,24,75,646.17,0.39,5,Dry,36,8,6,4,53,107,0.17,539.2,0.83,539.2,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00685,0.423,0.018,3,0.185,0.608,0.0258,22.9,0.95,0.972,0.924,38.4,37.3,112,2690
1995-03-17,1994,6,24,76,660.12,0.39,5,Dry,36,8,6,4,53,107,0.16,553.1,0.84,553.1,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00727,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.3,38.2,115,2750
1995-03-18,1994,6,25,77,670.24,0.38,5,Dry,36,8,6,4,53,107,0.16,563.2,0.84,563.2,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
1995-03-19,1994,6,25,78,677.62,0.38,5,Dry,36,8,6,4,53,107,0.16,570.6,0.84,570.6,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.279,0.182,0.00779,0.461,0.0197,3,0.199,0.661,0.0282,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
1995-03-20,1994,6,25,79,682.81,0.38,5,Dry,36,8,6,4,53,107,0.16,575.8,0.84,575.8,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00794,0.468,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
1995-03-21,1994,6,25,80,689.1,0.38,5,Dry,36,8,6,4,53,107,0.15,582.1,0.84,582.1,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
1995-03-22,1994,6,25,81,694.85,0.37,5,Dry,36,8,6,4,53,107,0.15,587.9,0.85,587.9,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1995-03-23,1994,6,25,82,699.49,0.37,5,Dry,36,8,6,4,53,107,0.15,592.5,0.85,592.5,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.292,0.197,0.00844,0.488,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
1995-03-24,1994,6,25,83,703.6,0.37,5,Dry,36,8,6,4,53,107,0.15,596.6,0.85,596.6,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00857,0.494,0.0212,3,0.211,0.704,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2960
1995-03-25,1994,6,26,84,702.78,0.37,5,Dry,36,8,6,4,53,107,0.15,595.8,0.85,595.8,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00854,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1995-03-26,1994,6,26,85,697.58,0.37,5,Dry,36,8,6,4,53,107,0.15,590.6,0.85,590.6,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.00839,0.486,0.0209,3,0.208,0.694,0.0298,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
1995-03-27,1994,6,26,86,695.12,0.37,5,Dry,36,8,6,4,53,107,0.15,588.1,0.85,588.1,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1995-03-28,1994,6,26,87,694.85,0.37,5,Dry,36,8,6,4,53,107,0.15,587.9,0.85,587.9,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1995-03-29,1994,6,26,88,689.65,0.38,5,Dry,36,8,6,4,53,107,0.15,582.6,0.84,582.6,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
1995-03-30,1994,6,26,89,683.91,0.38,5,Dry,36,8,6,4,53,107,0.16,576.9,0.84,576.9,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
1995-03-31,1994,6,26,90,680.35,0.38,5,Dry,36,8,6,4,53,107,0.16,573.4,0.84,573.4,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00787,0.465,0.0199,3,0.201,0.665,0.0285,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
1995-04-01,1994,7,27,91,671.88,0.38,5,Dry,40,10,8,5,62,125,0.19,546.9,0.81,546.9,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.0071,0.437,0.0186,3,0.189,0.625,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1995-04-02,1994,7,27,92,660.12,0.39,5,Dry,40,10,8,5,62,125,0.19,535.1,0.81,535.1,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.264,0.158,0.00675,0.422,0.018,3,0.183,0.605,0.0258,22.9,0.95,0.972,0.923,38,36.9,111,2660
1995-04-03,1994,7,27,93,650,0.39,5,Dry,40,10,8,5,62,125,0.19,525,0.81,525,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00646,0.41,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1995-04-04,1994,7,27,94,638.24,0.4,5,Dry,40,10,8,5,62,125,0.2,513.2,0.8,513.2,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.00611,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
1995-04-05,1994,7,27,95,629.22,0.4,5,Dry,40,10,8,5,62,125,0.2,504.2,0.8,504.2,0,0,0,0,-5,5,40,10,8,0,67,562,990,966.4,23.6,0.246,0.138,0.00584,0.384,0.0163,3,0.169,0.553,0.0235,23,0.947,0.97,0.918,35.9,34.9,105,2510
1995-04-06,1994,7,27,96,620.74,0.41,5,Dry,40,10,8,5,62,125,0.2,495.7,0.8,495.7,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.241,0.133,0.00563,0.374,0.0158,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
1995-04-07,1994,7,27,97,612.27,0.41,5,Dry,40,10,8,5,62,125,0.2,487.3,0.8,487.3,0,0,0,0,-5,5,40,10,8,0,67,545,990,966.3,23.7,0.236,0.129,0.00545,0.365,0.0154,2,0.271,0.637,0.0269,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
1995-04-08,1994,7,28,98,605.43,0.41,5,Dry,40,10,8,5,62,125,0.21,480.4,0.79,480.4,0,0,0,0,-5,5,40,10,8,0,67,538,990,966.3,23.7,0.233,0.126,0.00531,0.358,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1995-04-09,1994,7,28,99,599.69,0.42,5,Dry,40,10,8,5,62,125,0.21,474.7,0.79,474.7,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.229,0.123,0.00519,0.352,0.0149,2,0.263,0.615,0.026,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
1995-04-10,1994,7,28,100,595.04,0.42,5,Dry,40,10,8,5,62,125,0.21,470,0.79,470,0,0,0,0,-5,5,40,10,8,0,67,528,990,966.3,23.7,0.227,0.121,0.00509,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1995-04-11,1994,7,28,101,589.85,0.42,5,Dry,40,10,8,5,62,125,0.21,464.9,0.79,464.9,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1995-04-12,1994,7,28,102,586.29,0.42,5,Dry,40,10,8,5,62,125,0.21,461.3,0.79,461.3,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.222,0.117,0.00491,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1995-04-13,1994,7,28,103,583.83,0.43,5,Dry,40,10,8,5,62,125,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.116,0.00486,0.336,0.0141,2,0.252,0.588,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1995-04-14,1994,7,28,104,582.46,0.43,5,Dry,40,10,8,5,62,125,0.21,457.5,0.79,457.5,0,0,0,0,-5,5,40,10,8,0,67,515,990,966.2,23.8,0.219,0.115,0.00483,0.334,0.0141,2,0.251,0.586,0.0246,23.2,0.958,0.98,0.938,49.8,48.2,96.4,2310
1995-04-15,1994,7,29,105,581.64,0.43,5,Dry,40,10,8,5,62,125,0.21,456.6,0.79,456.6,0,0,0,0,-5,5,40,10,8,0,67,515,990,966.2,23.8,0.219,0.115,0.00482,0.334,0.014,2,0.251,0.584,0.0246,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1995-04-16,1994,7,29,106,580.82,0.43,5,Dry,40,10,8,5,62,125,0.21,455.8,0.79,455.8,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.0048,0.333,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1995-04-17,1994,7,29,107,581.64,0.43,5,Dry,40,10,8,5,62,125,0.21,456.6,0.79,456.6,0,0,0,0,-5,5,40,10,8,0,67,515,990,966.2,23.8,0.219,0.115,0.00482,0.334,0.014,2,0.251,0.584,0.0246,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1995-04-18,1994,7,29,108,580.82,0.43,5,Dry,40,10,8,5,62,125,0.21,455.8,0.79,455.8,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.0048,0.333,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1995-04-19,1994,7,29,109,579.46,0.43,5,Dry,40,10,8,5,62,125,0.22,454.5,0.78,454.5,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.218,0.114,0.00477,0.331,0.0139,2,0.249,0.581,0.0244,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1995-04-20,1994,7,29,110,576.99,0.43,5,Dry,40,10,8,5,62,125,0.22,452,0.78,452,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.216,0.112,0.00472,0.329,0.0138,2,0.248,0.576,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
1995-04-21,1994,7,29,111,572.89,0.43,5,Dry,40,10,8,5,62,125,0.22,447.9,0.78,447.9,0,0,0,0,-5,5,40,10,8,0,67,506,990,966.2,23.8,0.214,0.11,0.00463,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
1995-04-22,1994,7,30,112,567.7,0.43,5,Dry,40,10,8,5,62,125,0.22,442.7,0.78,442.7,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0134,2,0.241,0.562,0.0235,23.3,0.958,0.98,0.939,48.4,47.4,94.9,2280
1995-04-23,1994,7,30,113,561.41,0.44,5,Dry,40,10,8,5,62,125,0.22,436.4,0.78,436.4,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.8,46.8,93.6,2250
1995-04-24,1994,7,30,114,554.03,0.44,5,Dry,40,10,8,5,62,125,0.23,429,0.77,429,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.102,0.00425,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
1995-04-25,1994,7,30,115,547.19,0.44,5,Dry,40,10,8,5,62,125,0.23,422.2,0.77,422.2,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.0983,0.00411,0.303,0.0127,2,0.227,0.531,0.0222,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
1995-04-26,1994,7,30,116,538.71,0.45,5,Dry,40,10,8,5,62,125,0.23,413.7,0.77,413.7,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0943,0.00393,0.296,0.0124,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
1995-04-27,1994,7,30,117,530.78,0.45,5,Dry,40,10,8,5,62,125,0.24,405.8,0.76,405.8,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0905,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1995-04-28,1994,7,30,118,521.21,0.46,5,Dry,40,10,8,5,62,125,0.24,396.2,0.76,396.2,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.086,0.00358,0.282,0.0117,2,0.21,0.492,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2060
1995-04-29,1994,7,31,119,512.19,0.46,5,Dry,40,10,8,5,62,125,0.24,387.2,0.76,387.2,0,0,0,0,-5,5,40,10,8,0,67,445,990,965.9,24.1,0.193,0.0818,0.00339,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1995-04-30,1994,7,31,120,503.17,0.47,5,Dry,40,10,8,5,62,125,0.25,378.2,0.75,378.2,0,0,0,0,-5,5,40,10,8,0,67,436,990,965.9,24.1,0.189,0.0775,0.00321,0.267,0.0111,2,0.198,0.465,0.0193,23.7,0.952,0.98,0.933,41.8,41,81.9,1970
1995-05-01,1994,8,31,121,494.14,0.47,5,Dry,42,9,8,6,82,147,0.3,347.1,0.7,347.1,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0629,0.0026,0.242,0.01,2,0.177,0.419,0.0173,23.8,0.948,0.972,0.922,38.3,37.3,74.6,1790
1995-05-02,1994,8,31,122,486.21,0.48,5,Dry,42,9,8,6,82,147,0.3,339.2,0.7,339.2,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0591,0.00244,0.235,0.00971,2,0.171,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.8,1750
1995-05-03,1994,8,31,123,477.74,0.48,5,Dry,42,9,8,6,82,147,0.31,330.7,0.69,330.7,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00941,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71,1700
1995-05-04,1994,8,31,124,469.26,0.49,5,Dry,42,9,8,6,82,147,0.31,322.3,0.69,322.3,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00911,2,0.16,0.381,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.2,1660
1995-05-05,1994,8,31,125,460.78,0.49,5,Dry,42,9,8,6,82,147,0.32,313.8,0.68,313.8,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0471,0.00194,0.214,0.00881,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.8,33.7,67.4,1620
1995-05-06,1994,8,32,126,452.31,0.5,5,Dry,42,9,8,6,82,147,0.33,305.3,0.68,305.3,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0431,0.00177,0.207,0.0085,2,0.149,0.356,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.7,1580
1995-05-07,1994,8,32,127,443.83,0.51,5,Dry,42,9,8,6,82,147,0.33,296.8,0.67,296.8,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0391,0.0016,0.2,0.0082,2,0.143,0.343,0.0141,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
1995-05-08,1994,8,32,128,435.9,0.51,5,Dry,42,9,8,6,82,147,0.34,288.9,0.66,288.9,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0354,0.00145,0.194,0.00793,2,0.138,0.331,0.0136,24.1,0.938,0.97,0.91,32,31.1,62.2,1490
