date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-09,1994,8,32,129,427.97,0.52,5,Dry,42,9,8,6,82,147,0.34,281,0.66,281,0,0,0,0,-6,6,42,9,8,0,88,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00765,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.2,60.5,1450
1995-05-10,1994,8,32,130,421.14,0.52,5,Dry,42,9,8,6,82,147,0.35,274.1,0.65,274.1,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0284,0.00116,0.182,0.00741,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
1995-05-11,1994,8,32,131,413.75,0.53,5,Dry,42,9,8,6,82,147,0.35,266.8,0.65,266.8,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.15,0.0249,0.00101,0.175,0.00715,2,0.123,0.298,0.0121,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
1995-05-12,1994,8,32,132,406.37,0.53,5,Dry,42,9,8,6,82,147,0.36,259.4,0.64,259.4,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0214,0.000872,0.169,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1995-05-13,1994,8,33,133,398.99,0.54,5,Dry,42,9,8,6,82,147,0.37,252,0.63,252,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0179,0.000729,0.163,0.00663,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.1,54.2,1300
1995-05-14,1994,8,33,134,392.15,0.55,5,Dry,42,9,8,6,82,147,0.38,245.2,0.63,245.2,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000673,0.159,0.00647,2,0.108,0.267,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
1995-05-15,1994,8,33,135,385.31,0.55,5,Dry,42,9,8,6,82,147,0.38,238.3,0.62,238.3,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000649,0.156,0.00634,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
1995-05-16,1994,8,33,136,379.57,0.56,5,Dry,42,9,8,6,82,147,0.39,232.6,0.61,232.6,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.138,0.0155,0.000628,0.154,0.00623,2,0.0995,0.253,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
1995-05-17,1994,8,33,137,373.28,0.56,5,Dry,42,9,8,6,82,147,0.39,226.3,0.61,226.3,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.399,0.0161,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1995-05-18,1994,8,33,138,366.99,0.57,5,Dry,42,9,8,6,82,147,0.4,220,0.6,220,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0144,0.000583,0.148,0.00599,1,0.239,0.388,0.0157,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
1995-05-19,1994,8,33,139,360.71,0.58,5,Dry,42,9,8,6,82,147,0.41,213.7,0.59,213.7,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00588,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,49,48,48,1150
1995-05-20,1994,8,34,140,354.96,0.58,5,Dry,42,9,8,6,82,147,0.41,208,0.59,208,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.000541,0.143,0.00577,1,0.223,0.366,0.0148,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
1995-05-21,1994,8,34,141,349.22,0.59,5,Dry,42,9,8,6,82,147,0.42,202.2,0.58,202.2,0,0,0,0,-6,6,42,9,8,0,88,261,990,965.1,24.9,0.128,0.0129,0.000521,0.141,0.00566,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
1995-05-22,1994,8,34,142,344.57,0.59,5,Dry,42,9,8,6,82,147,0.43,197.6,0.57,197.6,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0125,0.000504,0.139,0.00557,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
1995-05-23,1994,8,34,143,339.38,0.6,5,Dry,42,9,8,6,82,147,0.43,192.4,0.57,192.4,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00548,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.934,44.1,43.3,43.3,1040
1995-05-24,1994,8,34,144,334.18,0.6,5,Dry,42,9,8,6,82,147,0.44,187.2,0.56,187.2,0,0,0,0,-6,6,42,9,8,0,88,246,990,965.1,24.9,0.122,0.0117,0.000468,0.134,0.00538,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
1995-05-25,1994,8,34,145,328.99,0.61,5,Dry,42,9,8,6,82,147,0.45,182,0.55,182,0,0,0,0,-6,6,42,9,8,0,88,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.188,0.32,0.0128,24.6,0.949,0.98,0.93,41.7,40.9,40.9,982
1995-05-26,1994,8,34,146,323.79,0.61,5,Dry,42,9,8,6,82,147,0.45,176.8,0.55,176.8,0,0,0,0,-6,6,42,9,8,0,88,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
1995-05-27,1994,8,35,147,319.14,0.62,5,Dry,42,9,8,6,82,147,0.46,172.1,0.54,172.1,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000415,0.127,0.0051,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,923
1995-05-28,1994,8,35,148,314.49,0.62,5,Dry,42,9,8,6,82,147,0.47,167.5,0.53,167.5,0,0,0,0,-6,6,42,9,8,0,88,226,990,965,25,0.115,0.00999,0.000399,0.125,0.00501,1,0.169,0.294,0.0117,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
1995-05-29,1994,8,35,149,309.85,0.63,5,Dry,42,9,8,6,82,147,0.47,162.8,0.53,162.8,0,0,0,0,-6,6,42,9,8,0,88,222,990,964.9,25.1,0.114,0.00959,0.000383,0.123,0.00493,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
1995-05-30,1994,8,35,150,306.29,0.63,5,Dry,42,9,8,6,82,147,0.48,159.3,0.52,159.3,0,0,0,0,-6,6,42,9,8,0,88,218,990,964.9,25.1,0.113,0.00929,0.000371,0.122,0.00486,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,850
1995-05-31,1994,8,35,151,302.19,0.64,5,Dry,42,9,8,6,82,147,0.49,155.2,0.51,155.2,0,0,0,0,-6,6,42,9,8,0,88,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00479,1,0.152,0.272,0.0108,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
1995-06-01,1994,9,35,152,298.09,0.64,5,Dry,39,9,7,5,59,119,0.4,179.1,0.6,179.1,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000437,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1995-06-02,1994,9,35,153,293.99,0.65,5,Dry,39,9,7,5,59,119,0.41,175,0.59,175,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000423,0.127,0.00507,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
1995-06-03,1994,9,36,154,290.43,0.65,5,Dry,39,9,7,5,59,119,0.41,171.4,0.59,171.4,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000411,0.126,0.005,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1995-06-04,1994,9,36,155,286.88,0.66,5,Dry,39,9,7,5,59,119,0.41,167.9,0.58,167.9,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000398,0.124,0.00494,1,0.169,0.293,0.0117,24.9,0.945,0.973,0.92,38.7,37.6,37.6,903
1995-06-05,1994,9,36,156,283.32,0.66,5,Dry,39,9,7,5,59,119,0.42,164.3,0.58,164.3,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00972,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1995-06-06,1994,9,36,157,279.77,0.67,5,Dry,39,9,7,5,59,119,0.42,160.8,0.57,160.8,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00942,0.000374,0.121,0.00481,1,0.16,0.281,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
1995-06-07,1994,9,36,158,276.21,0.68,5,Dry,39,9,7,5,59,119,0.43,157.2,0.57,157.2,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00911,0.000362,0.12,0.00474,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
1995-06-08,1994,9,36,159,273.75,0.68,5,Dry,39,9,7,5,59,119,0.43,154.8,0.56,154.8,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.0089,0.000353,0.118,0.0047,1,0.151,0.27,0.0107,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
1995-06-09,1994,9,36,160,270.74,0.68,5,Dry,39,9,7,5,59,119,0.44,151.7,0.56,151.7,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.108,0.00865,0.000343,0.117,0.00465,1,0.147,0.264,0.0105,25,0.94,0.97,0.912,34.9,33.9,33.9,812
1995-06-10,1994,9,37,161,267.74,0.69,5,Dry,39,9,7,5,59,119,0.44,148.7,0.56,148.7,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.107,0.00839,0.000333,0.116,0.00459,1,0.143,0.259,0.0103,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1995-06-11,1994,9,37,162,264.73,0.69,5,Dry,39,9,7,5,59,119,0.45,145.7,0.55,145.7,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00814,0.000322,0.115,0.00454,1,0.139,0.254,0.0101,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1995-06-12,1994,9,37,163,261.72,0.7,5,Dry,39,9,7,5,59,119,0.46,142.7,0.55,142.7,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00788,0.000312,0.113,0.00448,1,0.135,0.248,0.00984,25,0.936,0.97,0.908,32.8,31.8,31.8,763
1995-06-13,1994,9,37,164,258.71,0.71,5,Dry,39,9,7,5,59,119,0.46,139.7,0.54,139.7,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00763,0.000302,0.112,0.00443,1,0.131,0.243,0.00962,25,0.935,0.97,0.907,32.1,31.1,31.1,746
1995-06-14,1994,9,37,165,255.71,0.71,5,Dry,39,9,7,5,59,119,0.47,136.7,0.54,136.7,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00737,0.000292,0.111,0.00437,1,0.127,0.238,0.0094,25,0.934,0.97,0.906,31.3,30.4,30.4,730
1995-06-15,1994,9,37,166,252.7,0.72,5,Dry,39,9,7,5,59,119,0.47,133.7,0.53,133.7,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00711,0.000281,0.109,0.00432,1,0.123,0.232,0.00918,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1995-06-16,1994,9,37,167,249.69,0.73,5,Dry,39,9,7,5,59,119,0.48,130.7,0.52,130.7,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00686,0.000271,0.108,0.00427,1,0.119,0.227,0.00897,25.1,0.931,0.97,0.903,29.9,29,29,697
1995-06-17,1994,9,38,168,247.23,0.73,5,Dry,39,9,7,5,59,119,0.48,128.2,0.52,128.2,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00665,0.000263,0.107,0.00422,1,0.116,0.222,0.00879,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
1995-06-18,1994,9,38,169,244.77,0.74,5,Dry,39,9,7,5,59,119,0.49,125.8,0.51,125.8,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0993,0.00644,0.000254,0.106,0.00418,1,0.112,0.218,0.00861,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
1995-06-19,1994,9,38,170,242.31,0.74,5,Dry,39,9,7,5,59,119,0.49,123.3,0.51,123.3,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0985,0.00623,0.000246,0.105,0.00413,1,0.109,0.214,0.00843,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
1995-06-20,1994,9,38,171,239.85,0.75,5,Dry,39,9,7,5,59,119,0.5,120.8,0.5,120.8,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0976,0.00602,0.000237,0.104,0.00409,1,0.106,0.209,0.00825,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
1995-06-21,1994,9,38,172,237.39,0.75,5,Dry,39,9,7,5,59,119,0.5,118.4,0.5,118.4,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0967,0.00581,0.000229,0.103,0.00404,1,0.102,0.205,0.00807,25.2,0.924,0.97,0.897,27,26.2,26.2,629
1995-06-22,1994,9,38,173,234.92,0.76,5,Dry,39,9,7,5,59,119,0.51,115.9,0.49,115.9,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0959,0.0056,0.000221,0.101,0.004,1,0.099,0.2,0.00789,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
1995-06-23,1994,9,38,174,232.46,0.77,5,Dry,39,9,7,5,59,119,0.51,113.5,0.49,113.5,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.095,0.00539,0.000212,0.1,0.00395,1,0.0957,0.196,0.00772,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
1995-06-24,1994,9,39,175,230,0.78,5,Dry,39,9,7,5,59,119,0.52,111,0.48,111,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.0941,0.00519,0.000204,0.0993,0.00391,1,0.0924,0.192,0.00754,25.2,0.919,0.97,0.892,25.2,24.5,24.5,588
1995-06-25,1994,9,39,176,228.64,0.78,5,Dry,39,9,7,5,59,119,0.52,109.6,0.48,109.6,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0936,0.00507,0.000199,0.0987,0.00388,1,0.0905,0.189,0.00744,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
1995-06-26,1994,9,39,177,226.72,0.78,5,Dry,39,9,7,5,59,119,0.53,107.7,0.47,107.7,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.093,0.00491,0.000193,0.0979,0.00385,1,0.0879,0.186,0.0073,25.3,0.917,0.97,0.889,24.5,23.7,23.7,569
1995-06-27,1994,9,39,178,224.81,0.79,5,Dry,39,9,7,5,59,119,0.53,105.8,0.47,105.8,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0923,0.00474,0.000186,0.097,0.00381,1,0.0853,0.182,0.00717,25.3,0.916,0.97,0.888,24,23.3,23.3,559
1995-06-28,1994,9,39,179,222.89,0.8,5,Dry,39,9,7,5,59,119,0.53,103.9,0.47,103.9,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0916,0.00458,0.00018,0.0962,0.00378,1,0.0828,0.179,0.00703,25.3,0.914,0.97,0.887,23.5,22.8,22.8,548
1995-06-29,1994,9,39,180,220.98,0.8,5,Dry,39,9,7,5,59,119,0.54,102,0.46,102,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0909,0.00442,0.000173,0.0954,0.00374,1,0.0802,0.176,0.00689,25.3,0.913,0.97,0.885,23.1,22.4,22.4,537
1995-06-30,1994,9,39,181,219.06,0.81,5,Dry,39,9,7,5,59,119,0.54,100.1,0.46,100.1,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0903,0.00426,0.000167,0.0945,0.00371,1,0.0776,0.172,0.00675,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
1995-07-01,1994,10,40,182,217.15,0.81,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.0899,0.187,0.00733,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
1995-07-02,1994,10,40,183,214.14,0.82,5,Dry,37,8,6,4,53,108,0.5,106.1,0.5,106.1,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00477,0.000187,0.0958,0.00375,1,0.0858,0.182,0.00712,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1995-07-03,1994,10,40,184,211.68,0.83,5,Dry,37,8,6,4,53,108,0.51,103.7,0.49,103.7,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00456,0.000179,0.0947,0.00371,1,0.0825,0.177,0.00694,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1995-07-04,1994,10,40,185,210.31,0.83,5,Dry,37,8,6,4,53,108,0.51,102.3,0.49,102.3,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00445,0.000174,0.0941,0.00368,1,0.0806,0.175,0.00684,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1995-07-05,1994,10,40,186,208.4,0.84,5,Dry,37,8,6,4,53,108,0.52,100.4,0.48,100.4,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.089,0.00428,0.000168,0.0932,0.00365,1,0.078,0.171,0.0067,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1995-07-06,1994,10,40,187,206.49,0.84,5,Dry,37,8,6,4,53,108,0.52,98.49,0.48,98.49,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0883,0.00412,0.000161,0.0924,0.00362,1,0.0755,0.168,0.00657,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1995-07-07,1994,10,40,188,204.57,0.85,5,Dry,37,8,6,4,53,108,0.53,96.57,0.47,96.57,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0876,0.00396,0.000155,0.0916,0.00358,1,0.0729,0.164,0.00643,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,202.66,0.86,5,Dry,37,8,6,4,53,108,0.53,94.66,0.47,94.66,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0869,0.0038,0.000148,0.0907,0.00355,1,0.0703,0.161,0.00629,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,200.74,0.86,5,Dry,37,8,6,4,53,108,0.54,92.74,0.46,92.74,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0863,0.00363,0.000142,0.0899,0.00351,1,0.0677,0.158,0.00616,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,198.83,0.87,5,Dry,37,8,6,4,53,108,0.54,90.83,0.46,90.83,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00347,0.000136,0.0891,0.00348,1,0.0651,0.154,0.00602,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,196.92,0.87,5,Dry,37,8,6,4,53,108,0.55,88.92,0.45,88.92,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.00331,0.000129,0.0882,0.00345,1,0.0625,0.151,0.00589,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,195,0.88,5,Dry,37,8,6,4,53,108,0.55,87,0.45,87,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0842,0.00315,0.000123,0.0874,0.00341,1,0.06,0.147,0.00576,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,193.09,0.88,5,Dry,37,8,6,4,53,108,0.56,85.09,0.44,85.09,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00298,0.000117,0.0865,0.00338,1,0.0574,0.144,0.00562,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,191.17,0.89,5,Dry,37,8,6,4,53,108,0.56,83.17,0.43,83.17,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0829,0.00282,0.00011,0.0857,0.00335,1,0.0548,0.14,0.00549,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,189.26,0.89,5,Dry,37,8,6,4,53,108,0.57,81.26,0.43,81.26,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00266,0.000104,0.0849,0.00332,1,0.0522,0.137,0.00536,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,187.89,0.9,5,Dry,37,8,6,4,53,108,0.57,79.89,0.42,79.89,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00254,0.0000993,0.0843,0.00329,1,0.0504,0.135,0.00526,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,186.53,0.9,5,Dry,37,8,6,4,53,108,0.58,78.53,0.42,78.53,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0812,0.00243,0.0000948,0.0837,0.00327,1,0.0485,0.132,0.00517,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,185.16,0.9,5,Dry,37,8,6,4,53,108,0.58,77.16,0.42,77.16,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0808,0.00231,0.0000903,0.0831,0.00325,1,0.0467,0.13,0.00507,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,183.79,0.9,5,Dry,37,8,6,4,53,108,0.59,75.79,0.41,75.79,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.00219,0.0000857,0.0825,0.00323,1,0.0448,0.127,0.00498,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,182.42,0.91,5,Dry,37,8,6,4,53,108,0.59,74.42,0.41,74.42,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0798,0.00208,0.0000812,0.0819,0.0032,1,0.043,0.125,0.00488,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,181.06,0.91,5,Dry,37,8,6,4,53,108,0.6,73.06,0.4,73.06,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00196,0.0000767,0.0813,0.00318,1,0.0411,0.122,0.00479,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,179.69,0.91,5,Dry,37,8,6,4,53,108,0.6,71.69,0.4,71.69,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00184,0.0000721,0.0807,0.00316,1,0.0393,0.12,0.00469,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,178.32,0.91,5,Dry,37,8,6,4,53,108,0.61,70.32,0.39,70.32,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00173,0.0000676,0.0801,0.00313,1,0.0374,0.118,0.0046,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,176.96,0.92,5,Dry,37,8,6,4,53,108,0.61,68.96,0.39,68.96,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00161,0.0000631,0.0795,0.00311,1,0.0356,0.115,0.0045,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,175.59,0.92,5,Dry,37,8,6,4,53,108,0.61,67.59,0.39,67.59,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0774,0.0015,0.0000585,0.0789,0.00309,1,0.0337,0.113,0.00441,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,174.22,0.92,5,Dry,37,8,6,4,53,108,0.62,66.22,0.38,66.22,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00138,0.000054,0.0783,0.00306,1,0.0319,0.11,0.00431,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,172.85,0.92,5,Dry,37,8,6,4,53,108,0.63,64.85,0.38,64.85,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00126,0.0000494,0.0777,0.00304,1,0.03,0.108,0.00422,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,171.49,0.93,5,Dry,37,8,6,4,53,108,0.63,63.49,0.37,63.49,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00115,0.0000449,0.0771,0.00302,1,0.0282,0.105,0.00412,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,170.12,0.93,5,Dry,37,8,6,4,53,108,0.64,62.12,0.36,62.12,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0755,0.00103,0.0000403,0.0765,0.00299,1,0.0264,0.103,0.00403,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,168.75,0.93,5,Dry,37,8,6,4,53,108,0.64,60.75,0.36,60.75,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.000914,0.0000358,0.0759,0.00297,1,0.0245,0.1,0.00393,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,167.39,0.93,5,Dry,37,8,6,4,53,108,0.65,59.39,0.35,59.39,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0745,0.000798,0.0000313,0.0753,0.00295,1,0.0227,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,166.02,0.93,5,Dry,34,7,5,3,44,93,0.56,73.02,0.44,73.02,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00196,0.0000766,0.0795,0.00311,1,0.0411,0.121,0.00472,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,164.65,0.94,5,Dry,34,7,5,3,44,93,0.56,71.65,0.43,71.65,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00184,0.0000721,0.0789,0.00309,1,0.0392,0.118,0.00463,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,162.74,0.94,5,Dry,34,7,5,3,44,93,0.57,69.74,0.43,69.74,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000657,0.0781,0.00306,1,0.0366,0.115,0.00449,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,160.82,0.94,5,Dry,34,7,5,3,44,93,0.58,67.82,0.42,67.82,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.00151,0.0000593,0.0772,0.00303,1,0.0341,0.111,0.00436,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,158.91,0.94,5,Dry,34,7,5,3,44,93,0.58,65.91,0.41,65.91,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00135,0.000053,0.0764,0.00299,1,0.0315,0.108,0.00423,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,156.99,0.94,5,Dry,34,7,5,3,44,93,0.59,63.99,0.41,63.99,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00119,0.0000466,0.0755,0.00296,1,0.0289,0.104,0.00409,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,155.08,0.95,5,Dry,34,7,5,3,44,93,0.6,62.08,0.4,62.08,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00103,0.0000403,0.0747,0.00293,1,0.0263,0.101,0.00396,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,153.17,0.95,5,Dry,34,7,5,3,44,93,0.61,60.17,0.39,60.17,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000864,0.0000339,0.0739,0.0029,1,0.0237,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,151.25,0.95,5,Dry,34,7,5,3,44,93,0.61,58.25,0.39,58.25,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000701,0.0000275,0.073,0.00286,1,0.0211,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,149.89,0.95,5,Dry,34,7,5,3,44,93,0.62,56.89,0.38,56.89,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000586,0.000023,0.0724,0.00284,1,0.0193,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,148.52,0.96,5,Dry,34,7,5,3,44,93,0.63,55.52,0.37,55.52,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000469,0.0000184,0.0718,0.00282,1,0.0175,0.0893,0.0035,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,147.15,0.96,5,Dry,34,7,5,3,44,93,0.63,54.15,0.37,54.15,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000353,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.00341,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,145.78,0.96,5,Dry,34,7,5,3,44,93,0.64,52.78,0.36,52.78,0,0,0,0,-3,3,34,7,5,0,47,98.8,990,964.5,25.5,0.0708,0.000236,0.00000927,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,144.42,0.96,5,Dry,34,7,5,3,44,93,0.64,51.42,0.36,51.42,0,0,0,0,-3,3,34,7,5,0,47,97.4,990,964.5,25.5,0.0708,0.000121,0.00000473,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,143.05,0.96,5,Dry,34,7,5,3,44,93,0.65,50.05,0.35,50.05,0,0,0,0,-3,3,34,7,5,0,47,96,990,964.5,25.5,0.0708,0.00000425,1.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,141.68,0.96,5,Dry,34,7,5,3,44,93,0.66,48.68,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,140.31,0.97,5,Dry,34,7,5,3,44,93,0.66,47.31,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,138.95,0.97,5,Dry,34,7,5,3,44,93,0.67,45.95,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,137.58,0.97,5,Dry,34,7,5,3,44,93,0.68,44.58,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,137.31,0.97,5,Dry,34,7,5,3,44,93,0.68,44.31,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,135.39,0.97,5,Dry,34,7,5,3,44,93,0.69,42.39,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,135.12,0.97,5,Dry,34,7,5,3,44,93,0.69,42.12,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,134.3,0.97,5,Dry,34,7,5,3,44,93,0.69,41.3,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,133.48,0.97,5,Dry,34,7,5,3,44,93,0.7,40.48,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,132.66,0.97,5,Dry,34,7,5,3,44,93,0.7,39.66,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,131.84,0.97,5,Dry,34,7,5,3,44,93,0.7,38.84,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,131.02,0.97,5,Dry,34,7,5,3,44,93,0.71,38.02,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,130.2,0.97,5,Dry,34,7,5,3,44,93,0.71,37.2,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,129.38,0.98,5,Dry,34,7,5,3,44,93,0.72,36.38,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,128.56,0.98,5,Dry,34,7,5,3,44,93,0.72,35.56,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,127.74,0.98,5,Dry,34,7,5,3,44,93,0.73,34.74,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,125.82,0.98,5,Dry,30,6,4,2,30,72,0.57,53.82,0.43,53.82,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.000325,0.0000127,0.0711,0.00279,1,0.0152,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,122.81,0.98,5,Dry,30,6,4,2,30,72,0.59,50.81,0.41,50.81,0,0,0,0,-2,2,30,6,4,0,32,90.8,990,964.5,25.5,0.0708,0.0000689,0.0000027,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,120.35,0.98,5,Dry,30,6,4,2,30,72,0.6,48.35,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,117.89,0.98,5,Dry,30,6,4,2,30,72,0.61,45.89,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,116.53,0.98,5,Dry,30,6,4,2,30,72,0.62,44.53,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,114.61,0.98,5,Dry,30,6,4,2,30,72,0.63,42.61,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,112.7,0.98,5,Dry,30,6,4,2,30,72,0.64,40.7,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,110.78,0.99,5,Dry,30,6,4,2,30,72,0.65,38.78,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,108.87,0.99,5,Dry,30,6,4,2,30,72,0.66,36.87,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,106.96,0.99,5,Dry,30,6,4,2,30,72,0.67,34.96,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,105.04,0.99,5,Dry,30,6,4,2,30,72,0.69,33.04,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,103.67,0.99,5,Dry,30,6,4,2,30,72,0.69,31.67,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,102.31,0.99,5,Dry,30,6,4,2,30,72,0.7,30.31,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,100.94,0.99,5,Dry,30,6,4,2,30,72,0.71,28.94,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,99.57,0.99,5,Dry,30,6,4,2,30,72,0.72,27.57,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,98.21,0.99,5,Dry,30,6,4,2,30,72,0.73,26.21,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,96.84,0.99,5,Dry,30,6,4,2,30,72,0.74,24.84,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,95.47,0.99,5,Dry,30,6,4,2,30,72,0.75,23.47,0.25,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,95.2,0.99,5,Dry,30,6,4,2,30,72,0.76,23.2,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,96.56,0.99,5,Dry,30,6,4,2,30,72,0.75,24.56,0.25,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,98.48,0.99,5,Dry,30,6,4,2,30,72,0.73,26.48,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,97.11,0.99,5,Dry,30,6,4,2,30,72,0.74,25.11,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,95.74,0.99,5,Dry,30,6,4,2,30,72,0.75,23.74,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,94.38,0.99,5,Dry,30,6,4,2,30,72,0.76,22.38,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,93.01,0.99,5,Dry,30,6,4,2,30,72,0.77,21.01,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,91.64,0.99,5,Dry,30,6,4,2,30,72,0.79,19.64,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,90.28,0.99,5,Dry,30,6,4,2,30,72,0.8,18.28,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,90,0.99,5,Dry,30,6,4,2,30,72,0.8,18,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,89.18,0.99,5,Dry,30,6,4,2,30,72,0.81,17.18,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,88.36,0.99,5,Dry,30,6,4,2,30,72,0.81,16.36,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,87.54,0.99,5,Dry,24,4,2,2,20,52,0.59,35.54,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,85.63,1,5,Dry,24,4,2,2,20,52,0.61,33.63,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,84.26,1,5,Dry,24,4,2,2,20,52,0.62,32.26,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,82.89,1,5,Dry,24,4,2,2,20,52,0.63,30.89,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,81.53,1,5,Dry,24,4,2,2,20,52,0.64,29.53,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,80.16,1,5,Dry,24,4,2,2,20,52,0.65,28.16,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,79.89,1,5,Dry,24,4,2,2,20,52,0.65,27.89,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,79.61,1,5,Dry,24,4,2,2,20,52,0.65,27.61,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,79.34,1,5,Dry,24,4,2,2,20,52,0.66,27.34,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,78.52,1,5,Dry,24,4,2,2,20,52,0.66,26.52,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,77.7,1,5,Dry,24,4,2,2,20,52,0.67,25.7,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,76.88,1,5,Dry,24,4,2,2,20,52,0.68,24.88,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,76.06,1,5,Dry,24,4,2,2,20,52,0.68,24.06,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,75.24,1,5,Dry,24,4,2,2,20,52,0.69,23.24,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,74.42,1,5,Dry,24,4,2,2,20,52,0.7,22.42,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,73.6,1,5,Dry,24,4,2,2,20,52,0.71,21.6,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,72.78,1,5,Dry,24,4,2,2,20,52,0.71,20.78,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,71.96,1,5,Dry,24,4,2,2,20,52,0.72,19.96,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,71.14,1,5,Dry,24,4,2,2,20,52,0.73,19.14,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,71.96,1,5,Dry,24,4,2,2,20,52,0.72,19.96,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,71.14,1,5,Dry,24,4,2,2,20,52,0.73,19.14,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,70.86,1,5,Dry,24,4,2,2,20,52,0.73,18.86,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,73.87,1,5,Dry,24,4,2,2,20,52,0.7,21.87,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,76.33,1,5,Dry,24,4,2,2,20,52,0.68,24.33,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,75.51,1,5,Dry,24,4,2,2,20,52,0.69,23.51,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,75.78,1,5,Dry,24,4,2,2,20,52,0.69,23.78,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,76.06,1,5,Dry,24,4,2,2,20,52,0.68,24.06,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,75.24,1,5,Dry,24,4,2,2,20,52,0.69,23.24,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,76.06,1,5,Dry,24,4,2,2,20,52,0.68,24.06,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,77.42,1,5,Dry,24,4,2,2,20,52,0.67,25.42,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,78.79,1,5,Dry,24,4,2,2,20,52,0.66,26.79,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,80.71,1,5,Dry,23,4,2,2,19,50,0.62,30.71,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,82.62,1,5,Dry,23,4,2,2,19,50,0.6,32.62,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,83.44,1,5,Dry,23,4,2,2,19,50,0.6,33.44,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,84.26,1,5,Dry,23,4,2,2,19,50,0.59,34.26,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,85.08,1,5,Dry,23,4,2,2,19,50,0.59,35.08,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,85.9,1,5,Dry,23,4,2,2,19,50,0.58,35.9,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,86.72,1,5,Dry,23,4,2,2,19,50,0.58,36.72,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,86.99,1,5,Dry,23,4,2,2,19,50,0.57,36.99,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,87.27,0.99,5,Dry,23,4,2,2,19,50,0.57,37.27,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,87.54,0.99,5,Dry,23,4,2,2,19,50,0.57,37.54,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,87.81,0.99,5,Dry,23,4,2,2,19,50,0.57,37.81,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,88.64,0.99,5,Dry,23,4,2,2,19,50,0.56,38.64,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,92.74,0.99,5,Dry,23,4,2,2,19,50,0.54,42.74,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,96.84,0.99,5,Dry,23,4,2,2,19,50,0.52,46.84,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,97.11,0.99,5,Dry,23,4,2,2,19,50,0.52,47.11,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,97.93,0.99,5,Dry,23,4,2,2,19,50,0.51,47.93,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,99.85,0.99,5,Dry,23,4,2,2,19,50,0.5,49.85,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,104.49,0.99,5,Dry,23,4,2,2,19,50,0.48,54.49,0.52,54.49,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000382,0.000015,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,109.14,0.99,5,Dry,23,4,2,2,19,50,0.46,59.14,0.54,59.14,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000777,0.0000305,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,112.7,0.98,5,Dry,23,4,2,2,19,50,0.44,62.7,0.56,62.7,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,118.99,0.98,5,Dry,23,4,2,2,19,50,0.42,68.99,0.58,68.99,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1995-11-22,1995,2,8,326,120.35,0.98,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
1995-11-23,1995,2,8,327,118.99,0.98,5,Dry,23,4,2,2,19,50,0.42,68.99,0.58,68.99,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1995-11-24,1995,2,8,328,117.07,0.98,5,Dry,23,4,2,2,19,50,0.43,67.07,0.57,67.07,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-11-25,1995,2,8,329,115.71,0.98,5,Dry,23,4,2,2,19,50,0.43,65.71,0.57,65.71,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1995-11-26,1995,2,9,330,116.53,0.98,5,Dry,23,4,2,2,19,50,0.43,66.53,0.57,66.53,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.00141,0.0000551,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-11-27,1995,2,9,331,118.99,0.98,5,Dry,23,4,2,2,19,50,0.42,68.99,0.58,68.99,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1995-11-28,1995,2,9,332,121.99,0.98,5,Dry,23,4,2,2,19,50,0.41,71.99,0.59,71.99,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000733,0.073,0.00286,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1995-11-29,1995,2,9,333,126.1,0.98,5,Dry,23,4,2,2,19,50,0.4,76.1,0.6,76.1,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.000087,0.0748,0.00294,1,0.0452,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1995-11-30,1995,2,9,334,128.56,0.98,5,Dry,23,4,2,2,19,50,0.39,78.56,0.61,78.56,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000952,0.0759,0.00298,1,0.0486,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1995-12-01,1995,3,9,335,131.02,0.97,5,Dry,26,4,3,2,24,59,0.45,72.02,0.55,72.02,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000734,0.0745,0.00292,1,0.0397,0.114,0.00448,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1995-12-02,1995,3,9,336,135.67,0.97,5,Dry,26,4,3,2,24,59,0.43,76.67,0.56,76.67,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0742,0.00227,0.0000889,0.0765,0.003,1,0.046,0.123,0.0048,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1995-12-03,1995,3,10,337,139.22,0.97,5,Dry,26,4,3,2,24,59,0.42,80.22,0.58,80.22,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0508,0.129,0.00505,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1995-12-04,1995,3,10,338,143.32,0.96,5,Dry,26,4,3,2,24,59,0.41,84.32,0.59,84.32,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0799,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1995-12-05,1995,3,10,339,147.42,0.96,5,Dry,26,4,3,2,24,59,0.4,88.42,0.6,88.42,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0816,0.0032,1,0.0619,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,469
1995-12-06,1995,3,10,340,147.7,0.96,5,Dry,26,4,3,2,24,59,0.4,88.7,0.6,88.7,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0622,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1995-12-07,1995,3,10,341,145.78,0.96,5,Dry,26,4,3,2,24,59,0.41,86.78,0.59,86.78,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0597,0.141,0.00551,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1995-12-08,1995,3,10,342,143.87,0.96,5,Dry,26,4,3,2,24,59,0.41,84.87,0.59,84.87,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1995-12-09,1995,3,10,343,140.86,0.97,5,Dry,26,4,3,2,24,59,0.42,81.86,0.58,81.86,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.053,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1995-12-10,1995,3,11,344,139.49,0.97,5,Dry,26,4,3,2,24,59,0.42,80.49,0.58,80.49,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000102,0.0782,0.00307,1,0.0512,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1995-12-11,1995,3,11,345,138.13,0.97,5,Dry,26,4,3,2,24,59,0.43,79.13,0.57,79.13,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000971,0.0776,0.00304,1,0.0493,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1995-12-12,1995,3,11,346,140.04,0.97,5,Dry,26,4,3,2,24,59,0.42,81.04,0.58,81.04,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-12-13,1995,3,11,347,144.69,0.96,5,Dry,26,4,3,2,24,59,0.41,85.69,0.59,85.69,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
1995-12-14,1995,3,11,348,146.06,0.96,5,Dry,26,4,3,2,24,59,0.4,87.06,0.6,87.06,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.06,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1995-12-15,1995,3,11,349,144.69,0.96,5,Dry,26,4,3,2,24,59,0.41,85.69,0.59,85.69,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
1995-12-16,1995,3,11,350,141.68,0.96,5,Dry,26,4,3,2,24,59,0.42,82.68,0.58,82.68,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0791,0.0031,1,0.0541,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1995-12-17,1995,3,12,351,141.41,0.97,5,Dry,26,4,3,2,24,59,0.42,82.41,0.58,82.41,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00275,0.000108,0.079,0.0031,1,0.0538,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1995-12-18,1995,3,12,352,143.87,0.96,5,Dry,26,4,3,2,24,59,0.41,84.87,0.59,84.87,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1995-12-19,1995,3,12,353,145.24,0.96,5,Dry,26,4,3,2,24,59,0.41,86.24,0.59,86.24,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1995-12-20,1995,3,12,354,143.32,0.96,5,Dry,26,4,3,2,24,59,0.41,84.32,0.59,84.32,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0799,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1995-12-21,1995,3,12,355,144.69,0.96,5,Dry,26,4,3,2,24,59,0.41,85.69,0.59,85.69,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
1995-12-22,1995,3,12,356,147.15,0.96,5,Dry,26,4,3,2,24,59,0.4,88.15,0.6,88.15,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0615,0.143,0.00561,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1995-12-23,1995,3,12,357,145.24,0.96,5,Dry,26,4,3,2,24,59,0.41,86.24,0.59,86.24,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1995-12-24,1995,3,13,358,147.15,0.96,5,Dry,26,4,3,2,24,59,0.4,88.15,0.6,88.15,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0615,0.143,0.00561,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1995-12-25,1995,3,13,359,148.52,0.96,5,Dry,26,4,3,2,24,59,0.4,89.52,0.6,89.52,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.145,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1995-12-26,1995,3,13,360,146.6,0.96,5,Dry,26,4,3,2,24,59,0.4,87.6,0.6,87.6,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000125,0.0813,0.00319,1,0.0608,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1995-12-27,1995,3,13,361,144.69,0.96,5,Dry,26,4,3,2,24,59,0.41,85.69,0.59,85.69,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
1995-12-28,1995,3,13,362,142.78,0.96,5,Dry,26,4,3,2,24,59,0.41,83.78,0.59,83.78,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
