date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-29,1995,3,13,363,143.6,0.96,5,Dry,26,4,3,2,24,59,0.41,84.6,0.59,84.6,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1995-12-30,1995,3,13,364,144.96,0.96,5,Dry,26,4,3,2,24,59,0.41,85.96,0.59,85.96,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0585,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
1995-12-31,1995,3,14,365,145.24,0.96,5,Dry,26,4,3,2,24,59,0.41,86.24,0.59,86.24,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1996-01-01,1995,4,14,1,146.06,0.96,5,Dry,29,5,4,2,33,73,0.5,73.06,0.5,73.06,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0747,0.00196,0.0000769,0.0767,0.00301,1,0.0411,0.118,0.00462,25.4,0.93,0.96,0.892,16.9,16.2,16.2,390
1996-01-02,1995,4,14,2,146.88,0.96,5,Dry,29,5,4,2,33,73,0.5,73.88,0.5,73.88,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.075,0.00203,0.0000796,0.077,0.00302,1,0.0422,0.119,0.00468,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1996-01-03,1995,4,14,3,147.15,0.96,5,Dry,29,5,4,2,33,73,0.5,74.15,0.5,74.15,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00205,0.0000805,0.0772,0.00303,1,0.0426,0.12,0.0047,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1996-01-04,1995,4,14,4,149.61,0.95,5,Dry,29,5,4,2,33,73,0.49,76.61,0.51,76.61,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.076,0.00226,0.0000887,0.0782,0.00307,1,0.0459,0.124,0.00487,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1996-01-05,1995,4,14,5,155.9,0.95,5,Dry,29,5,4,2,33,73,0.47,82.9,0.53,82.9,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0782,0.0028,0.00011,0.081,0.00317,1,0.0544,0.135,0.00531,25.4,0.931,0.961,0.895,19.2,18.5,18.5,443
1996-01-06,1995,4,14,6,158.36,0.94,5,Dry,29,5,4,2,33,73,0.46,85.36,0.54,85.36,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0577,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,455
1996-01-07,1995,4,15,7,159.73,0.94,5,Dry,29,5,4,2,33,73,0.46,86.73,0.54,86.73,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00312,0.000122,0.0827,0.00324,1,0.0596,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1996-01-08,1995,4,15,8,162.74,0.94,5,Dry,29,5,4,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1996-01-09,1995,4,15,9,164.65,0.94,5,Dry,29,5,4,2,33,73,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1996-01-10,1995,4,15,10,168.75,0.93,5,Dry,29,5,4,2,33,73,0.43,95.75,0.57,95.75,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00389,0.000152,0.0866,0.00339,1,0.0718,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1996-01-11,1995,4,15,11,175.04,0.92,5,Dry,29,5,4,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1996-01-12,1995,4,15,12,180.24,0.91,5,Dry,29,5,4,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1996-01-13,1995,4,15,13,185.43,0.9,5,Dry,29,5,4,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1996-01-14,1995,4,16,14,191.72,0.89,5,Dry,29,5,4,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1996-01-15,1995,4,16,15,197.46,0.87,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
1996-01-16,1995,4,16,16,203.21,0.85,5,Dry,29,5,4,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1996-01-17,1995,4,16,17,208.95,0.84,5,Dry,29,5,4,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1996-01-18,1995,4,16,18,211.41,0.83,5,Dry,29,5,4,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1996-01-19,1995,4,16,19,211.68,0.83,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1996-01-20,1995,4,16,20,211.96,0.83,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1996-01-21,1995,4,17,21,213.87,0.82,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1996-01-22,1995,4,17,22,217.42,0.81,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.137,0.245,0.00963,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1996-01-23,1995,4,17,23,222.07,0.8,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
1996-01-24,1995,4,17,24,227.81,0.78,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
1996-01-25,1995,4,17,25,234.1,0.76,5,Dry,29,5,4,2,33,73,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00944,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
1996-01-26,1995,4,17,26,238.21,0.75,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
1996-01-27,1995,4,17,27,246.68,0.73,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
1996-01-28,1995,4,18,28,255.71,0.71,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1996-01-29,1995,4,18,29,265.28,0.69,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1996-01-30,1995,4,18,30,277.03,0.67,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
1996-01-31,1995,4,18,31,287.15,0.66,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1996-02-01,1995,5,18,32,297.27,0.64,5,Dry,31,6,4,3,41,85,0.29,212.3,0.71,212.3,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000549,0.139,0.00552,1,0.229,0.368,0.0146,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-02-02,1995,5,18,33,310.12,0.63,5,Dry,31,6,4,3,41,85,0.27,225.1,0.73,225.1,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1996-02-03,1995,5,18,34,320.24,0.62,5,Dry,31,6,4,3,41,85,0.27,235.2,0.73,235.2,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
1996-02-04,1995,5,19,35,330.9,0.6,5,Dry,31,6,4,3,41,85,0.26,245.9,0.74,245.9,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000668,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
1996-02-05,1995,5,19,36,337.74,0.6,5,Dry,31,6,4,3,41,85,0.25,252.7,0.75,252.7,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000734,0.157,0.00632,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.5,55.1,1320
1996-02-06,1995,5,19,37,344.03,0.59,5,Dry,31,6,4,3,41,85,0.25,259,0.75,259,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0213,0.000855,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1350
1996-02-07,1995,5,19,38,349.22,0.59,5,Dry,31,6,4,3,41,85,0.24,264.2,0.76,264.2,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0237,0.000954,0.167,0.00672,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
1996-02-08,1995,5,19,39,353.32,0.58,5,Dry,31,6,4,3,41,85,0.24,268.3,0.76,268.3,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0256,0.00103,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
1996-02-09,1995,5,19,40,359.61,0.58,5,Dry,31,6,4,3,41,85,0.24,274.6,0.76,274.6,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0286,0.00115,0.176,0.00708,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
1996-02-10,1995,5,19,41,364.81,0.57,5,Dry,31,6,4,3,41,85,0.23,279.8,0.77,279.8,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0311,0.00125,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
1996-02-11,1995,5,20,42,368.36,0.57,5,Dry,31,6,4,3,41,85,0.23,283.4,0.77,283.4,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0327,0.00132,0.183,0.00738,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
1996-02-12,1995,5,20,43,371.37,0.57,5,Dry,31,6,4,3,41,85,0.23,286.4,0.77,286.4,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0342,0.00138,0.185,0.00749,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.4,1500
1996-02-13,1995,5,20,44,371.64,0.57,5,Dry,31,6,4,3,41,85,0.23,286.6,0.77,286.6,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0343,0.00139,0.185,0.0075,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
1996-02-14,1995,5,20,45,374.65,0.56,5,Dry,31,6,4,3,41,85,0.23,289.6,0.77,289.6,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0357,0.00144,0.188,0.0076,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
1996-02-15,1995,5,20,46,378.75,0.56,5,Dry,31,6,4,3,41,85,0.22,293.8,0.78,293.8,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64,1530
1996-02-16,1995,5,20,47,382.85,0.55,5,Dry,31,6,4,3,41,85,0.22,297.9,0.78,297.9,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0396,0.0016,0.195,0.00789,2,0.144,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1560
1996-02-17,1995,5,20,48,388.05,0.55,5,Dry,31,6,4,3,41,85,0.22,303.1,0.78,303.1,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.042,0.0017,0.199,0.00807,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,65.9,1580
1996-02-18,1995,5,21,49,391.6,0.55,5,Dry,31,6,4,3,41,85,0.22,306.6,0.78,306.6,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0437,0.00177,0.202,0.00819,2,0.149,0.351,0.0143,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
1996-02-19,1995,5,21,50,392.97,0.55,5,Dry,31,6,4,3,41,85,0.22,308,0.78,308,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
1996-02-20,1995,5,21,51,396.53,0.54,5,Dry,31,6,4,3,41,85,0.21,311.5,0.79,311.5,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.046,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
1996-02-21,1995,5,21,52,403.91,0.54,5,Dry,31,6,4,3,41,85,0.21,318.9,0.79,318.9,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0495,0.00201,0.212,0.00863,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.3,1660
1996-02-22,1995,5,21,53,412.39,0.53,5,Dry,31,6,4,3,41,85,0.21,327.4,0.79,327.4,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.166,0.0535,0.00218,0.219,0.00893,2,0.163,0.383,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
1996-02-23,1995,5,21,54,419.22,0.52,5,Dry,31,6,4,3,41,85,0.2,334.2,0.8,334.2,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0568,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
1996-02-24,1995,5,21,55,429.89,0.52,5,Dry,31,6,4,3,41,85,0.2,344.9,0.8,344.9,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0618,0.00253,0.234,0.00954,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
1996-02-25,1995,5,22,56,443.28,0.51,5,Dry,31,6,4,3,41,85,0.19,358.3,0.81,358.3,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0681,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39,78.1,1870
1996-02-26,1995,5,22,57,457.78,0.5,5,Dry,31,6,4,3,41,85,0.19,372.8,0.81,372.8,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.4,1950
1996-02-27,1995,5,22,58,475,0.49,5,Dry,31,6,4,3,41,85,0.18,390,0.82,390,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00342,0.271,0.0112,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
1996-02-28,1995,5,22,59,492.78,0.47,5,Dry,31,6,4,3,41,85,0.17,407.8,0.83,407.8,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.2,44.3,88.7,2130
1996-02-29,1995,5,22,60,512.74,0.46,5,Dry,31,6,4,3,41,85,0.17,427.7,0.83,427.7,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
1996-03-01,1995,6,22,61,533.79,0.45,5,Dry,36,8,6,4,53,107,0.2,426.8,0.8,426.8,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00419,0.304,0.0127,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92.1,2210
1996-03-02,1995,6,22,62,554.3,0.44,5,Dry,36,8,6,4,53,107,0.19,447.3,0.81,447.3,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,49,48.1,96.1,2310
1996-03-03,1995,6,23,63,573.71,0.43,5,Dry,36,8,6,4,53,107,0.19,466.7,0.81,466.7,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.339,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
1996-03-04,1995,6,23,64,594.22,0.42,5,Dry,36,8,6,4,53,107,0.18,487.2,0.82,487.2,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
1996-03-05,1995,6,23,65,615.28,0.41,5,Dry,36,8,6,4,53,107,0.17,508.3,0.83,508.3,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.141,0.00594,0.384,0.0163,3,0.171,0.556,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
1996-03-06,1995,6,23,66,639.06,0.4,5,Dry,36,8,6,4,53,107,0.17,532.1,0.83,532.1,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1996-03-07,1995,6,23,67,657.93,0.39,5,Dry,36,8,6,4,53,107,0.16,550.9,0.84,550.9,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1996-03-08,1995,6,23,68,676.25,0.38,5,Dry,36,8,6,4,53,107,0.16,569.3,0.84,569.3,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00775,0.46,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1996-03-09,1995,6,23,69,695.12,0.37,5,Dry,36,8,6,4,53,107,0.15,588.1,0.85,588.1,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1996-03-10,1995,6,24,70,714.53,0.37,5,Dry,36,8,6,4,53,107,0.15,607.5,0.85,607.5,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.3,0.207,0.0089,0.507,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.7,41.8,126,3010
1996-03-11,1995,6,24,71,731.76,0.36,5,Dry,36,8,6,4,53,107,0.15,624.8,0.85,624.8,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.218,0.00942,0.528,0.0228,3,0.224,0.752,0.0324,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
1996-03-12,1995,6,24,72,747.89,0.35,5,Dry,36,8,6,4,53,107,0.14,640.9,0.86,640.9,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00991,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3160
1996-03-13,1995,6,24,73,764.57,0.35,5,Dry,36,8,6,4,53,107,0.14,657.6,0.86,657.6,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
1996-03-14,1995,6,24,74,776,0.34,5,Dry,36,8,6,4,53,107,0.14,669,0.86,669,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
1996-03-15,1995,6,24,75,791.07,0.34,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
1996-03-16,1995,6,24,76,808.89,0.33,5,Dry,36,8,6,4,53,107,0.13,701.9,0.87,701.9,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.258,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
1996-03-17,1995,6,25,77,828.59,0.32,5,Dry,36,8,6,4,53,107,0.13,721.6,0.87,721.6,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0284,3,0.267,0.915,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1996-03-18,1995,6,25,78,849.78,0.31,5,Dry,36,8,6,4,53,107,0.13,742.8,0.87,742.8,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1996-03-19,1995,6,25,79,876.42,0.3,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1996-03-20,1995,6,25,80,900.13,0.29,5,Dry,36,8,6,4,53,107,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
1996-03-21,1995,6,25,81,920.23,0.29,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1996-03-22,1995,6,25,82,940.91,0.28,5,Dry,36,8,6,4,53,107,0.11,833.9,0.89,833.9,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0461,21.3,0.954,0.979,0.934,41.6,40.7,163,3910
1996-03-23,1995,6,25,83,962.14,0.28,5,Dry,36,8,6,4,53,107,0.11,855.1,0.89,855.1,0,0,0,0,-4,4,36,8,6,0,57,905,990,967.7,22.3,0.484,0.353,0.0159,0.836,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1996-03-24,1995,6,26,84,983.87,0.27,5,Dry,36,8,6,4,53,107,0.11,876.9,0.89,876.9,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.503,0.363,0.0164,0.867,0.0391,4,0.238,1.11,0.0499,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
1996-03-25,1995,6,26,85,1006.1,0.27,5,Dry,36,8,6,4,53,107,0.11,899.1,0.89,899.1,0,0,0,0,-4,4,36,8,6,0,57,949,990,967.9,22.1,0.524,0.374,0.0169,0.898,0.0407,4,0.246,1.14,0.0518,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
1996-03-26,1995,6,26,86,1023.7,0.26,5,Dry,36,8,6,4,53,107,0.1,916.7,0.9,916.7,0,0,0,0,-4,4,36,8,6,0,57,967,990,968,22,0.54,0.383,0.0174,0.922,0.0419,4,0.252,1.17,0.0533,20.9,0.956,0.98,0.936,44.8,43.9,176,4210
1996-03-27,1995,6,26,87,1041.5,0.26,5,Dry,36,8,6,4,53,107,0.1,934.5,0.9,934.5,0,0,0,0,-4,4,36,8,6,0,57,985,990,968,22,0.556,0.391,0.0178,0.947,0.0431,4,0.258,1.21,0.0549,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
1996-03-28,1995,6,26,88,1054.4,0.26,5,Dry,36,8,6,4,53,107,0.1,947.4,0.9,947.4,0,0,0,0,-4,4,36,8,6,0,57,997,990,968.1,21.9,0.568,0.398,0.0181,0.966,0.044,4,0.262,1.23,0.056,20.7,0.956,0.98,0.937,46,45,180,4320
1996-03-29,1995,6,26,89,1067.5,0.25,5,Dry,36,8,6,4,53,107,0.1,960.5,0.9,960.5,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.58,0.404,0.0185,0.984,0.0449,4,0.267,1.25,0.0571,20.6,0.956,0.98,0.937,46.4,45.5,182,4370
1996-03-30,1995,6,26,90,1080.6,0.25,5,Dry,36,8,6,4,53,107,0.099,973.6,0.9,973.6,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.2,21.8,0.592,0.41,0.0188,1,0.0459,4,0.271,1.27,0.0583,20.6,0.956,0.98,0.937,46.9,46,184,4420
1996-03-31,1995,6,27,91,1088.6,0.25,5,Dry,36,8,6,4,53,107,0.098,981.6,0.9,981.6,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.599,0.414,0.019,1.01,0.0464,4,0.274,1.29,0.059,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
1996-04-01,1995,7,27,92,1096.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,948.6,0.86,948.6,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.584,0.398,0.0183,0.982,0.045,4,0.263,1.24,0.0571,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1996-04-02,1995,7,27,93,1099.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,951.3,0.86,951.3,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.586,0.399,0.0183,0.986,0.0452,4,0.264,1.25,0.0573,20.5,0.955,0.98,0.936,45.8,44.9,179,4310
1996-04-03,1995,7,27,94,1096.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,948.6,0.86,948.6,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.584,0.398,0.0183,0.982,0.045,4,0.263,1.24,0.0571,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1996-04-04,1995,7,27,95,1093.9,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,945.9,0.86,945.9,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.397,0.0182,0.978,0.0449,4,0.262,1.24,0.0569,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1996-04-05,1995,7,27,96,1085.9,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,937.9,0.86,937.9,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.967,0.0443,4,0.259,1.23,0.0562,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
1996-04-06,1995,7,27,97,1078,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,930,0.86,930,0,0,0,0,-10,10,45,11,10,0,82,996,990,968.1,21.9,0.567,0.389,0.0178,0.956,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,45,44.1,176,4230
1996-04-07,1995,7,28,98,1070.1,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,922.1,0.86,922.1,0,0,0,0,-10,10,45,11,10,0,82,988,990,968.1,21.9,0.559,0.385,0.0176,0.945,0.0432,4,0.254,1.2,0.0548,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
1996-04-08,1995,7,28,99,1062.3,0.26,4,Mod_Dry,45,11,10,10,72,148,0.14,914.3,0.86,914.3,0,0,0,0,-10,10,45,11,10,0,82,980,990,968.1,21.9,0.552,0.381,0.0174,0.934,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
1996-04-09,1995,7,28,100,1054.4,0.26,4,Mod_Dry,45,11,10,10,72,148,0.14,906.4,0.86,906.4,0,0,0,0,-10,10,45,11,10,0,82,972,990,968.1,21.9,0.545,0.378,0.0172,0.923,0.0421,4,0.248,1.17,0.0534,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1996-04-10,1995,7,28,101,1046.7,0.26,4,Mod_Dry,45,11,10,10,72,148,0.14,898.7,0.86,898.7,0,0,0,0,-10,10,45,11,10,0,82,965,990,968,22,0.538,0.374,0.017,0.912,0.0415,4,0.246,1.16,0.0527,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
1996-04-11,1995,7,28,102,1039,0.26,5,Dry,40,10,8,5,62,125,0.12,914,0.88,914,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0174,0.926,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
1996-04-12,1995,7,28,103,1026.2,0.26,5,Dry,40,10,8,5,62,125,0.12,901.2,0.88,901.2,0,0,0,0,-5,5,40,10,8,0,67,959,990,968,22,0.533,0.375,0.017,0.908,0.0412,4,0.247,1.15,0.0525,20.9,0.955,0.98,0.936,44,43.2,173,4140
1996-04-13,1995,7,28,104,1013.6,0.27,5,Dry,40,10,8,5,62,125,0.12,888.6,0.88,888.6,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.521,0.369,0.0167,0.891,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
1996-04-14,1995,7,29,105,1001.1,0.27,5,Dry,40,10,8,5,62,125,0.13,876.1,0.88,876.1,0,0,0,0,-5,5,40,10,8,0,67,934,990,967.9,22.1,0.51,0.363,0.0164,0.873,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43,42.2,169,4050
1996-04-15,1995,7,29,106,988.77,0.27,5,Dry,40,10,8,5,62,125,0.13,863.8,0.87,863.8,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.856,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
1996-04-16,1995,7,29,107,976.57,0.27,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1996-04-17,1995,7,29,108,964.53,0.28,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
1996-04-18,1995,7,29,109,947.93,0.28,5,Dry,40,10,8,5,62,125,0.13,822.9,0.87,822.9,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1996-04-19,1995,7,29,110,931.65,0.28,5,Dry,40,10,8,5,62,125,0.13,806.6,0.87,806.6,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.446,0.329,0.0147,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1996-04-20,1995,7,29,111,915.71,0.29,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
1996-04-21,1995,7,30,112,900.13,0.29,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
1996-04-22,1995,7,30,113,884.93,0.3,5,Dry,40,10,8,5,62,125,0.14,759.9,0.86,759.9,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1996-04-23,1995,7,30,114,870.14,0.31,5,Dry,40,10,8,5,62,125,0.14,745.1,0.86,745.1,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1996-04-24,1995,7,30,115,855.79,0.31,5,Dry,40,10,8,5,62,125,0.15,730.8,0.85,730.8,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.666,0.0294,3,0.271,0.938,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1996-04-25,1995,7,30,116,841.92,0.32,5,Dry,40,10,8,5,62,125,0.15,716.9,0.85,716.9,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,48,144,3450
1996-04-26,1995,7,30,117,828.59,0.32,5,Dry,40,10,8,5,62,125,0.15,703.6,0.85,703.6,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
1996-04-27,1995,7,30,118,815.86,0.32,5,Dry,40,10,8,5,62,125,0.15,690.9,0.85,690.9,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
1996-04-28,1995,7,31,119,803.82,0.33,5,Dry,40,10,8,5,62,125,0.16,678.8,0.84,678.8,0,0,0,0,-5,5,40,10,8,0,67,737,990,967.1,22.9,0.345,0.254,0.0111,0.6,0.0262,3,0.248,0.848,0.037,22,0.957,0.98,0.938,46.8,45.9,138,3300
1996-04-29,1995,7,31,120,792.59,0.33,5,Dry,40,10,8,5,62,125,0.16,667.6,0.84,667.6,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0255,3,0.243,0.829,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
1996-04-30,1995,7,31,121,782.41,0.34,5,Dry,40,10,8,5,62,125,0.16,657.4,0.84,657.4,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1996-05-01,1995,8,31,122,773.72,0.34,5,Dry,42,9,8,6,82,147,0.19,626.7,0.81,626.7,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.76,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
1996-05-02,1995,8,31,123,764.03,0.35,5,Dry,42,9,8,6,82,147,0.19,617,0.81,617,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00925,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
1996-05-03,1995,8,31,124,748.99,0.35,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
1996-05-04,1995,8,31,125,733.95,0.36,5,Dry,42,9,8,6,82,147,0.2,587,0.8,587,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00834,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
1996-05-05,1995,8,32,126,720.55,0.36,5,Dry,42,9,8,6,82,147,0.2,573.5,0.8,573.5,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00793,0.47,0.0202,3,0.201,0.671,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
1996-05-06,1995,8,32,127,706.6,0.37,5,Dry,42,9,8,6,82,147,0.21,559.6,0.79,559.6,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00751,0.453,0.0195,3,0.194,0.647,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
1996-05-07,1995,8,32,128,692.66,0.38,5,Dry,42,9,8,6,82,147,0.21,545.7,0.79,545.7,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.00709,0.436,0.0187,3,0.188,0.624,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2700
1996-05-08,1995,8,32,129,680.35,0.38,5,Dry,42,9,8,6,82,147,0.22,533.4,0.78,533.4,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00673,0.42,0.018,3,0.183,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
1996-05-09,1995,8,32,130,667.5,0.39,5,Dry,42,9,8,6,82,147,0.22,520.5,0.78,520.5,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00635,0.405,0.0173,3,0.177,0.581,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
1996-05-10,1995,8,32,131,654.65,0.39,5,Dry,42,9,8,6,82,147,0.23,507.6,0.78,507.6,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00597,0.389,0.0166,3,0.171,0.56,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2520
1996-05-11,1995,8,32,132,642.35,0.4,5,Dry,42,9,8,6,82,147,0.23,495.4,0.77,495.4,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.242,0.133,0.00564,0.374,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.2,34.2,102,2460
1996-05-12,1995,8,33,133,631.14,0.4,5,Dry,42,9,8,6,82,147,0.23,484.1,0.77,484.1,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1996-05-13,1995,8,33,134,619.38,0.41,5,Dry,42,9,8,6,82,147,0.24,472.4,0.76,472.4,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1996-05-14,1995,8,33,135,608.17,0.41,5,Dry,42,9,8,6,82,147,0.24,461.2,0.76,461.2,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1996-05-15,1995,8,33,136,598.05,0.42,5,Dry,42,9,8,6,82,147,0.25,451.1,0.75,451.1,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00472,0.328,0.0138,2,0.247,0.575,0.0243,23.1,0.958,0.98,0.939,49,48,96.1,2310
1996-05-16,1995,8,33,137,587.39,0.42,5,Dry,42,9,8,6,82,147,0.25,440.4,0.75,440.4,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
1996-05-17,1995,8,33,138,576.72,0.43,5,Dry,42,9,8,6,82,147,0.26,429.7,0.74,429.7,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
1996-05-18,1995,8,33,139,567.7,0.43,5,Dry,42,9,8,6,82,147,0.26,420.7,0.74,420.7,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0976,0.00409,0.302,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.1,2160
1996-05-19,1995,8,34,140,558.13,0.44,5,Dry,42,9,8,6,82,147,0.26,411.1,0.74,411.1,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0931,0.0039,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.3,2120
1996-05-20,1995,8,34,141,548.56,0.44,5,Dry,42,9,8,6,82,147,0.27,401.6,0.73,401.6,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0885,0.0037,0.287,0.012,2,0.214,0.5,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
1996-05-21,1995,8,34,142,539.53,0.45,5,Dry,42,9,8,6,82,147,0.27,392.5,0.73,392.5,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0843,0.00352,0.279,0.0116,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
1996-05-22,1995,8,34,143,531.6,0.45,5,Dry,42,9,8,6,82,147,0.28,384.6,0.72,384.6,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0805,0.00335,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.4,82.9,1990
1996-05-23,1995,8,34,144,523.13,0.46,5,Dry,42,9,8,6,82,147,0.28,376.1,0.72,376.1,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0765,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81.1,1950
1996-05-24,1995,8,34,145,514.65,0.46,5,Dry,42,9,8,6,82,147,0.29,367.6,0.71,367.6,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0725,0.00301,0.259,0.0107,2,0.191,0.449,0.0187,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
1996-05-25,1995,8,34,146,506.17,0.47,5,Dry,42,9,8,6,82,147,0.29,359.2,0.71,359.2,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0685,0.00284,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.3,1850
1996-05-26,1995,8,35,147,499.34,0.47,5,Dry,42,9,8,6,82,147,0.29,352.3,0.71,352.3,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.181,0.0653,0.0027,0.246,0.0102,2,0.18,0.426,0.0177,23.7,0.949,0.974,0.924,38.9,37.9,75.7,1820
1996-05-27,1995,8,35,148,491.96,0.47,5,Dry,42,9,8,6,82,147,0.3,345,0.7,345,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.0618,0.00256,0.24,0.00992,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
1996-05-28,1995,8,35,149,484.57,0.48,5,Dry,42,9,8,6,82,147,0.3,337.6,0.7,337.6,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.175,0.0583,0.00241,0.234,0.00965,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.4,1740
1996-05-29,1995,8,35,150,477.19,0.48,5,Dry,42,9,8,6,82,147,0.31,330.2,0.69,330.2,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.0548,0.00226,0.228,0.00939,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.9,1700
1996-05-30,1995,8,35,151,469.81,0.49,5,Dry,42,9,8,6,82,147,0.31,322.8,0.69,322.8,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0514,0.00212,0.222,0.00913,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.7,34.7,69.3,1660
1996-05-31,1995,8,35,152,462.97,0.49,5,Dry,42,9,8,6,82,147,0.32,316,0.68,316,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0481,0.00198,0.216,0.00888,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.9,1630
1996-06-01,1995,9,35,153,457.23,0.5,5,Dry,39,9,7,5,59,119,0.26,338.2,0.74,338.2,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0586,0.00241,0.233,0.00957,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
1996-06-02,1995,9,36,154,450.94,0.5,5,Dry,39,9,7,5,59,119,0.26,331.9,0.74,331.9,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0557,0.00228,0.228,0.00935,2,0.167,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1996-06-03,1995,9,36,155,444.65,0.51,5,Dry,39,9,7,5,59,119,0.27,325.6,0.73,325.6,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0527,0.00216,0.223,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.3,1690
1996-06-04,1995,9,36,156,438.36,0.51,5,Dry,39,9,7,5,59,119,0.27,319.4,0.73,319.4,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0497,0.00204,0.217,0.0089,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,69,1650
1996-06-05,1995,9,36,157,432.62,0.51,5,Dry,39,9,7,5,59,119,0.28,313.6,0.72,313.6,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.047,0.00192,0.213,0.0087,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.7,1630
1996-06-06,1995,9,36,158,426.88,0.52,5,Dry,39,9,7,5,59,119,0.28,307.9,0.72,307.9,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0443,0.00181,0.208,0.00849,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.5,1600
1996-06-07,1995,9,36,159,421.14,0.52,5,Dry,39,9,7,5,59,119,0.28,302.1,0.72,302.1,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0416,0.0017,0.203,0.00829,2,0.146,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
1996-06-08,1995,9,36,160,416.49,0.53,5,Dry,39,9,7,5,59,119,0.29,297.5,0.71,297.5,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
1996-06-09,1995,9,37,161,411.29,0.53,5,Dry,39,9,7,5,59,119,0.29,292.3,0.71,292.3,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1996-06-10,1995,9,37,162,406.1,0.54,5,Dry,39,9,7,5,59,119,0.29,287.1,0.71,287.1,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62.1,1490
1996-06-11,1995,9,37,163,400.9,0.54,5,Dry,39,9,7,5,59,119,0.3,281.9,0.7,281.9,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0321,0.0013,0.186,0.00758,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,61,1460
1996-06-12,1995,9,37,164,395.71,0.54,5,Dry,39,9,7,5,59,119,0.3,276.7,0.7,276.7,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0296,0.0012,0.182,0.0074,2,0.129,0.311,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
1996-06-13,1995,9,37,165,391.06,0.55,5,Dry,39,9,7,5,59,119,0.3,272.1,0.7,272.1,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0274,0.00111,0.178,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.3,29.4,58.9,1410
1996-06-14,1995,9,37,166,386.41,0.55,5,Dry,39,9,7,5,59,119,0.31,267.4,0.69,267.4,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0252,0.00102,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
1996-06-15,1995,9,37,167,381.76,0.56,5,Dry,39,9,7,5,59,119,0.31,262.8,0.69,262.8,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.023,0.000932,0.171,0.00691,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.9,1360
1996-06-16,1995,9,38,168,377.11,0.56,5,Dry,39,9,7,5,59,119,0.32,258.1,0.68,258.1,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0208,0.000843,0.167,0.00675,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.9,1340
1996-06-17,1995,9,38,169,373.56,0.56,5,Dry,39,9,7,5,59,119,0.32,254.6,0.68,254.6,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000774,0.164,0.00663,2,0.114,0.278,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
1996-06-18,1995,9,38,170,369.46,0.57,5,Dry,39,9,7,5,59,119,0.32,250.5,0.68,250.5,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.0172,0.000696,0.161,0.00649,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28,27.1,54.2,1300
1996-06-19,1995,9,38,171,365.35,0.57,5,Dry,39,9,7,5,59,119,0.33,246.3,0.67,246.3,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
1996-06-20,1995,9,38,172,361.25,0.57,5,Dry,39,9,7,5,59,119,0.33,242.3,0.67,242.3,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1996-06-21,1995,9,38,173,357.15,0.58,5,Dry,39,9,7,5,59,119,0.33,238.2,0.67,238.2,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00625,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
1996-06-22,1995,9,38,174,353.05,0.58,5,Dry,39,9,7,5,59,119,0.34,234.1,0.66,234.1,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0156,0.00063,0.153,0.00617,2,0.1,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
1996-06-23,1995,9,39,175,348.95,0.59,5,Dry,39,9,7,5,59,119,0.34,229.9,0.66,229.9,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000615,0.151,0.00609,2,0.0977,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
1996-06-24,1995,9,39,176,345.39,0.59,5,Dry,39,9,7,5,59,119,0.34,226.4,0.66,226.4,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00602,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1996-06-25,1995,9,39,177,341.84,0.59,5,Dry,39,9,7,5,59,119,0.35,222.8,0.65,222.8,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1996-06-26,1995,9,39,178,338.28,0.6,5,Dry,39,9,7,5,59,119,0.35,219.3,0.65,219.3,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1996-06-27,1995,9,39,179,334.73,0.6,5,Dry,39,9,7,5,59,119,0.36,215.7,0.64,215.7,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
1996-06-28,1995,9,39,180,331.17,0.6,5,Dry,39,9,7,5,59,119,0.36,212.2,0.64,212.2,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1996-06-29,1995,9,39,181,327.62,0.61,5,Dry,39,9,7,5,59,119,0.36,208.6,0.64,208.6,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-06-30,1995,9,40,182,325.16,0.61,5,Dry,39,9,7,5,59,119,0.37,206.2,0.63,206.2,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1996-07-01,1995,10,40,183,321.06,0.62,5,Dry,37,8,6,4,53,108,0.34,213.1,0.66,213.1,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.0057,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1996-07-02,1995,10,40,184,317.5,0.62,5,Dry,37,8,6,4,53,108,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
1996-07-03,1995,10,40,185,313.95,0.62,5,Dry,37,8,6,4,53,108,0.34,205.9,0.66,205.9,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1996-07-04,1995,10,40,186,311.49,0.63,5,Dry,37,8,6,4,53,108,0.35,203.5,0.65,203.5,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
1996-07-05,1995,10,40,187,308.48,0.63,5,Dry,37,8,6,4,53,108,0.35,200.5,0.65,200.5,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
1996-07-06,1995,10,40,188,305.47,0.63,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1996-07-07,1995,10,41,189,302.46,0.64,5,Dry,37,8,6,4,53,108,0.36,194.5,0.64,194.5,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1996-07-08,1995,10,41,190,299.46,0.64,5,Dry,37,8,6,4,53,108,0.36,191.5,0.64,191.5,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
1996-07-09,1995,10,41,191,296.45,0.65,5,Dry,37,8,6,4,53,108,0.36,188.4,0.64,188.4,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
1996-07-10,1995,10,41,192,293.44,0.65,5,Dry,37,8,6,4,53,108,0.37,185.4,0.63,185.4,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1996-07-11,1995,10,41,193,290.43,0.65,5,Dry,37,8,6,4,53,108,0.37,182.4,0.63,182.4,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
1996-07-12,1995,10,41,194,287.42,0.66,5,Dry,37,8,6,4,53,108,0.38,179.4,0.62,179.4,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
1996-07-13,1995,10,41,195,284.96,0.66,5,Dry,37,8,6,4,53,108,0.38,177,0.62,177,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,959
1996-07-14,1995,10,42,196,282.5,0.67,5,Dry,37,8,6,4,53,108,0.38,174.5,0.62,174.5,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,944
1996-07-15,1995,10,42,197,280.04,0.67,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
1996-07-16,1995,10,42,198,277.58,0.67,5,Dry,37,8,6,4,53,108,0.39,169.6,0.61,169.6,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
1996-07-17,1995,10,42,199,275.12,0.68,5,Dry,37,8,6,4,53,108,0.39,167.1,0.61,167.1,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
1996-07-18,1995,10,42,200,272.66,0.68,5,Dry,37,8,6,4,53,108,0.4,164.7,0.6,164.7,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
1996-07-19,1995,10,42,201,270.2,0.69,5,Dry,37,8,6,4,53,108,0.4,162.2,0.6,162.2,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00954,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1996-07-20,1995,10,42,202,267.74,0.69,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1996-07-21,1995,10,43,203,265.28,0.69,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1996-07-22,1995,10,43,204,262.81,0.7,5,Dry,37,8,6,4,53,108,0.41,154.8,0.59,154.8,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.151,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,831
1996-07-23,1995,10,43,205,260.35,0.7,5,Dry,37,8,6,4,53,108,0.41,152.3,0.58,152.3,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.0087,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
1996-07-24,1995,10,43,206,258.99,0.7,5,Dry,37,8,6,4,53,108,0.42,151,0.58,151,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,810
1996-07-25,1995,10,43,207,257.07,0.71,5,Dry,37,8,6,4,53,108,0.42,149.1,0.58,149.1,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00842,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1996-07-26,1995,10,43,208,255.16,0.71,5,Dry,37,8,6,4,53,108,0.42,147.2,0.58,147.2,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
1996-07-27,1995,10,43,209,253.24,0.72,5,Dry,37,8,6,4,53,108,0.43,145.2,0.57,145.2,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.0081,0.00032,0.113,0.00446,1,0.139,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1996-07-28,1995,10,44,210,251.33,0.72,5,Dry,37,8,6,4,53,108,0.43,143.3,0.57,143.3,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,767
1996-07-29,1995,10,44,211,249.42,0.73,5,Dry,37,8,6,4,53,108,0.43,141.4,0.57,141.4,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00777,0.000307,0.111,0.0044,1,0.133,0.245,0.00967,25.1,0.936,0.97,0.907,32.5,31.5,31.5,757
1996-07-30,1995,10,44,212,247.5,0.73,5,Dry,37,8,6,4,53,108,0.44,139.5,0.56,139.5,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,746
1996-07-31,1995,10,44,213,245.59,0.73,5,Dry,37,8,6,4,53,108,0.44,137.6,0.56,137.6,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00745,0.000294,0.11,0.00432,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
1996-08-01,1995,11,44,214,242.58,0.74,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
1996-08-02,1995,11,44,215,238.48,0.75,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
