date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-03,1995,11,44,216,234.92,0.76,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00781,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
1996-08-04,1995,11,45,217,231.37,0.77,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,31,31,743
1996-08-05,1995,11,45,218,228.91,0.78,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1996-08-06,1995,11,45,219,225.9,0.79,5,Dry,34,7,5,3,44,93,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1996-08-07,1995,11,45,220,222.89,0.8,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
1996-08-08,1995,11,45,221,219.89,0.8,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00654,0.000256,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
1996-08-09,1995,11,45,222,216.88,0.81,5,Dry,34,7,5,3,44,93,0.43,123.9,0.57,123.9,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00628,0.000246,0.102,0.00399,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
1996-08-10,1995,11,45,223,213.87,0.82,5,Dry,34,7,5,3,44,93,0.43,120.9,0.56,120.9,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1996-08-11,1995,11,46,224,211.41,0.83,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00581,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1996-08-12,1995,11,46,225,208.95,0.84,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.000219,0.0983,0.00385,1,0.099,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1996-08-13,1995,11,46,226,206.49,0.84,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0957,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1996-08-14,1995,11,46,227,204.03,0.85,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1996-08-15,1995,11,46,228,201.56,0.86,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00371,1,0.0891,0.184,0.00719,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,200.2,0.86,5,Dry,34,7,5,3,44,93,0.47,107.2,0.54,107.2,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00486,0.00019,0.0945,0.00369,1,0.0872,0.182,0.0071,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,198.28,0.87,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0936,0.00366,1,0.0846,0.178,0.00696,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,196.37,0.87,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00454,0.000177,0.0928,0.00363,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,194.46,0.88,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0876,0.00437,0.000171,0.0919,0.00359,1,0.0795,0.171,0.0067,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,192.54,0.88,5,Dry,34,7,5,3,44,93,0.48,99.54,0.52,99.54,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00421,0.000165,0.0911,0.00356,1,0.0769,0.168,0.00657,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,190.63,0.89,5,Dry,34,7,5,3,44,93,0.49,97.63,0.51,97.63,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00405,0.000158,0.0903,0.00353,1,0.0743,0.165,0.00643,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,188.71,0.89,5,Dry,34,7,5,3,44,93,0.49,95.71,0.51,95.71,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00389,0.000152,0.0894,0.0035,1,0.0717,0.161,0.0063,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,186.8,0.9,5,Dry,34,7,5,3,44,93,0.5,93.8,0.5,93.8,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00372,0.000146,0.0886,0.00346,1,0.0691,0.158,0.00617,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,184.89,0.9,5,Dry,34,7,5,3,44,93,0.5,91.89,0.5,91.89,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00603,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,182.97,0.91,5,Dry,34,7,5,3,44,93,0.51,89.97,0.49,89.97,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.064,0.151,0.0059,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,181.06,0.91,5,Dry,34,7,5,3,44,93,0.51,88.06,0.49,88.06,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00324,0.000127,0.0861,0.00337,1,0.0614,0.147,0.00577,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,179.69,0.91,5,Dry,34,7,5,3,44,93,0.52,86.69,0.48,86.69,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00312,0.000122,0.0855,0.00334,1,0.0595,0.145,0.00567,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,178.32,0.91,5,Dry,34,7,5,3,44,93,0.52,85.32,0.48,85.32,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.003,0.000117,0.0849,0.00332,1,0.0577,0.143,0.00558,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,176.96,0.92,5,Dry,34,7,5,3,44,93,0.53,83.96,0.47,83.96,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00289,0.000113,0.0843,0.0033,1,0.0558,0.14,0.00548,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,175.59,0.92,5,Dry,34,7,5,3,44,93,0.53,82.59,0.47,82.59,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00277,0.000108,0.0837,0.00328,1,0.054,0.138,0.00539,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,174.22,0.92,5,Dry,34,7,5,3,44,93,0.53,81.22,0.47,81.22,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00265,0.000104,0.0831,0.00325,1,0.0521,0.135,0.00529,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,171.76,0.93,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-09-02,1995,12,49,246,169.3,0.93,5,Dry,30,6,4,2,30,72,0.42,97.3,0.57,97.3,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000157,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1996-09-03,1995,12,49,247,166.29,0.93,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1996-09-04,1995,12,49,248,163.28,0.94,5,Dry,30,6,4,2,30,72,0.44,91.28,0.56,91.28,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000137,0.0854,0.00334,1,0.0657,0.151,0.00592,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1996-09-05,1995,12,49,249,160.82,0.94,5,Dry,30,6,4,2,30,72,0.45,88.82,0.55,88.82,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1996-09-06,1995,12,49,250,158.36,0.94,5,Dry,30,6,4,2,30,72,0.46,86.36,0.55,86.36,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
1996-09-07,1995,12,49,251,155.9,0.95,5,Dry,30,6,4,2,30,72,0.46,83.9,0.54,83.9,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00288,0.000113,0.0821,0.00322,1,0.0558,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1996-09-08,1995,12,50,252,153.44,0.95,5,Dry,30,6,4,2,30,72,0.47,81.44,0.53,81.44,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.134,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1996-09-09,1995,12,50,253,152.07,0.95,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
1996-09-10,1995,12,50,254,150.16,0.95,5,Dry,30,6,4,2,30,72,0.48,78.16,0.52,78.16,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000939,0.0796,0.00312,1,0.048,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
1996-09-11,1995,12,50,255,148.24,0.96,5,Dry,30,6,4,2,30,72,0.49,76.24,0.51,76.24,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000875,0.0788,0.00309,1,0.0454,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
1996-09-12,1995,12,50,256,146.33,0.96,5,Dry,30,6,4,2,30,72,0.49,74.33,0.51,74.33,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000811,0.0779,0.00306,1,0.0428,0.121,0.00474,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1996-09-13,1995,12,50,257,144.42,0.96,5,Dry,30,6,4,2,30,72,0.5,72.42,0.5,72.42,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000747,0.0771,0.00302,1,0.0403,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
1996-09-14,1995,12,50,258,142.5,0.96,5,Dry,30,6,4,2,30,72,0.51,70.5,0.49,70.5,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0745,0.00174,0.0000683,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1996-09-15,1995,12,51,259,140.59,0.97,5,Dry,30,6,4,2,30,72,0.51,68.59,0.49,68.59,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.000062,0.0754,0.00296,1,0.0351,0.111,0.00433,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
1996-09-16,1995,12,51,260,139.22,0.97,5,Dry,30,6,4,2,30,72,0.52,67.22,0.48,67.22,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00146,0.0000574,0.0748,0.00293,1,0.0332,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1996-09-17,1995,12,51,261,137.85,0.97,5,Dry,30,6,4,2,30,72,0.52,65.85,0.48,65.85,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000528,0.0742,0.00291,1,0.0314,0.106,0.00414,25.4,0.89,0.96,0.855,14.6,14,14,336
1996-09-18,1995,12,51,262,136.49,0.97,5,Dry,30,6,4,2,30,72,0.53,64.49,0.47,64.49,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000483,0.0736,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1996-09-19,1995,12,51,263,135.12,0.97,5,Dry,30,6,4,2,30,72,0.53,63.12,0.47,63.12,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000437,0.073,0.00286,1,0.0277,0.101,0.00395,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1996-09-20,1995,12,51,264,133.75,0.97,5,Dry,30,6,4,2,30,72,0.54,61.75,0.46,61.75,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000999,0.0000392,0.0724,0.00284,1,0.0259,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,132.39,0.97,5,Dry,30,6,4,2,30,72,0.54,60.39,0.46,60.39,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000883,0.0000346,0.0718,0.00282,1,0.024,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,131.02,0.97,5,Dry,30,6,4,2,30,72,0.55,59.02,0.45,59.02,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000767,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,129.65,0.97,5,Dry,30,6,4,2,30,72,0.56,57.65,0.45,57.65,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,128.28,0.98,5,Dry,30,6,4,2,30,72,0.56,56.28,0.44,56.28,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000534,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,126.92,0.98,5,Dry,30,6,4,2,30,72,0.57,54.92,0.43,54.92,0,0,0,0,-2,2,30,6,4,0,32,94.9,990,964.5,25.5,0.0708,0.000418,0.0000164,0.0712,0.00279,1,0.0166,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,125.55,0.98,5,Dry,30,6,4,2,30,72,0.57,53.55,0.43,53.55,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000302,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,124.18,0.98,5,Dry,30,6,4,2,30,72,0.58,52.18,0.42,52.18,0,0,0,0,-2,2,30,6,4,0,32,92.2,990,964.5,25.5,0.0708,0.000185,0.00000727,0.071,0.00278,1,0.0129,0.084,0.00329,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,123.91,0.98,5,Dry,30,6,4,2,30,72,0.58,51.91,0.42,51.91,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000162,0.00000637,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,123.09,0.98,5,Dry,30,6,4,2,30,72,0.58,51.09,0.41,51.09,0,0,0,0,-2,2,30,6,4,0,32,91.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,122.27,0.98,5,Dry,30,6,4,2,30,72,0.59,50.27,0.41,50.27,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.000023,9e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,120.35,0.98,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1996-10-02,1996,1,1,276,118.99,0.98,5,Dry,24,4,2,2,20,52,0.44,66.99,0.56,66.99,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1996-10-03,1996,1,1,277,117.62,0.98,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
1996-10-04,1996,1,1,278,116.25,0.98,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1996-10-05,1996,1,1,279,115.98,0.98,5,Dry,24,4,2,2,20,52,0.45,63.98,0.55,63.98,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000466,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1996-10-06,1996,1,1,280,115.16,0.98,5,Dry,24,4,2,2,20,52,0.45,63.16,0.55,63.16,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000439,0.0719,0.00282,1,0.0278,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,114.34,0.98,5,Dry,24,4,2,2,20,52,0.46,62.34,0.55,62.34,0,0,0,0,-2,2,24,4,2,0,22,92.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,113.52,0.98,5,Dry,24,4,2,2,20,52,0.46,61.52,0.54,61.52,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,112.7,0.98,5,Dry,24,4,2,2,20,52,0.46,60.7,0.54,60.7,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.00091,0.0000357,0.0717,0.00281,1,0.0244,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,111.88,0.99,5,Dry,24,4,2,2,20,52,0.47,59.88,0.54,59.88,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.00084,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00373,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,110.24,0.99,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,109.42,0.99,5,Dry,24,4,2,2,20,52,0.47,57.42,0.53,57.42,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000631,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,109.14,0.99,5,Dry,24,4,2,2,20,52,0.48,57.14,0.52,57.14,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000607,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,108.32,0.99,5,Dry,24,4,2,2,20,52,0.48,56.32,0.52,56.32,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000537,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,107.5,0.99,5,Dry,24,4,2,2,20,52,0.48,55.5,0.52,55.5,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.000468,0.0000183,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,106.68,0.99,5,Dry,24,4,2,2,20,52,0.49,54.68,0.51,54.68,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.000398,0.0000156,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,105.86,0.99,5,Dry,24,4,2,2,20,52,0.49,53.86,0.51,53.86,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000328,0.0000129,0.0712,0.00279,1,0.0152,0.0864,0.00339,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,105.04,0.99,5,Dry,24,4,2,2,20,52,0.49,53.04,0.51,53.04,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,104.22,0.99,5,Dry,24,4,2,2,20,52,0.5,52.22,0.5,52.22,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,103.4,0.99,5,Dry,24,4,2,2,20,52,0.5,51.4,0.5,51.4,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000119,0.00000467,0.0709,0.00278,1,0.0119,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,103.67,0.99,5,Dry,24,4,2,2,20,52,0.5,51.67,0.5,51.67,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000142,0.00000557,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,103.95,0.99,5,Dry,24,4,2,2,20,52,0.5,51.95,0.5,51.95,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000166,0.0000065,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,104.22,0.99,5,Dry,24,4,2,2,20,52,0.5,52.22,0.5,52.22,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,104.49,0.99,5,Dry,24,4,2,2,20,52,0.5,52.49,0.5,52.49,0,0,0,0,-2,2,24,4,2,0,22,82.5,990,964.5,25.5,0.0708,0.000212,0.0000083,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,103.67,0.99,5,Dry,24,4,2,2,20,52,0.5,51.67,0.5,51.67,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000142,0.00000557,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,102.85,0.99,5,Dry,24,4,2,2,20,52,0.51,50.85,0.49,50.85,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000723,0.00000283,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,102.03,0.99,5,Dry,24,4,2,2,20,52,0.51,50.03,0.49,50.03,0,0,0,0,-2,2,24,4,2,0,22,80,990,964.5,25.5,0.0708,0.00000255,1e-7,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,102.31,0.99,5,Dry,24,4,2,2,20,52,0.51,50.31,0.49,50.31,0,0,0,0,-2,2,24,4,2,0,22,80.3,990,964.5,25.5,0.0708,0.0000264,0.00000103,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,103.13,0.99,5,Dry,24,4,2,2,20,52,0.5,51.13,0.5,51.13,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000961,0.00000377,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,102.85,0.99,5,Dry,24,4,2,2,20,52,0.51,50.85,0.49,50.85,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000723,0.00000283,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,104.77,0.99,5,Dry,23,4,2,2,19,50,0.48,54.77,0.52,54.77,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000405,0.0000159,0.0712,0.00279,1,0.0164,0.0877,0.00344,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,107.23,0.99,5,Dry,23,4,2,2,19,50,0.47,57.23,0.53,57.23,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000615,0.0000241,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,109.69,0.99,5,Dry,23,4,2,2,19,50,0.46,59.69,0.54,59.69,0,0,0,0,-2,2,23,4,2,0,21,88.7,990,964.5,25.5,0.0708,0.000824,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,112.15,0.99,5,Dry,23,4,2,2,19,50,0.45,62.15,0.55,62.15,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0983,0.00385,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,113.52,0.98,5,Dry,23,4,2,2,19,50,0.44,63.52,0.56,63.52,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00115,0.0000451,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1996-11-06,1996,2,6,311,115.43,0.98,5,Dry,23,4,2,2,19,50,0.43,65.43,0.57,65.43,0,0,0,0,-2,2,23,4,2,0,21,94.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1996-11-07,1996,2,6,312,115.71,0.98,5,Dry,23,4,2,2,19,50,0.43,65.71,0.57,65.71,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1996-11-08,1996,2,6,313,117.62,0.98,5,Dry,23,4,2,2,19,50,0.42,67.62,0.57,67.62,0,0,0,0,-2,2,23,4,2,0,21,96.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.6,14.6,349
1996-11-09,1996,2,6,314,118.99,0.98,5,Dry,23,4,2,2,19,50,0.42,68.99,0.58,68.99,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1996-11-10,1996,2,6,315,120.9,0.98,5,Dry,23,4,2,2,19,50,0.41,70.9,0.59,70.9,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000697,0.0726,0.00285,1,0.0382,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1996-11-11,1996,2,6,316,125.55,0.98,5,Dry,23,4,2,2,19,50,0.4,75.55,0.6,75.55,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00217,0.0000852,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
1996-11-12,1996,2,7,317,129.1,0.98,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1996-11-13,1996,2,7,318,128.28,0.98,5,Dry,23,4,2,2,19,50,0.39,78.28,0.61,78.28,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000943,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1996-11-14,1996,2,7,319,127.46,0.98,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1996-11-15,1996,2,7,320,129.92,0.97,5,Dry,23,4,2,2,19,50,0.39,79.92,0.61,79.92,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00254,0.0000997,0.0765,0.003,1,0.0504,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1996-11-16,1996,2,7,321,134.03,0.97,5,Dry,23,4,2,2,19,50,0.37,84.03,0.63,84.03,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0559,0.134,0.00526,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1996-11-17,1996,2,7,322,138.13,0.97,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1996-11-18,1996,2,7,323,141.14,0.97,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1996-11-19,1996,2,8,324,144.14,0.96,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1996-11-20,1996,2,8,325,147.15,0.96,5,Dry,23,4,2,2,19,50,0.34,97.15,0.66,97.15,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1996-11-21,1996,2,8,326,145.24,0.96,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
1996-11-22,1996,2,8,327,143.87,0.96,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1996-11-23,1996,2,8,328,142.5,0.96,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-11-24,1996,2,8,329,145.51,0.96,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1996-11-25,1996,2,8,330,149.06,0.95,5,Dry,23,4,2,2,19,50,0.34,99.06,0.67,99.06,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0762,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
1996-11-26,1996,2,9,331,151.53,0.95,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1996-11-27,1996,2,9,332,156.72,0.95,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1996-11-28,1996,2,9,333,159.73,0.94,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1996-11-29,1996,2,9,334,160,0.94,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1996-11-30,1996,2,9,335,158.09,0.94,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1996-12-01,1996,3,9,336,157.81,0.94,5,Dry,26,4,3,2,24,59,0.37,98.81,0.63,98.81,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-12-02,1996,3,9,337,158.64,0.94,5,Dry,26,4,3,2,24,59,0.37,99.64,0.63,99.64,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
1996-12-03,1996,3,10,338,160.55,0.94,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1996-12-04,1996,3,10,339,164.65,0.94,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1996-12-05,1996,3,10,340,164.92,0.94,5,Dry,26,4,3,2,24,59,0.36,105.9,0.64,105.9,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00475,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
1996-12-06,1996,3,10,341,163.01,0.94,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.0829,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1996-12-07,1996,3,10,342,161.64,0.94,5,Dry,26,4,3,2,24,59,0.36,102.6,0.64,102.6,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00447,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1996-12-08,1996,3,10,343,161.37,0.94,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0878,0.00344,1,0.0807,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1996-12-09,1996,3,10,344,163.28,0.94,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
1996-12-10,1996,3,11,345,166.29,0.93,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00487,0.000191,0.0899,0.00352,1,0.0873,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1996-12-11,1996,3,11,346,168.75,0.93,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0907,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1996-12-12,1996,3,11,347,170.67,0.93,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1996-12-13,1996,3,11,348,169.3,0.93,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1996-12-14,1996,3,11,349,167.93,0.93,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1996-12-15,1996,3,11,350,170.94,0.93,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.092,0.0036,1,0.0936,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1996-12-16,1996,3,11,351,172.31,0.92,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0925,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1996-12-17,1996,3,12,352,170.39,0.93,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-12-18,1996,3,12,353,168.48,0.93,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1996-12-19,1996,3,12,354,170.39,0.93,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-12-20,1996,3,12,355,175.59,0.92,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1996-12-21,1996,3,12,356,179.14,0.91,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1996-12-22,1996,3,12,357,183.24,0.91,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1996-12-23,1996,3,12,358,186.8,0.9,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
1996-12-24,1996,3,13,359,190.35,0.89,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1996-12-25,1996,3,13,360,191.72,0.89,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
1996-12-26,1996,3,13,361,191.45,0.89,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1996-12-27,1996,3,13,362,191.72,0.89,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
1996-12-28,1996,3,13,363,195.82,0.88,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1996-12-29,1996,3,13,364,199.38,0.87,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1996-12-30,1996,3,13,365,201.84,0.86,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1996-12-31,1996,3,14,366,204.3,0.85,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1997-01-01,1996,4,14,1,204.57,0.85,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
1997-01-02,1996,4,14,2,204.85,0.85,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-01-03,1996,4,14,3,206.21,0.84,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1997-01-04,1996,4,14,4,207.58,0.84,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1997-01-05,1996,4,14,5,211.68,0.83,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1997-01-06,1996,4,14,6,213.6,0.82,5,Dry,29,5,4,2,33,73,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.0077,0.000302,0.106,0.00416,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1997-01-07,1996,4,15,7,213.87,0.82,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1997-01-08,1996,4,15,8,215.78,0.82,5,Dry,29,5,4,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00789,0.000309,0.107,0.0042,1,0.135,0.242,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
1997-01-09,1996,4,15,9,218.79,0.81,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1997-01-10,1996,4,15,10,223.99,0.79,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00858,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
1997-01-11,1996,4,15,11,229.18,0.78,5,Dry,29,5,4,2,33,73,0.32,156.2,0.68,156.2,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
1997-01-12,1996,4,15,12,234.38,0.76,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
1997-01-13,1996,4,15,13,240.67,0.75,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
1997-01-14,1996,4,16,14,246.41,0.73,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
1997-01-15,1996,4,16,15,252.15,0.72,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,978
1997-01-16,1996,4,16,16,257.89,0.71,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
1997-01-17,1996,4,16,17,264.18,0.7,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1997-01-18,1996,4,16,18,271.56,0.68,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1997-01-19,1996,4,16,19,279.49,0.67,5,Dry,29,5,4,2,33,73,0.26,206.5,0.74,206.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1997-01-20,1996,4,16,20,287.42,0.66,5,Dry,29,5,4,2,33,73,0.25,214.4,0.75,214.4,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
1997-01-21,1996,4,17,21,296.99,0.64,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1997-01-22,1996,4,17,22,306.56,0.63,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
1997-01-23,1996,4,17,23,316.68,0.62,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
1997-01-24,1996,4,17,24,330.08,0.61,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1997-01-25,1996,4,17,25,344.57,0.59,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
1997-01-26,1996,4,17,26,357.97,0.58,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
1997-01-27,1996,4,17,27,370.28,0.57,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
1997-01-28,1996,4,18,28,386.41,0.55,5,Dry,29,5,4,2,33,73,0.19,313.4,0.81,313.4,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
1997-01-29,1996,4,18,29,407.46,0.53,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0569,0.00231,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
1997-01-30,1996,4,18,30,430.71,0.52,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
1997-01-31,1996,4,18,31,456.68,0.5,5,Dry,29,5,4,2,33,73,0.16,383.7,0.84,383.7,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0801,0.00329,0.264,0.0109,2,0.201,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,42,83.9,2010
1997-02-01,1996,5,18,32,487.03,0.48,5,Dry,31,6,4,3,41,85,0.17,402,0.82,402,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
1997-02-02,1996,5,18,33,517.39,0.46,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
1997-02-03,1996,5,18,34,548.28,0.44,5,Dry,31,6,4,3,41,85,0.15,463.3,0.84,463.3,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1997-02-04,1996,5,19,35,584.1,0.43,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
1997-02-05,1996,5,19,36,619.38,0.41,5,Dry,31,6,4,3,41,85,0.14,534.4,0.86,534.4,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.254,0.158,0.00669,0.411,0.0174,3,0.183,0.594,0.0252,23,0.95,0.972,0.923,38.2,37.1,111,2670
1997-02-06,1996,5,19,37,654.1,0.39,5,Dry,31,6,4,3,41,85,0.13,569.1,0.87,569.1,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2840
1997-02-07,1996,5,19,38,685,0.38,5,Dry,31,6,4,3,41,85,0.12,600,0.88,600,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.213,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
1997-02-08,1996,5,19,39,712.62,0.37,5,Dry,31,6,4,3,41,85,0.12,627.6,0.88,627.6,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.306,0.22,0.00947,0.527,0.0227,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
1997-02-09,1996,5,19,40,738.05,0.36,5,Dry,31,6,4,3,41,85,0.12,653,0.89,653,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.795,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
1997-02-10,1996,5,19,41,761.29,0.35,5,Dry,31,6,4,3,41,85,0.11,676.3,0.89,676.3,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0255,3,0.247,0.834,0.0362,22.2,0.957,0.98,0.938,47,46.1,138,3320
1997-02-11,1996,5,20,42,776,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1997-02-12,1996,5,20,43,791.07,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
1997-02-13,1996,5,20,44,808.89,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
1997-02-14,1996,5,20,45,828.59,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1997-02-15,1996,5,20,46,849.78,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0131,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1997-02-16,1996,5,20,47,872.22,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1997-02-17,1996,5,20,48,891.39,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,786.4,0.88,786.4,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.32,0.0142,0.737,0.0327,4,0.208,0.945,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
1997-02-18,1996,5,21,49,906.76,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,801.8,0.88,801.8,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.759,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
1997-02-19,1996,5,21,50,927.06,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1997-02-20,1996,5,21,51,952.64,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,847.6,0.89,847.6,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
1997-02-21,1996,5,21,52,979,0.27,3,Normal,43,7,5,4,78,137,0.14,842,0.86,842,0,0,0,0,-4,4,43,7,5,0,82,897,990,967.8,22.2,0.476,0.347,0.0156,0.823,0.0371,4,0.227,1.05,0.0473,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
1997-02-22,1996,5,21,53,1001.1,0.27,3,Normal,43,7,5,4,78,137,0.14,864.1,0.86,864.1,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.496,0.357,0.0162,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,167,4000
1997-02-23,1996,5,21,54,1028.8,0.26,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1997-02-24,1996,5,21,55,1057,0.26,3,Normal,43,7,5,4,78,137,0.13,920,0.87,920,0,0,0,0,-4,4,43,7,5,0,82,975,990,968.1,21.9,0.547,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
1997-02-25,1996,5,22,56,1085.9,0.25,3,Normal,43,7,5,4,78,137,0.13,948.9,0.87,948.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0566,20.6,0.955,0.98,0.936,45.8,44.9,179,4310
1997-02-26,1996,5,22,57,1115.4,0.25,3,Normal,43,7,5,4,78,137,0.12,978.4,0.88,978.4,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.601,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
1997-02-27,1996,5,22,58,1145.4,0.24,3,Normal,43,7,5,4,78,137,0.12,1008,0.88,1008,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.645,0.442,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.955,0.98,0.936,47.9,46.9,188,4510
1997-02-28,1996,5,22,59,1176,0.24,3,Normal,43,7,5,4,78,137,0.12,1039,0.88,1039,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.5,21.5,0.69,0.511,0.0237,1.2,0.0557,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1997-03-01,1996,6,22,60,1212.7,0.23,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0552,4,0.286,1.47,0.0686,20,0.955,0.98,0.936,48.1,47.2,189,4530
1997-03-02,1996,6,22,61,1250.1,0.23,3,Normal,49,9,9,9,107,183,0.15,1067,0.85,1067,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.748,0.574,0.0269,1.32,0.062,4,0.293,1.62,0.0758,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1997-03-03,1996,6,22,62,1282.3,0.22,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50,48.2,193,4630
1997-03-04,1996,6,23,63,1314.8,0.22,3,Normal,49,9,9,9,107,183,0.14,1132,0.86,1100,32,7,1,1,-8,31,56,10,10,1,138,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-03-05,1996,6,23,64,1341.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1159,0.86,1100,59,13,2,2,-7,49,62,11,11,2,156,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-03-06,1996,6,23,65,1356.9,0.21,3,Normal,49,9,9,9,107,183,0.14,1174,0.86,1100,74,17,2,2,-7,60,66,11,11,2,167,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-03-07,1996,6,23,66,1360,0.21,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-03-08,1996,6,23,67,1356.9,0.21,3,Normal,49,9,9,9,107,183,0.14,1174,0.86,1100,74,17,2,2,-7,60,66,11,11,2,167,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-03-09,1996,6,23,68,1347.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-03-10,1996,6,23,69,1338.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1156,0.86,1100,56,13,2,2,-7,46,62,11,11,2,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
