date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-11,1996,6,24,70,1329.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1147,0.86,1100,47,11,1,1,-8,42,60,10,10,1,149,1180,990,968.9,21.1,0.816,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-03-12,1996,6,24,71,1320.8,0.22,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-03-13,1996,6,24,72,1311.9,0.22,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-03-14,1996,6,24,73,1297,0.22,3,Normal,49,9,9,9,107,183,0.14,1114,0.86,1100,14,3,0,0,-9,20,52,9,9,0,127,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1997-03-15,1996,6,24,74,1282.3,0.22,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50,48.2,193,4630
1997-03-16,1996,6,24,75,1267.6,0.22,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0653,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
1997-03-17,1996,6,24,76,1253,0.22,3,Normal,49,9,9,9,107,183,0.15,1070,0.85,1070,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.753,0.581,0.0272,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
1997-03-18,1996,6,25,77,1238.5,0.23,3,Normal,49,9,9,9,107,183,0.15,1056,0.85,1056,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.731,0.548,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.955,0.98,0.935,48.9,47.9,192,4600
1997-03-19,1996,6,25,78,1224.1,0.23,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
1997-03-20,1996,6,25,79,1215.5,0.23,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.698,0.496,0.0232,1.19,0.0557,4,0.287,1.48,0.0691,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
1997-03-21,1996,6,25,80,1207,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-03-22,1996,6,25,81,1198.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.736,0.579,0.027,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1997-03-23,1996,6,25,82,1190,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1997-03-24,1996,6,25,83,1187.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
1997-03-25,1996,6,26,84,1184.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-03-26,1996,6,26,85,1181.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-03-27,1996,6,26,86,1178.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
1997-03-28,1996,6,26,87,1181.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-03-29,1996,6,26,88,1195.7,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.732,0.573,0.0267,1.3,0.0607,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1997-03-30,1996,6,26,89,1209.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-03-31,1996,6,26,90,1229.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.1,1101,0.9,1100,1,0,0,0,-6,7,41,8,7,0,74,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
1997-04-01,1996,7,27,91,1255.9,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1997-04-02,1996,7,27,92,1288.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-04-03,1996,7,27,93,1320.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-04-04,1996,7,27,94,1353.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1206,0.89,1100,106,24,3,3,-7,83,69,14,13,3,155,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-04-05,1996,7,27,95,1393.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
1997-04-06,1996,7,27,96,1421.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-07,1996,7,27,97,1449.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1997-04-08,1996,7,28,98,1477.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1997-04-09,1996,7,28,99,1512.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-04-10,1996,7,28,100,1547.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-04-11,1996,7,28,101,1583.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-04-12,1996,7,28,102,1619.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1997-04-13,1996,7,28,103,1655.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1997-04-14,1996,7,28,104,1692.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-15,1996,7,29,105,1735.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1997-04-16,1996,7,29,106,1779.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1997-04-17,1996,7,29,107,1824.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1997-04-18,1996,7,29,108,1869.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1997-04-19,1996,7,29,109,1907.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.078,1760,0.92,1100,660,55,7,15,10,573,100,18,25,20,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1997-04-20,1996,7,29,110,1932.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1997-04-21,1996,7,29,111,1949.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1997-04-22,1996,7,30,112,1960.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-23,1996,7,30,113,1956.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-24,1996,7,30,114,1946.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1997-04-25,1996,7,30,115,1928.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.077,1781,0.92,1100,681,55,7,15,10,594,100,18,25,20,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
1997-04-26,1996,7,30,116,1911.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.077,1763,0.92,1100,663,55,7,15,10,576,100,18,25,20,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1997-04-27,1996,7,30,117,1886.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1997-04-28,1996,7,30,118,1862.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1997-04-29,1996,7,31,119,1831.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1997-04-30,1996,7,31,120,1800.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1997-05-01,1996,8,31,121,1769.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1578,0.89,1100,478,53,8,15,4,398,100,18,25,14,513,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1997-05-02,1996,8,31,122,1739.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1547,0.89,1100,447,53,8,14,3,369,100,18,24,13,484,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1997-05-03,1996,8,31,123,1708.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1517,0.89,1100,417,53,8,13,3,340,100,18,23,13,455,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-05-04,1996,8,31,124,1678.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1487,0.89,1100,387,53,8,12,2,312,100,18,22,12,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1997-05-05,1996,8,31,125,1648.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1457,0.88,1100,357,53,8,11,1,284,100,18,21,11,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1997-05-06,1996,8,32,126,1619.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1427,0.88,1100,327,53,8,10,0,256,100,18,20,10,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1997-05-07,1996,8,32,127,1589.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1398,0.88,1100,298,53,8,9,-1,229,100,18,19,9,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1997-05-08,1996,8,32,128,1560.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1369,0.88,1100,269,53,8,8,-2,202,100,18,18,8,317,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1997-05-09,1996,8,32,129,1531.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1997-05-10,1996,8,32,130,1502.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
1997-05-11,1996,8,32,131,1474.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1997-05-12,1996,8,32,132,1446.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-05-13,1996,8,33,133,1418.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-05-14,1996,8,33,134,1390.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
1997-05-15,1996,8,33,135,1338.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-05-16,1996,8,33,136,1288.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1997-05-17,1996,8,33,137,1244.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1997-05-18,1996,8,33,138,1207,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
1997-05-19,1996,8,33,139,1170.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,978.4,0.84,978.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0478,4,0.273,1.3,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1997-05-20,1996,8,34,140,1134.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
1997-05-21,1996,8,34,141,1104.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
1997-05-22,1996,8,34,142,1075.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,883.4,0.82,883.4,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.367,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
1997-05-23,1996,8,34,143,1046.7,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,854.7,0.82,854.7,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
1997-05-24,1996,8,34,144,1023.7,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
1997-05-25,1996,8,34,145,1001.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1997-05-26,1996,8,34,146,979,0.27,4,Mod_Dry,47,10,10,10,115,192,0.2,787,0.8,787,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
1997-05-27,1996,8,35,147,957.38,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,765.4,0.8,765.4,0,0,0,0,-10,10,47,10,10,0,125,832,990,967.7,22.3,0.417,0.309,0.0139,0.726,0.0326,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
1997-05-28,1996,8,35,148,940.91,0.28,4,Mod_Dry,47,10,10,10,115,192,0.2,748.9,0.8,748.9,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.301,0.0135,0.703,0.0315,3,0.28,0.983,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
1997-05-29,1996,8,35,149,924.78,0.29,4,Mod_Dry,47,10,10,10,115,192,0.21,732.8,0.79,732.8,0,0,0,0,-10,10,47,10,10,0,125,800,990,967.6,22.4,0.387,0.29,0.013,0.678,0.0302,3,0.272,0.95,0.0424,21.5,0.957,0.98,0.938,49.2,48.2,145,3470
1997-05-30,1996,8,35,150,908.99,0.29,4,Mod_Dry,47,10,10,10,115,192,0.21,717,0.79,717,0,0,0,0,-10,10,47,10,10,0,125,784,990,967.5,22.5,0.373,0.28,0.0125,0.653,0.0291,3,0.265,0.918,0.0409,21.5,0.957,0.98,0.938,48.3,47.3,142,3410
1997-05-31,1996,8,35,151,893.56,0.3,4,Mod_Dry,47,10,10,10,115,192,0.21,701.6,0.79,701.6,0,0,0,0,-10,10,47,10,10,0,125,769,990,967.5,22.5,0.363,0.27,0.012,0.633,0.0281,3,0.258,0.891,0.0396,21.6,0.957,0.98,0.938,47.5,46.5,140,3350
1997-06-01,1996,9,35,152,878.54,0.3,5,Dry,39,9,7,5,59,119,0.14,759.5,0.86,759.5,0,0,0,0,-5,5,39,9,7,0,64,815,990,967.4,22.6,0.401,0.307,0.0136,0.707,0.0313,3,0.283,0.99,0.0438,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1997-06-02,1996,9,35,153,863.93,0.31,5,Dry,39,9,7,5,59,119,0.14,744.9,0.86,744.9,0,0,0,0,-5,5,39,9,7,0,64,800,990,967.4,22.6,0.387,0.299,0.0132,0.686,0.0303,3,0.278,0.964,0.0426,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1997-06-03,1996,9,36,154,849.78,0.31,5,Dry,39,9,7,5,59,119,0.14,730.8,0.86,730.8,0,0,0,0,-5,5,39,9,7,0,64,786,990,967.3,22.7,0.374,0.289,0.0127,0.663,0.0292,3,0.271,0.935,0.0412,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1997-06-04,1996,9,36,155,836.14,0.32,5,Dry,39,9,7,5,59,119,0.14,717.1,0.86,717.1,0,0,0,0,-5,5,39,9,7,0,64,772,990,967.2,22.8,0.365,0.28,0.0123,0.645,0.0284,3,0.265,0.911,0.04,21.8,0.957,0.98,0.938,49,48,144,3460
1997-06-05,1996,9,36,156,823.06,0.32,5,Dry,39,9,7,5,59,119,0.14,704.1,0.85,704.1,0,0,0,0,-5,5,39,9,7,0,64,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
1997-06-06,1996,9,36,157,810.61,0.33,5,Dry,39,9,7,5,59,119,0.15,691.6,0.85,691.6,0,0,0,0,-5,5,39,9,7,0,64,747,990,967.1,22.9,0.351,0.263,0.0115,0.614,0.0269,3,0.254,0.868,0.038,22,0.957,0.98,0.938,47.6,46.6,140,3360
1997-06-07,1996,9,36,158,798.9,0.33,5,Dry,39,9,7,5,59,119,0.15,679.9,0.85,679.9,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0111,0.599,0.0262,3,0.248,0.848,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
1997-06-08,1996,9,36,159,788.08,0.34,5,Dry,39,9,7,5,59,119,0.15,669.1,0.85,669.1,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1997-06-09,1996,9,36,160,781.06,0.34,5,Dry,39,9,7,5,59,119,0.15,662.1,0.85,662.1,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
1997-06-10,1996,9,37,161,772.67,0.34,5,Dry,39,9,7,5,59,119,0.15,653.7,0.85,653.7,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.329,0.238,0.0103,0.567,0.0246,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1997-06-11,1996,9,37,162,763.75,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1997-06-12,1996,9,37,163,751.45,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1997-06-13,1996,9,37,164,740.24,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,579.2,0.78,579.2,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1997-06-14,1996,9,37,165,728.48,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
1997-06-15,1996,9,37,166,716.72,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,555.7,0.78,555.7,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
1997-06-16,1996,9,37,167,705.51,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,544.5,0.77,544.5,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
1997-06-17,1996,9,38,168,695.39,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,534.4,0.77,534.4,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.267,0.158,0.00677,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
1997-06-18,1996,9,38,169,684.73,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,523.7,0.77,523.7,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00646,0.411,0.0176,3,0.178,0.59,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
1997-06-19,1996,9,38,170,674.06,0.38,4,Mod_Dry,45,10,9,9,88,161,0.24,513.1,0.76,513.1,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00614,0.398,0.017,3,0.173,0.572,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
1997-06-20,1996,9,38,171,663.4,0.39,4,Mod_Dry,45,10,9,9,88,161,0.24,502.4,0.76,502.4,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.137,0.00583,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.946,0.97,0.918,35.6,34.5,104,2490
1997-06-21,1996,9,38,172,653.28,0.39,4,Mod_Dry,45,10,9,9,88,161,0.25,492.3,0.75,492.3,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.243,0.131,0.00559,0.374,0.0159,3,0.164,0.538,0.0229,22.9,0.945,0.97,0.917,34.9,33.9,102,2440
1997-06-22,1996,9,38,173,644.26,0.39,4,Mod_Dry,45,10,9,9,88,161,0.25,483.3,0.75,483.3,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.238,0.127,0.0054,0.365,0.0155,2,0.269,0.633,0.0269,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-06-23,1996,9,38,174,634.69,0.4,4,Mod_Dry,45,10,9,9,88,161,0.25,473.7,0.75,473.7,0,0,0,0,-9,9,45,10,9,0,97,538,990,966.4,23.6,0.232,0.123,0.0052,0.355,0.0151,2,0.262,0.617,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
1997-06-24,1996,9,39,175,625.12,0.4,4,Mod_Dry,45,10,9,9,88,161,0.26,464.1,0.74,464.1,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.227,0.118,0.005,0.345,0.0146,2,0.256,0.6,0.0254,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
1997-06-25,1996,9,39,176,616.1,0.41,4,Mod_Dry,45,10,9,9,88,161,0.26,455.1,0.74,455.1,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.222,0.114,0.00482,0.335,0.0142,2,0.25,0.585,0.0248,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1997-06-26,1996,9,39,177,607.07,0.41,4,Mod_Dry,45,10,9,9,88,161,0.27,446.1,0.73,446.1,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.216,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.4,94.9,2280
1997-06-27,1996,9,39,178,599.14,0.42,4,Mod_Dry,45,10,9,9,88,161,0.27,438.1,0.73,438.1,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00446,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.3,2240
1997-06-28,1996,9,39,179,590.67,0.42,4,Mod_Dry,45,10,9,9,88,161,0.27,429.7,0.73,429.7,0,0,0,0,-9,9,45,10,9,0,97,494,990,966.3,23.7,0.21,0.102,0.00429,0.312,0.0131,2,0.233,0.544,0.0229,23.2,0.957,0.98,0.938,46.8,45.8,91.7,2200
1997-06-29,1996,9,39,180,582.19,0.43,4,Mod_Dry,45,10,9,9,88,161,0.28,421.2,0.72,421.2,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0978,0.00411,0.305,0.0128,2,0.227,0.531,0.0223,23.2,0.956,0.98,0.937,45.9,45,90,2160
1997-06-30,1996,9,39,181,573.71,0.43,4,Mod_Dry,45,10,9,9,88,161,0.28,412.7,0.72,412.7,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0938,0.00394,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.3,2120
1997-07-01,1996,10,40,182,565.78,0.43,4,Mod_Dry,42,9,8,6,70,135,0.24,430.8,0.76,430.8,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.3,2220
1997-07-02,1996,10,40,183,558.95,0.44,4,Mod_Dry,42,9,8,6,70,135,0.24,423.9,0.76,423.9,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0991,0.00415,0.305,0.0128,2,0.229,0.534,0.0223,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
1997-07-03,1996,10,40,184,551.56,0.44,4,Mod_Dry,42,9,8,6,70,135,0.24,416.6,0.76,416.6,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0956,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.5,2150
1997-07-04,1996,10,40,185,544.18,0.45,4,Mod_Dry,42,9,8,6,70,135,0.25,409.2,0.75,409.2,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0921,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
1997-07-05,1996,10,40,186,536.8,0.45,4,Mod_Dry,42,9,8,6,70,135,0.25,401.8,0.75,401.8,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0886,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
1997-07-06,1996,10,40,187,529.96,0.45,4,Mod_Dry,42,9,8,6,70,135,0.26,395,0.74,395,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0854,0.00356,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2050
1997-07-07,1996,10,40,188,523.13,0.46,4,Mod_Dry,42,9,8,6,70,135,0.26,388.1,0.74,388.1,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0822,0.00342,0.276,0.0115,2,0.204,0.48,0.02,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
1997-07-08,1996,10,41,189,516.29,0.46,4,Mod_Dry,42,9,8,6,70,135,0.26,381.3,0.74,381.3,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.079,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.934,42,41.2,82.4,1980
1997-07-09,1996,10,41,190,510.55,0.46,4,Mod_Dry,42,9,8,6,70,135,0.26,375.6,0.74,375.6,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
1997-07-10,1996,10,41,191,504.26,0.47,4,Mod_Dry,42,9,8,6,70,135,0.27,369.3,0.73,369.3,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.7,1910
1997-07-11,1996,10,41,192,497.97,0.47,4,Mod_Dry,42,9,8,6,70,135,0.27,363,0.73,363,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0703,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
1997-07-12,1996,10,41,193,491.68,0.47,4,Mod_Dry,42,9,8,6,70,135,0.28,356.7,0.72,356.7,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0674,0.00278,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
1997-07-13,1996,10,41,194,485.39,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,350.4,0.72,350.4,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0644,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.8,37.7,75.5,1810
1997-07-14,1996,10,41,195,479.65,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,344.6,0.72,344.6,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0617,0.00254,0.24,0.00989,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
1997-07-15,1996,10,42,196,473.91,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,338.9,0.71,338.9,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.059,0.00243,0.235,0.00968,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
1997-07-16,1996,10,42,197,468.17,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,333.2,0.71,333.2,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0563,0.00232,0.23,0.00948,2,0.167,0.398,0.0164,23.9,0.946,0.97,0.918,36.9,35.8,71.6,1720
1997-07-17,1996,10,42,198,462.42,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,327.4,0.71,327.4,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0535,0.0022,0.225,0.00927,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
1997-07-18,1996,10,42,199,457.78,0.5,4,Mod_Dry,42,9,8,6,70,135,0.29,322.8,0.7,322.8,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0514,0.00211,0.222,0.00911,2,0.16,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
1997-07-19,1996,10,42,200,452.58,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,317.6,0.7,317.6,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.168,0.0489,0.00201,0.217,0.00892,2,0.157,0.374,0.0154,24,0.944,0.97,0.915,35.2,34.2,68.4,1640
1997-07-20,1996,10,42,201,447.39,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,312.4,0.7,312.4,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0464,0.0019,0.213,0.00874,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.3,1620
1997-07-21,1996,10,42,202,442.19,0.51,3,Normal,50,10,9,9,108,186,0.42,256.2,0.58,256.2,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0199,0.000816,0.17,0.00697,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
1997-07-22,1996,10,43,203,436.99,0.51,3,Normal,50,10,9,9,108,186,0.43,251,0.57,251,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0175,0.000715,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.6,1290
1997-07-23,1996,10,43,204,431.8,0.52,3,Normal,50,10,9,9,108,186,0.43,245.8,0.57,245.8,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.000681,0.163,0.00668,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
1997-07-24,1996,10,43,205,426.6,0.52,3,Normal,50,10,9,9,108,186,0.44,240.6,0.56,240.6,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000662,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
1997-07-25,1996,10,43,206,421.96,0.52,3,Normal,50,10,9,9,108,186,0.44,236,0.56,236,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
1997-07-26,1996,10,43,207,417.31,0.53,3,Normal,50,10,9,9,108,186,0.45,231.3,0.55,231.3,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.142,0.0154,0.000628,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
1997-07-27,1996,10,43,208,412.66,0.53,3,Normal,50,10,9,9,108,186,0.45,226.7,0.55,226.7,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000612,0.155,0.00631,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
1997-07-28,1996,10,43,209,408.01,0.53,3,Normal,50,10,9,9,108,186,0.46,222,0.54,222,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000595,0.153,0.00622,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-29,1996,10,44,210,403.36,0.54,3,Normal,50,10,9,9,108,186,0.46,217.4,0.54,217.4,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.137,0.0142,0.000579,0.151,0.00613,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
1997-07-30,1996,10,44,211,399.81,0.54,3,Normal,50,10,9,9,108,186,0.47,213.8,0.54,213.8,0,0,0,0,-9,9,50,10,9,0,117,283,990,965.4,24.6,0.135,0.0139,0.000566,0.149,0.00607,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
1997-07-31,1996,10,44,212,395.71,0.54,3,Normal,50,10,9,9,108,186,0.47,209.7,0.53,209.7,0,0,0,0,-9,9,50,10,9,0,117,279,990,965.4,24.6,0.134,0.0136,0.000551,0.147,0.00599,1,0.226,0.373,0.0152,24.2,0.956,0.98,0.937,47.7,46.7,46.7,1120
1997-08-01,1996,11,44,213,390.51,0.55,3,Normal,47,8,6,5,89,155,0.4,235.5,0.6,235.5,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.5,1210
1997-08-02,1996,11,44,214,384.22,0.55,3,Normal,47,8,6,5,89,155,0.4,229.2,0.6,229.2,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
1997-08-03,1996,11,44,215,378.48,0.56,3,Normal,47,8,6,5,89,155,0.41,223.5,0.59,223.5,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
1997-08-04,1996,11,44,216,373.83,0.56,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.00058,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
1997-08-05,1996,11,45,217,368.64,0.57,3,Normal,47,8,6,5,89,155,0.42,213.6,0.58,213.6,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
1997-08-06,1996,11,45,218,363.44,0.57,3,Normal,47,8,6,5,89,155,0.43,208.4,0.57,208.4,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
1997-08-07,1996,11,45,219,358.24,0.58,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
1997-08-08,1996,11,45,220,353.05,0.58,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
1997-08-09,1996,11,45,221,348.4,0.59,3,Normal,47,8,6,5,89,155,0.45,193.4,0.56,193.4,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
1997-08-10,1996,11,45,222,343.75,0.59,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
1997-08-11,1996,11,45,223,340.2,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,225.2,0.66,225.2,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1997-08-12,1996,11,46,224,336.1,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,221.1,0.66,221.1,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000584,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1997-08-13,1996,11,46,225,331.99,0.6,4,Mod_Dry,39,7,5,4,60,115,0.35,217,0.65,217,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
1997-08-14,1996,11,46,226,327.89,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,212.9,0.65,212.9,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000555,0.143,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
1997-08-15,1996,11,46,227,323.79,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,208.8,0.65,208.8,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
1997-08-16,1996,11,46,228,319.69,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,204.7,0.64,204.7,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
1997-08-17,1996,11,46,229,316.14,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,201.1,0.64,201.1,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
1997-08-18,1996,11,46,230,312.58,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,197.6,0.63,197.6,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0125,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-08-19,1996,11,47,231,309.03,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,194,0.63,194,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1997-08-20,1996,11,47,232,305.47,0.63,4,Mod_Dry,39,7,5,4,60,115,0.38,190.5,0.62,190.5,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1997-08-21,1996,11,47,233,301.92,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,186.9,0.62,186.9,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1997-08-22,1996,11,47,234,299.46,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1997-08-23,1996,11,47,235,296.45,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,181.4,0.61,181.4,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
1997-08-24,1996,11,47,236,293.44,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,178.4,0.61,178.4,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1997-08-25,1996,11,47,237,290.43,0.65,4,Mod_Dry,39,7,5,4,60,115,0.4,175.4,0.6,175.4,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.305,0.0122,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
1997-08-26,1996,11,48,238,287.42,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
1997-08-27,1996,11,48,239,284.42,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,169.4,0.6,169.4,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0102,0.000403,0.123,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
1997-08-28,1996,11,48,240,281.41,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,166.4,0.59,166.4,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
1997-08-29,1996,11,48,241,278.4,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,163.4,0.59,163.4,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.6,36.6,877
1997-08-30,1996,11,48,242,275.39,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,160.4,0.58,160.4,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
1997-08-31,1996,11,48,243,274.03,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,159,0.58,159,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
1997-09-01,1996,12,48,244,271.02,0.68,4,Mod_Dry,34,6,4,3,44,91,0.34,180,0.66,180,0,0,0,0,-3,3,34,6,4,0,47,224,990,964.8,25.2,0.115,0.0111,0.000438,0.126,0.00498,1,0.186,0.311,0.0123,24.9,0.948,0.98,0.929,41.7,40.9,40.9,981
1997-09-02,1996,12,49,245,266.92,0.69,4,Mod_Dry,34,6,4,3,44,91,0.34,175.9,0.66,175.9,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
1997-09-03,1996,12,49,246,263.36,0.7,4,Mod_Dry,34,6,4,3,44,91,0.35,172.4,0.65,172.4,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
1997-09-04,1996,12,49,247,259.81,0.7,4,Mod_Dry,34,6,4,3,44,91,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39.1,38,38,913
1997-09-05,1996,12,49,248,256.25,0.71,4,Mod_Dry,34,6,4,3,44,91,0.35,165.3,0.65,165.3,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.0098,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.2,37.2,892
1997-09-06,1996,12,49,249,253.79,0.72,4,Mod_Dry,34,6,4,3,44,91,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00959,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.6,36.6,877
1997-09-07,1996,12,49,250,250.78,0.72,4,Mod_Dry,34,6,4,3,44,91,0.36,159.8,0.64,159.8,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00933,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
1997-09-08,1996,12,49,251,247.78,0.73,4,Mod_Dry,34,6,4,3,44,91,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00908,0.000359,0.115,0.00456,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.2,35.2,844
1997-09-09,1996,12,50,252,244.77,0.74,4,Mod_Dry,34,6,4,3,44,91,0.37,153.8,0.63,153.8,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00882,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1997-09-10,1996,12,50,253,241.76,0.74,4,Mod_Dry,34,6,4,3,44,91,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
1997-09-11,1996,12,50,254,239.3,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,148.3,0.62,148.3,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
1997-09-12,1996,12,50,255,236.84,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,145.8,0.62,145.8,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
1997-09-13,1996,12,50,256,234.38,0.76,4,Mod_Dry,34,6,4,3,44,91,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1997-09-14,1996,12,50,257,233.01,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,142,0.61,142,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
1997-09-15,1996,12,50,258,232.74,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,141.7,0.61,141.7,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.2,0.935,0.97,0.907,32.7,31.7,31.7,762
1997-09-16,1996,12,51,259,229.73,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1997-09-17,1996,12,51,260,227.27,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1997-09-18,1996,12,51,261,224.81,0.79,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
1997-09-19,1996,12,51,262,222.35,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-09-20,1996,12,51,263,219.89,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-09-21,1996,12,51,264,217.42,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1997-09-22,1996,12,51,265,214.96,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,124,0.58,124,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00629,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1997-09-23,1996,12,52,266,212.5,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-09-24,1996,12,52,267,211.14,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-09-25,1996,12,52,268,209.22,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,118.2,0.56,118.2,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1997-09-26,1996,12,52,269,207.31,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0977,0.00382,1,0.0995,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-09-27,1996,12,52,270,205.39,0.85,4,Mod_Dry,34,6,4,3,44,91,0.44,114.4,0.56,114.4,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-09-28,1996,12,52,271,203.48,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00744,25.4,0.919,0.97,0.892,25.8,25,25,599
1997-09-29,1996,12,52,272,201.56,0.86,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0918,0.187,0.00731,25.4,0,0,0,0,0,0,0
1997-09-30,1996,12,53,273,199.65,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00717,25.4,0,0,0,0,0,0,0
1997-10-01,1997,1,1,274,197.74,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1997-10-02,1997,1,1,275,195.82,0.88,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1997-10-03,1997,1,1,276,193.91,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
1997-10-04,1997,1,1,277,191.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1997-10-05,1997,1,1,278,190.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-10-06,1997,1,1,279,188.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1997-10-07,1997,1,1,280,186.25,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1997-10-08,1997,1,2,281,184.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-10-09,1997,1,2,282,184.61,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
