date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-10-10,1997,1,2,283,184.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1997-10-11,1997,1,2,284,182.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-10-12,1997,1,2,285,183.79,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1997-10-13,1997,1,2,286,184.06,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1997-10-14,1997,1,2,287,182.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-10-15,1997,1,3,288,180.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1997-10-16,1997,1,3,289,178.32,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1997-10-17,1997,1,3,290,176.41,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-10-18,1997,1,3,291,175.04,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1997-10-19,1997,1,3,292,173.67,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1997-10-20,1997,1,3,293,171.76,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,98.76,0.57,98.76,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-10-21,1997,1,3,294,169.85,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
1997-10-22,1997,1,4,295,167.93,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,94.93,0.56,94.93,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00382,0.00015,0.0863,0.00338,1,0.0707,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
1997-10-23,1997,1,4,296,166.02,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.02,0.56,93.02,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0854,0.00335,1,0.0681,0.154,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1997-10-24,1997,1,4,297,164.1,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1997-10-25,1997,1,4,298,162.74,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1997-10-26,1997,1,4,299,161.37,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1997-10-27,1997,1,4,300,160,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,87,0.54,87,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1997-10-28,1997,1,4,301,158.64,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,85.64,0.54,85.64,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0792,0.00303,0.000119,0.0822,0.00322,1,0.0581,0.14,0.0055,25.4,0.927,0.963,0.893,19.8,19,19,457
1997-10-29,1997,1,5,302,161.64,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,88.64,0.55,88.64,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.6,19.6,472
1997-10-30,1997,1,5,303,164.65,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1997-10-31,1997,1,5,304,163.28,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,90.28,0.55,90.28,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
1997-11-01,1997,2,5,305,162.46,0.94,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-11-02,1997,2,5,306,162.74,0.94,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1997-11-03,1997,2,5,307,163.56,0.94,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
1997-11-04,1997,2,5,308,164.92,0.94,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-11-05,1997,2,6,309,168.48,0.93,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-11-06,1997,2,6,310,171.49,0.93,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1997-11-07,1997,2,6,311,174.49,0.92,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1997-11-08,1997,2,6,312,177.5,0.92,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
1997-11-09,1997,2,6,313,176.68,0.92,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
1997-11-10,1997,2,6,314,176.41,0.92,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1997-11-11,1997,2,6,315,178.87,0.91,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1997-11-12,1997,2,7,316,184.06,0.9,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1997-11-13,1997,2,7,317,189.26,0.89,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1997-11-14,1997,2,7,318,191.72,0.89,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,32,32,767
1997-11-15,1997,2,7,319,193.64,0.88,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1997-11-16,1997,2,7,320,196.64,0.87,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
1997-11-17,1997,2,7,321,196.92,0.87,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
1997-11-18,1997,2,7,322,195,0.88,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
1997-11-19,1997,2,8,323,192.54,0.88,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
1997-11-20,1997,2,8,324,190.63,0.89,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1997-11-21,1997,2,8,325,188.71,0.89,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1997-11-22,1997,2,8,326,188.99,0.89,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1997-11-23,1997,2,8,327,189.81,0.89,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1997-11-24,1997,2,8,328,187.35,0.9,5,Dry,23,4,2,2,19,50,0.27,137.3,0.73,137.3,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00742,0.00029,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
1997-11-25,1997,2,8,329,189.26,0.89,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1997-11-26,1997,2,9,330,190.63,0.89,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1997-11-27,1997,2,9,331,191.99,0.89,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,768
1997-11-28,1997,2,9,332,193.36,0.88,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1997-11-29,1997,2,9,333,192.54,0.88,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
1997-11-30,1997,2,9,334,191.72,0.89,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,32,32,767
1997-12-01,1997,3,9,335,189.81,0.89,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-12-02,1997,3,9,336,187.89,0.9,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-12-03,1997,3,10,337,188.71,0.89,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1997-12-04,1997,3,10,338,189.53,0.89,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-12-05,1997,3,10,339,190.9,0.89,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-12-06,1997,3,10,340,196.1,0.87,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1997-12-07,1997,3,10,341,199.65,0.86,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1997-12-08,1997,3,10,342,200.47,0.86,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1997-12-09,1997,3,10,343,199.1,0.87,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1997-12-10,1997,3,11,344,197.19,0.87,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1997-12-11,1997,3,11,345,194.18,0.88,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1997-12-12,1997,3,11,346,192.81,0.88,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1997-12-13,1997,3,11,347,190.9,0.89,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-12-14,1997,3,11,348,190.63,0.89,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1997-12-15,1997,3,11,349,188.71,0.89,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1997-12-16,1997,3,11,350,186.8,0.9,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
1997-12-17,1997,3,12,351,188.17,0.9,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1997-12-18,1997,3,12,352,191.17,0.89,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1997-12-19,1997,3,12,353,193.64,0.88,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1997-12-20,1997,3,12,354,196.1,0.87,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1997-12-21,1997,3,12,355,195.28,0.88,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000287,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1997-12-22,1997,3,12,356,198.28,0.87,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.131,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
1997-12-23,1997,3,12,357,200.74,0.86,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
1997-12-24,1997,3,13,358,202.66,0.86,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1997-12-25,1997,3,13,359,203.48,0.85,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1997-12-26,1997,3,13,360,204.85,0.85,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1997-12-27,1997,3,13,361,207.31,0.84,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
1997-12-28,1997,3,13,362,209.77,0.83,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
1997-12-29,1997,3,13,363,212.23,0.83,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
1997-12-30,1997,3,13,364,211.41,0.83,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1997-12-31,1997,3,14,365,210.59,0.83,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
1998-01-01,1997,4,14,1,213.05,0.83,5,Dry,29,5,4,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00765,0.0003,0.106,0.00415,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
1998-01-02,1997,4,14,2,217.7,0.81,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.5,32.5,781
1998-01-03,1997,4,14,3,222.89,0.8,5,Dry,29,5,4,2,33,73,0.33,149.9,0.67,149.9,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
1998-01-04,1997,4,14,4,228.09,0.78,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1998-01-05,1997,4,14,5,233.28,0.77,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
1998-01-06,1997,4,14,6,238.48,0.75,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
1998-01-07,1997,4,15,7,242.03,0.74,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
1998-01-08,1997,4,15,8,245.59,0.73,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1998-01-09,1997,4,15,9,250.78,0.72,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
1998-01-10,1997,4,15,10,253.79,0.72,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
1998-01-11,1997,4,15,11,258.44,0.71,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1998-01-12,1997,4,15,12,266.37,0.69,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1998-01-13,1997,4,15,13,274.3,0.68,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
1998-01-14,1997,4,16,14,282.78,0.66,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
1998-01-15,1997,4,16,15,291.25,0.65,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1998-01-16,1997,4,16,16,298.64,0.64,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1998-01-17,1997,4,16,17,304.38,0.63,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
1998-01-18,1997,4,16,18,312.31,0.63,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.149,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
1998-01-19,1997,4,16,19,321.33,0.62,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
1998-01-20,1997,4,16,20,331.99,0.6,5,Dry,29,5,4,2,33,73,0.22,259,0.78,259,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000852,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
1998-01-21,1997,4,17,21,339.92,0.6,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
1998-01-22,1997,4,17,22,347.85,0.59,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
1998-01-23,1997,4,17,23,357.42,0.58,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
1998-01-24,1997,4,17,24,368.09,0.57,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1998-01-25,1997,4,17,25,379.3,0.56,5,Dry,29,5,4,2,33,73,0.19,306.3,0.81,306.3,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
1998-01-26,1997,4,17,26,392.15,0.55,5,Dry,29,5,4,2,33,73,0.19,319.1,0.81,319.1,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
1998-01-27,1997,4,17,27,404.46,0.54,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
1998-01-28,1997,4,18,28,418.4,0.53,5,Dry,29,5,4,2,33,73,0.17,345.4,0.83,345.4,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
1998-01-29,1997,4,18,29,431.8,0.52,5,Dry,29,5,4,2,33,73,0.17,358.8,0.83,358.8,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.00279,0.244,0.00997,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
1998-01-30,1997,4,18,30,446.29,0.5,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
1998-01-31,1997,4,18,31,460.78,0.49,5,Dry,29,5,4,2,33,73,0.16,387.8,0.84,387.8,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.082,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.8,2030
1998-02-01,1997,5,18,32,474.73,0.49,5,Dry,31,6,4,3,41,85,0.18,389.7,0.82,389.7,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.083,0.00342,0.271,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
1998-02-02,1997,5,18,33,488.67,0.48,5,Dry,31,6,4,3,41,85,0.17,403.7,0.83,403.7,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0895,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
1998-02-03,1997,5,18,34,503.71,0.47,5,Dry,31,6,4,3,41,85,0.17,418.7,0.83,418.7,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
1998-02-04,1997,5,19,35,519.3,0.46,5,Dry,31,6,4,3,41,85,0.16,434.3,0.84,434.3,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,47.9,47,94,2260
1998-02-05,1997,5,19,36,537.62,0.45,5,Dry,31,6,4,3,41,85,0.16,452.6,0.84,452.6,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
1998-02-06,1997,5,19,37,557.58,0.44,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.34,0.0142,2,0.261,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1998-02-07,1997,5,19,38,580.28,0.43,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
1998-02-08,1997,5,19,39,602.97,0.42,5,Dry,31,6,4,3,41,85,0.14,518,0.86,518,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1998-02-09,1997,5,19,40,625.12,0.4,5,Dry,31,6,4,3,41,85,0.14,540.1,0.86,540.1,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
1998-02-10,1997,5,19,41,650,0.39,5,Dry,31,6,4,3,41,85,0.13,565,0.87,565,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
1998-02-11,1997,5,20,42,675.43,0.38,5,Dry,31,6,4,3,41,85,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
1998-02-12,1997,5,20,43,705.78,0.37,5,Dry,31,6,4,3,41,85,0.12,620.8,0.88,620.8,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00927,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1998-02-13,1997,5,20,44,738.87,0.36,5,Dry,31,6,4,3,41,85,0.12,653.9,0.89,653.9,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0242,3,0.237,0.796,0.0344,22.3,0.956,0.98,0.937,45.7,44.8,134,3220
1998-02-14,1997,5,20,45,769.22,0.35,5,Dry,31,6,4,3,41,85,0.11,684.2,0.89,684.2,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.25,0.847,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
1998-02-15,1997,5,20,46,785.19,0.34,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
1998-02-16,1997,5,20,47,808.89,0.33,5,Dry,31,6,4,3,41,85,0.1,723.9,0.9,723.9,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0124,0.646,0.0282,3,0.268,0.914,0.04,22,0.957,0.98,0.938,49.7,48.2,145,3470
1998-02-17,1997,5,20,48,836.14,0.32,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
1998-02-18,1997,5,21,49,861.88,0.31,5,Dry,31,6,4,3,41,85,0.099,776.9,0.9,776.9,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.923,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
1998-02-19,1997,5,21,50,880.66,0.3,5,Dry,31,6,4,3,41,85,0.097,795.7,0.9,795.7,0,0,0,0,-3,3,31,6,4,0,44,837,990,967.4,22.6,0.421,0.324,0.0144,0.745,0.033,4,0.211,0.956,0.0423,21.6,0.953,0.976,0.931,40.2,39.3,157,3770
1998-02-20,1997,5,21,51,900.13,0.29,5,Dry,31,6,4,3,41,85,0.094,815.1,0.91,815.1,0,0,0,0,-3,3,31,6,4,0,44,856,990,967.5,22.5,0.439,0.334,0.0148,0.772,0.0343,4,0.218,0.99,0.044,21.5,0.954,0.978,0.933,41,40.1,160,3850
1998-02-21,1997,5,21,52,915.71,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
1998-02-22,1997,5,21,53,927.06,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1998-02-23,1997,5,21,54,933.95,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,829,0.89,829,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1998-02-24,1997,5,21,55,931.65,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1998-02-25,1997,5,22,56,933.95,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,829,0.89,829,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1998-02-26,1997,5,22,57,936.27,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,831.3,0.89,831.3,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.459,0.341,0.0153,0.8,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
1998-02-27,1997,5,22,58,938.59,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,833.6,0.89,833.6,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.461,0.342,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
1998-02-28,1997,5,22,59,940.91,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,835.9,0.89,835.9,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.463,0.344,0.0154,0.807,0.0361,4,0.225,1.03,0.0462,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
1998-03-01,1997,6,22,60,943.24,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,814.2,0.86,814.2,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.452,0.333,0.0149,0.785,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1998-03-02,1997,6,22,61,940.91,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,811.9,0.86,811.9,0,0,0,0,-6,6,41,8,7,0,73,868,990,967.7,22.3,0.449,0.332,0.0149,0.781,0.035,4,0.217,0.998,0.0447,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1998-03-03,1997,6,22,62,943.24,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,814.2,0.86,814.2,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.452,0.333,0.0149,0.785,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1998-03-04,1997,6,23,63,945.58,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
1998-03-05,1997,6,23,64,947.93,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,818.9,0.86,818.9,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
1998-03-06,1997,6,23,65,950.28,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,821.3,0.86,821.3,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.795,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1998-03-07,1997,6,23,66,952.64,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,823.6,0.86,823.6,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.46,0.338,0.0151,0.798,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1998-03-08,1997,6,23,67,959.75,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1998-03-09,1997,6,23,68,966.93,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1998-03-10,1997,6,23,69,974.15,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,845.1,0.87,845.1,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.48,0.348,0.0157,0.828,0.0373,4,0.228,1.06,0.0475,21.1,0.954,0.98,0.935,41.8,41,164,3930
1998-03-11,1997,6,24,70,991.23,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,862.2,0.87,862.2,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.049,21,0.955,0.98,0.936,42.5,41.6,167,4000
1998-03-12,1997,6,24,71,1013.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1998-03-13,1997,6,24,72,1036.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
1998-03-14,1997,6,24,73,1059.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
1998-03-15,1997,6,24,74,1083.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1998-03-16,1997,6,24,75,1112.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
1998-03-17,1997,6,24,76,1148.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1019,0.89,1019,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.662,0.466,0.0215,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
1998-03-18,1997,6,25,77,1184.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
1998-03-19,1997,6,25,78,1221.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.769,0.631,0.0295,1.4,0.0654,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1998-03-20,1997,6,25,79,1253,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1124,0.9,1100,24,5,1,1,-5,22,46,9,8,1,89,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1998-03-21,1997,6,25,80,1279.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1150,0.9,1100,50,11,2,2,-4,39,52,10,9,2,106,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1998-03-22,1997,6,25,81,1305.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.099,1177,0.9,1100,77,17,2,2,-4,60,58,10,9,2,127,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-03-23,1997,6,25,82,1326.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-03-24,1997,6,25,83,1341.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1998-03-25,1997,6,26,84,1356.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.095,1228,0.91,1100,128,29,4,4,-2,93,70,12,11,4,160,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-03-26,1997,6,26,85,1372.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.094,1243,0.91,1100,143,32,4,4,-2,105,73,12,11,4,172,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1998-03-27,1997,6,26,86,1387.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.093,1258,0.91,1100,158,36,5,5,-1,113,77,13,12,5,180,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48.1,192,4610
1998-03-28,1997,6,26,87,1396.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
1998-03-29,1997,6,26,88,1405.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1998-03-30,1997,6,26,89,1415.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
1998-03-31,1997,6,26,90,1430.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1998-04-01,1997,7,27,91,1446.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1998-04-02,1997,7,27,92,1468.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1320,0.9,1100,220,50,7,7,-3,159,95,18,17,7,231,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1998-04-03,1997,7,27,93,1490.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
1998-04-04,1997,7,27,94,1512.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1998-04-05,1997,7,27,95,1541.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1998-04-06,1997,7,27,96,1570.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1422,0.91,1100,322,55,7,10,0,250,100,18,20,10,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1998-04-07,1997,7,27,97,1593.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1998-04-08,1997,7,28,98,1616,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1998-04-09,1997,7,28,99,1639,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1998-04-10,1997,7,28,100,1662.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1998-04-11,1997,7,28,101,1685.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
1998-04-12,1997,7,28,102,1702.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1998-04-13,1997,7,28,103,1719,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1998-04-14,1997,7,28,104,1729,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1581,0.91,1100,481,55,7,15,4,400,100,18,25,14,472,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1998-04-15,1997,7,29,105,1739.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1998-04-16,1997,7,29,106,1742.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1998-04-17,1997,7,29,107,1745.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1998-04-18,1997,7,29,108,1742.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1998-04-19,1997,7,29,109,1732.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1998-04-20,1997,7,29,110,1722.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1574,0.91,1100,474,55,7,14,4,394,100,18,24,14,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1998-04-21,1997,7,29,111,1705.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1998-04-22,1997,7,30,112,1688.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1541,0.91,1100,441,55,7,13,3,363,100,18,23,13,435,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
1998-04-23,1997,7,30,113,1665.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1998-04-24,1997,7,30,114,1642.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1494,0.91,1100,394,55,7,12,2,318,100,18,22,12,390,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1998-04-25,1997,7,30,115,1619.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1998-04-26,1997,7,30,116,1596.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1998-04-27,1997,7,30,117,1567.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1998-04-28,1997,7,30,118,1538.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1998-04-29,1997,7,31,119,1509.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1998-04-30,1997,7,31,120,1480.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1998-05-01,1997,8,31,121,1452.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1998-05-02,1997,8,31,122,1424.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-05-03,1997,8,31,123,1396.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1998-05-04,1997,8,31,124,1356.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-05-05,1997,8,31,125,1311.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-05-06,1997,8,32,126,1267.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.593,0.0279,1.35,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1998-05-07,1997,8,32,127,1229.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1038,0.84,1038,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.706,0.508,0.0238,1.21,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
1998-05-08,1997,8,32,128,1192.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1001,0.84,1001,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.651,0.425,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
1998-05-09,1997,8,32,129,1156.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,964.5,0.83,964.5,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.406,0.0188,1,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
1998-05-10,1997,8,32,130,1126.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,934.3,0.83,934.3,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
1998-05-11,1997,8,32,131,1096.6,0.25,5,Dry,42,9,8,6,82,147,0.13,949.6,0.87,949.6,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.578,0.399,0.0183,0.977,0.0448,4,0.263,1.24,0.0569,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1998-05-12,1997,8,32,132,1067.5,0.25,5,Dry,42,9,8,6,82,147,0.14,920.5,0.86,920.5,0,0,0,0,-6,6,42,9,8,0,88,979,990,968.1,21.9,0.552,0.385,0.0176,0.936,0.0428,4,0.253,1.19,0.0543,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
1998-05-13,1997,8,33,133,1044.1,0.26,5,Dry,42,9,8,6,82,147,0.14,897.1,0.86,897.1,0,0,0,0,-6,6,42,9,8,0,88,956,990,968,22,0.53,0.373,0.017,0.903,0.0411,4,0.245,1.15,0.0523,20.8,0.955,0.98,0.936,43.7,42.9,171,4110
