date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-14,1997,8,33,134,1021.1,0.26,5,Dry,42,9,8,6,82,147,0.14,874.1,0.86,874.1,0,0,0,0,-6,6,42,9,8,0,88,933,990,968,22,0.509,0.362,0.0164,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,42,168,4030
1998-05-15,1997,8,33,135,998.63,0.27,5,Dry,42,9,8,6,82,147,0.15,851.6,0.85,851.6,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.351,0.0159,0.84,0.038,4,0.23,1.07,0.0484,21,0.954,0.98,0.935,41.9,41.1,164,3940
1998-05-16,1997,8,33,136,976.57,0.27,5,Dry,42,9,8,6,82,147,0.15,829.6,0.85,829.6,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.468,0.341,0.0153,0.809,0.0364,4,0.222,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
1998-05-17,1997,8,33,137,955,0.28,5,Dry,42,9,8,6,82,147,0.15,808,0.85,808,0,0,0,0,-6,6,42,9,8,0,88,867,990,967.7,22.3,0.449,0.33,0.0148,0.779,0.0349,4,0.215,0.994,0.0446,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
1998-05-18,1997,8,33,138,933.95,0.28,5,Dry,42,9,8,6,82,147,0.16,787,0.84,787,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.429,0.32,0.0143,0.749,0.0335,4,0.208,0.957,0.0428,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
1998-05-19,1997,8,33,139,917.96,0.29,5,Dry,42,9,8,6,82,147,0.16,771,0.84,771,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.727,0.0324,3,0.286,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
1998-05-20,1997,8,34,140,902.33,0.29,5,Dry,42,9,8,6,82,147,0.16,755.3,0.84,755.3,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.305,0.0135,0.705,0.0313,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
1998-05-21,1997,8,34,141,887.07,0.3,5,Dry,42,9,8,6,82,147,0.17,740.1,0.83,740.1,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.682,0.0302,3,0.276,0.957,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
1998-05-22,1997,8,34,142,872.22,0.3,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
1998-05-23,1997,8,34,143,857.81,0.31,5,Dry,42,9,8,6,82,147,0.17,710.8,0.83,710.8,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
1998-05-24,1997,8,34,144,843.87,0.31,5,Dry,42,9,8,6,82,147,0.17,696.9,0.83,696.9,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
1998-05-25,1997,8,34,145,830.46,0.32,5,Dry,42,9,8,6,82,147,0.18,683.5,0.82,683.5,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
1998-05-26,1997,8,34,146,817.64,0.32,5,Dry,42,9,8,6,82,147,0.18,670.6,0.82,670.6,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0259,3,0.244,0.834,0.0366,22,0.957,0.98,0.938,46.1,45.2,136,3260
1998-05-27,1997,8,35,147,805.49,0.33,5,Dry,42,9,8,6,82,147,0.18,658.5,0.82,658.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
1998-05-28,1997,8,35,148,794.14,0.33,5,Dry,42,9,8,6,82,147,0.18,647.1,0.81,647.1,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1998-05-29,1997,8,35,149,783.79,0.34,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
1998-05-30,1997,8,35,150,774.84,0.34,5,Dry,42,9,8,6,82,147,0.19,627.8,0.81,627.8,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
1998-05-31,1997,8,35,151,767.58,0.35,5,Dry,42,9,8,6,82,147,0.19,620.6,0.81,620.6,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00936,0.528,0.0229,3,0.222,0.75,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
1998-06-01,1997,9,35,152,755.28,0.35,5,Dry,39,9,7,5,59,119,0.16,636.3,0.84,636.3,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.00979,0.545,0.0236,3,0.229,0.774,0.0335,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
1998-06-02,1997,9,35,153,742.42,0.36,5,Dry,39,9,7,5,59,119,0.16,623.4,0.84,623.4,0,0,0,0,-5,5,39,9,7,0,64,678,990,966.9,23.1,0.312,0.217,0.0094,0.53,0.0229,3,0.223,0.753,0.0325,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
1998-06-03,1997,9,36,154,731.21,0.36,5,Dry,39,9,7,5,59,119,0.16,612.2,0.84,612.2,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.306,0.21,0.00906,0.516,0.0222,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.9,42,126,3030
1998-06-04,1997,9,36,155,719.46,0.36,5,Dry,39,9,7,5,59,119,0.17,600.5,0.83,600.5,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.0087,0.501,0.0216,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
1998-06-05,1997,9,36,156,707.7,0.37,5,Dry,39,9,7,5,59,119,0.17,588.7,0.83,588.7,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.292,0.194,0.00835,0.487,0.0209,3,0.207,0.694,0.0298,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
1998-06-06,1997,9,36,157,695.94,0.37,5,Dry,39,9,7,5,59,119,0.17,576.9,0.83,576.9,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
1998-06-07,1997,9,36,158,684.73,0.38,5,Dry,39,9,7,5,59,119,0.17,565.7,0.83,565.7,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00766,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,40,39,117,2810
1998-06-08,1997,9,36,159,674.61,0.38,5,Dry,39,9,7,5,59,119,0.18,555.6,0.82,555.6,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.172,0.00736,0.446,0.019,3,0.193,0.638,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
1998-06-09,1997,9,36,160,663.95,0.39,5,Dry,39,9,7,5,59,119,0.18,545,0.82,545,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.267,0.165,0.00704,0.432,0.0184,3,0.188,0.62,0.0265,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
1998-06-10,1997,9,37,161,653.28,0.39,5,Dry,39,9,7,5,59,119,0.18,534.3,0.82,534.3,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00672,0.419,0.0179,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.923,38,36.9,111,2650
1998-06-11,1997,9,37,162,643.17,0.4,5,Dry,39,9,7,5,59,119,0.18,524.2,0.81,524.2,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00642,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
1998-06-12,1997,9,37,163,634.14,0.4,5,Dry,39,9,7,5,59,119,0.19,515.1,0.81,515.1,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00616,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
1998-06-13,1997,9,37,164,624.57,0.4,5,Dry,39,9,7,5,59,119,0.19,505.6,0.81,505.6,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
1998-06-14,1997,9,37,165,615,0.41,5,Dry,39,9,7,5,59,119,0.19,496,0.81,496,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.538,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
1998-06-15,1997,9,37,166,605.43,0.41,5,Dry,39,9,7,5,59,119,0.2,486.4,0.8,486.4,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.129,0.00543,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1998-06-16,1997,9,37,167,596.41,0.42,5,Dry,39,9,7,5,59,119,0.2,477.4,0.8,477.4,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
1998-06-17,1997,9,38,168,588.48,0.42,5,Dry,39,9,7,5,59,119,0.2,469.5,0.8,469.5,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.225,0.121,0.00508,0.345,0.0145,2,0.259,0.605,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1998-06-18,1997,9,38,169,580,0.43,5,Dry,39,9,7,5,59,119,0.2,461,0.8,461,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.0049,0.336,0.0141,2,0.254,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-06-19,1997,9,38,170,571.53,0.43,5,Dry,39,9,7,5,59,119,0.21,452.5,0.79,452.5,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0137,2,0.248,0.575,0.0242,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-06-20,1997,9,38,171,563.05,0.44,5,Dry,39,9,7,5,59,119,0.21,444.1,0.79,444.1,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00455,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.3,2290
1998-06-21,1997,9,38,172,555.12,0.44,4,Mod_Dry,45,10,9,9,88,161,0.29,394.1,0.71,394.1,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.085,0.00356,0.282,0.0118,2,0.209,0.491,0.0205,23.4,0.954,0.98,0.935,43.2,42.3,84.6,2030
1998-06-22,1997,9,38,173,547.19,0.44,4,Mod_Dry,45,10,9,9,88,161,0.29,386.2,0.71,386.2,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0813,0.0034,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.3,41.5,83,1990
1998-06-23,1997,9,38,174,540.35,0.45,4,Mod_Dry,45,10,9,9,88,161,0.3,379.4,0.7,379.4,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0781,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.6,40.8,81.6,1960
1998-06-24,1997,9,39,175,532.97,0.45,4,Mod_Dry,45,10,9,9,88,161,0.3,372,0.7,372,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.189,0.0746,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,79.9,1920
1998-06-25,1997,9,39,176,525.59,0.46,4,Mod_Dry,45,10,9,9,88,161,0.31,364.6,0.69,364.6,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0711,0.00296,0.258,0.0107,2,0.189,0.446,0.0186,23.6,0.95,0.976,0.928,40.1,39.1,78.3,1880
1998-06-26,1997,9,39,177,518.21,0.46,4,Mod_Dry,45,10,9,9,88,161,0.31,357.2,0.69,357.2,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0676,0.00281,0.252,0.0105,2,0.184,0.435,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
1998-06-27,1997,9,39,178,510.82,0.46,4,Mod_Dry,45,10,9,9,88,161,0.32,349.8,0.69,349.8,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.0641,0.00266,0.246,0.0102,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.5,37.5,75,1800
1998-06-28,1997,9,39,179,503.99,0.47,4,Mod_Dry,45,10,9,9,88,161,0.32,343,0.68,343,0,0,0,0,-9,9,45,10,9,0,97,407,990,965.9,24.1,0.179,0.0609,0.00252,0.24,0.00995,2,0.174,0.414,0.0172,23.7,0.947,0.971,0.92,37.8,36.7,73.4,1760
1998-06-29,1997,9,39,180,497.15,0.47,4,Mod_Dry,45,10,9,9,88,161,0.32,336.1,0.68,336.1,0,0,0,0,-9,9,45,10,9,0,97,400,990,965.8,24.2,0.177,0.0577,0.00239,0.234,0.0097,2,0.169,0.404,0.0167,23.8,0.946,0.97,0.918,37.1,36,71.9,1730
1998-06-30,1997,9,39,181,491.41,0.48,4,Mod_Dry,45,10,9,9,88,161,0.33,330.4,0.67,330.4,0,0,0,0,-9,9,45,10,9,0,97,394,990,965.8,24.2,0.175,0.055,0.00227,0.23,0.0095,2,0.166,0.395,0.0163,23.8,0.946,0.97,0.917,36.4,35.4,70.7,1700
1998-07-01,1997,10,40,182,485.12,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,350.1,0.72,350.1,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
1998-07-02,1997,10,40,183,478.83,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
1998-07-03,1997,10,40,184,472.54,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,337.5,0.71,337.5,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.175,0.0583,0.0024,0.234,0.00963,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
1998-07-04,1997,10,40,185,466.25,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,331.3,0.71,331.3,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0554,0.00228,0.229,0.00941,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
1998-07-05,1997,10,40,186,460.51,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,325.5,0.71,325.5,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
1998-07-06,1997,10,40,187,454.77,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,319.8,0.7,319.8,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.009,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
1998-07-07,1997,10,40,188,449.03,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,314,0.7,314,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0472,0.00194,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.6,1620
1998-07-08,1997,10,41,189,443.28,0.51,4,Mod_Dry,42,9,8,6,70,135,0.3,308.3,0.69,308.3,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00182,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
1998-07-09,1997,10,41,190,438.64,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,303.6,0.69,303.6,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
1998-07-10,1997,10,41,191,433.44,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,298.4,0.69,298.4,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1540
1998-07-11,1997,10,41,192,428.24,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,293.2,0.69,293.2,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
1998-07-12,1997,10,41,193,423.05,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
1998-07-13,1997,10,41,194,417.85,0.53,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
1998-07-14,1997,10,41,195,412.66,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00122,0.184,0.00751,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1998-07-15,1997,10,42,196,408.01,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,273,0.67,273,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0279,0.00113,0.181,0.00735,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.4,58.9,1410
1998-07-16,1997,10,42,197,403.36,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,268.4,0.67,268.4,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00104,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.9,1390
1998-07-17,1997,10,42,198,398.71,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,263.7,0.66,263.7,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0235,0.000954,0.173,0.00703,2,0.121,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1370
1998-07-18,1997,10,42,199,394.06,0.55,4,Mod_Dry,42,9,8,6,70,135,0.34,259.1,0.66,259.1,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000864,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
1998-07-19,1997,10,42,200,389.42,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,254.4,0.65,254.4,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0191,0.000774,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
1998-07-20,1997,10,42,201,385.86,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,250.9,0.65,250.9,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0174,0.000706,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.1,1300
1998-07-21,1997,10,42,202,381.76,0.56,4,Mod_Dry,42,9,8,6,70,135,0.35,246.8,0.65,246.8,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
1998-07-22,1997,10,43,203,377.66,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,242.7,0.64,242.7,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.3,1260
1998-07-23,1997,10,43,204,373.56,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,238.6,0.64,238.6,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
1998-07-24,1997,10,43,205,369.46,0.57,4,Mod_Dry,42,9,8,6,70,135,0.36,234.5,0.64,234.5,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.3,50.5,1210
1998-07-25,1997,10,43,206,365.35,0.57,4,Mod_Dry,42,9,8,6,70,135,0.37,230.3,0.63,230.3,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
1998-07-26,1997,10,43,207,361.25,0.57,4,Mod_Dry,42,9,8,6,70,135,0.37,226.3,0.63,226.3,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
1998-07-27,1997,10,43,208,357.15,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,222.2,0.62,222.2,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
1998-07-28,1997,10,43,209,353.6,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,218.6,0.62,218.6,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00595,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1998-07-29,1997,10,44,210,350.04,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,215,0.61,215,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
1998-07-30,1997,10,44,211,346.49,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,211.5,0.61,211.5,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
1998-07-31,1997,10,44,212,342.93,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,207.9,0.61,207.9,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1120
1998-08-01,1997,11,44,213,339.38,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,224.4,0.66,224.4,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1998-08-02,1997,11,44,214,335.28,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,220.3,0.66,220.3,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1998-08-03,1997,11,44,215,331.17,0.6,4,Mod_Dry,39,7,5,4,60,115,0.35,216.2,0.65,216.2,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1998-08-04,1997,11,44,216,327.07,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,212.1,0.65,212.1,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
1998-08-05,1997,11,45,217,322.97,0.61,4,Mod_Dry,39,7,5,4,60,115,0.36,208,0.64,208,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00562,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
1998-08-06,1997,11,45,218,318.87,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,203.9,0.64,203.9,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
1998-08-07,1997,11,45,219,314.77,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,199.8,0.64,199.8,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000509,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
1998-08-08,1997,11,45,220,311.21,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,196.2,0.63,196.2,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
1998-08-09,1997,11,45,221,307.66,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,192.7,0.63,192.7,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
1998-08-10,1997,11,45,222,304.1,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,189.1,0.62,189.1,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
1998-08-11,1997,11,45,223,300.55,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,185.6,0.62,185.6,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1998-08-12,1997,11,46,224,298.09,0.64,4,Mod_Dry,39,7,5,4,60,115,0.39,183.1,0.61,183.1,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
1998-08-13,1997,11,46,225,295.08,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,180.1,0.61,180.1,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
1998-08-14,1997,11,46,226,292.07,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,177.1,0.61,177.1,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,39.9,39.9,959
1998-08-15,1997,11,46,227,289.06,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,174.1,0.6,174.1,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.126,0.00499,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
1998-08-16,1997,11,46,228,286.06,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,171.1,0.6,171.1,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.173,0.298,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,923
1998-08-17,1997,11,46,229,283.05,0.66,4,Mod_Dry,39,7,5,4,60,115,0.41,168.1,0.59,168.1,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
1998-08-18,1997,11,46,230,280.04,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
1998-08-19,1997,11,47,231,277.03,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,162,0.58,162,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00952,0.000378,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1998-08-20,1997,11,47,232,274.03,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,159,0.58,159,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
1998-08-21,1997,11,47,233,271.56,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,156.6,0.58,156.6,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
1998-08-22,1997,11,47,234,269.1,0.69,4,Mod_Dry,39,7,5,4,60,115,0.43,154.1,0.57,154.1,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
1998-08-23,1997,11,47,235,266.64,0.69,4,Mod_Dry,39,7,5,4,60,115,0.43,151.6,0.57,151.6,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00864,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
1998-08-24,1997,11,47,236,264.18,0.7,4,Mod_Dry,39,7,5,4,60,115,0.43,149.2,0.56,149.2,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00843,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1998-08-25,1997,11,47,237,261.72,0.7,4,Mod_Dry,39,7,5,4,60,115,0.44,146.7,0.56,146.7,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00822,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1998-08-26,1997,11,48,238,259.26,0.7,4,Mod_Dry,39,7,5,4,60,115,0.44,144.3,0.56,144.3,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1998-08-27,1997,11,48,239,256.8,0.71,4,Mod_Dry,39,7,5,4,60,115,0.45,141.8,0.55,141.8,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.0078,0.000309,0.111,0.00441,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,758
1998-08-28,1997,11,48,240,254.34,0.71,4,Mod_Dry,39,7,5,4,60,115,0.45,139.3,0.55,139.3,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31,31,745
1998-08-29,1997,11,48,241,251.88,0.72,4,Mod_Dry,39,7,5,4,60,115,0.46,136.9,0.54,136.9,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00738,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.4,30.5,30.5,731
1998-08-30,1997,11,48,242,249.42,0.73,4,Mod_Dry,39,7,5,4,60,115,0.46,134.4,0.54,134.4,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
1998-08-31,1997,11,48,243,246.96,0.73,4,Mod_Dry,39,7,5,4,60,115,0.47,132,0.53,132,0,0,0,0,-4,4,39,7,5,0,64,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.3,29.3,704
1998-09-01,1997,12,48,244,244.49,0.74,4,Mod_Dry,34,6,4,3,44,91,0.37,153.5,0.63,153.5,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
1998-09-02,1997,12,49,245,240.39,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
1998-09-03,1997,12,49,246,236.84,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,145.8,0.62,145.8,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
1998-09-04,1997,12,49,247,233.28,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.135,0.244,0.00959,25.2,0.936,0.97,0.908,32.8,31.9,31.9,765
1998-09-05,1997,12,49,248,229.73,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1998-09-06,1997,12,49,249,227.27,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1998-09-07,1997,12,49,250,224.26,0.79,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1998-09-08,1997,12,49,251,221.25,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
1998-09-09,1997,12,50,252,218.24,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1998-09-10,1997,12,50,253,215.24,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1998-09-11,1997,12,50,254,212.23,0.83,5,Dry,30,6,4,2,30,72,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00767,0.0003,0.107,0.00418,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
1998-09-12,1997,12,50,255,209.77,0.83,5,Dry,30,6,4,2,30,72,0.34,137.8,0.66,137.8,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00746,0.000292,0.106,0.00414,1,0.128,0.234,0.00917,25.3,0.934,0.97,0.906,31.9,31,31,743
1998-09-13,1997,12,50,256,207.31,0.84,5,Dry,30,6,4,2,30,72,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00725,0.000284,0.105,0.0041,1,0.125,0.23,0.00899,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
1998-09-14,1997,12,50,257,204.85,0.85,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
1998-09-15,1997,12,50,258,203.48,0.85,5,Dry,30,6,4,2,30,72,0.35,131.5,0.65,131.5,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0961,0.00693,0.000271,0.103,0.00403,1,0.12,0.223,0.00872,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1998-09-16,1997,12,51,259,200.47,0.86,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-09-17,1997,12,51,260,199.1,0.87,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1998-09-18,1997,12,51,261,197.19,0.87,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
1998-09-19,1997,12,51,262,195.28,0.88,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
1998-09-20,1997,12,51,263,193.36,0.88,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0985,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1998-09-21,1997,12,51,264,191.45,0.89,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.201,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1998-09-22,1997,12,51,265,190.08,0.89,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
1998-09-23,1997,12,52,266,188.71,0.89,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
1998-09-24,1997,12,52,267,186.8,0.9,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-09-25,1997,12,52,268,184.89,0.9,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1998-09-26,1997,12,52,269,182.97,0.91,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1998-09-27,1997,12,52,270,181.6,0.91,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1998-09-28,1997,12,52,271,181.33,0.91,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1998-09-29,1997,12,52,272,181.06,0.91,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1998-09-30,1997,12,53,273,179.69,0.91,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.0049,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-10-01,1998,1,1,274,178.32,0.91,5,Dry,24,4,2,2,20,52,0.29,126.3,0.71,126.3,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1998-10-02,1998,1,1,275,176.41,0.92,5,Dry,24,4,2,2,20,52,0.29,124.4,0.7,124.4,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00632,0.000248,0.0964,0.00377,1,0.11,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1998-10-03,1998,1,1,276,174.49,0.92,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-10-04,1998,1,1,277,171.49,0.93,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1998-10-05,1998,1,1,278,170.12,0.93,5,Dry,24,4,2,2,20,52,0.31,118.1,0.69,118.1,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00579,0.000227,0.0936,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1998-10-06,1998,1,1,279,168.21,0.93,5,Dry,24,4,2,2,20,52,0.31,116.2,0.69,116.2,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00563,0.00022,0.0928,0.00363,1,0.0994,0.192,0.00752,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1998-10-07,1998,1,1,280,166.29,0.93,5,Dry,24,4,2,2,20,52,0.31,114.3,0.69,114.3,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00546,0.000214,0.0919,0.0036,1,0.0968,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1998-10-08,1998,1,2,281,164.38,0.94,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000208,0.0911,0.00357,1,0.0942,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1998-10-09,1998,1,2,282,162.46,0.94,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0902,0.00354,1,0.0916,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1998-10-10,1998,1,2,283,160.55,0.94,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
1998-10-11,1998,1,2,284,158.64,0.94,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00481,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1998-10-12,1998,1,2,285,156.72,0.95,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-10-13,1998,1,2,286,154.81,0.95,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1998-10-14,1998,1,2,287,152.89,0.95,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
1998-10-15,1998,1,3,288,151.53,0.95,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-10-16,1998,1,3,289,150.16,0.95,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1998-10-17,1998,1,3,290,148.79,0.95,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1998-10-18,1998,1,3,291,147.42,0.96,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1998-10-19,1998,1,3,292,146.06,0.96,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1998-10-20,1998,1,3,293,144.69,0.96,5,Dry,24,4,2,2,20,52,0.36,92.69,0.64,92.69,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0676,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
1998-10-21,1998,1,3,294,143.32,0.96,5,Dry,24,4,2,2,20,52,0.36,91.32,0.64,91.32,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
1998-10-22,1998,1,4,295,141.96,0.96,5,Dry,24,4,2,2,20,52,0.37,89.96,0.63,89.96,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1998-10-23,1998,1,4,296,140.59,0.97,5,Dry,24,4,2,2,20,52,0.37,88.59,0.63,88.59,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1998-10-24,1998,1,4,297,140.31,0.97,5,Dry,24,4,2,2,20,52,0.37,88.31,0.63,88.31,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0805,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1998-10-25,1998,1,4,298,139.49,0.97,5,Dry,24,4,2,2,20,52,0.37,87.49,0.63,87.49,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1998-10-26,1998,1,4,299,138.67,0.97,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1998-10-27,1998,1,4,300,136.76,0.97,5,Dry,24,4,2,2,20,52,0.38,84.76,0.62,84.76,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1998-10-28,1998,1,4,301,136.49,0.97,5,Dry,24,4,2,2,20,52,0.38,84.49,0.62,84.49,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00293,0.000115,0.0789,0.00309,1,0.0566,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
1998-10-29,1998,1,5,302,135.67,0.97,5,Dry,24,4,2,2,20,52,0.38,83.67,0.62,83.67,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-10-30,1998,1,5,303,135.39,0.97,5,Dry,24,4,2,2,20,52,0.38,83.39,0.62,83.39,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-10-31,1998,1,5,304,135.12,0.97,5,Dry,24,4,2,2,20,52,0.39,83.12,0.61,83.12,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.00011,0.0783,0.00307,1,0.0547,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1998-11-01,1998,2,5,305,135.39,0.97,5,Dry,23,4,2,2,19,50,0.37,85.39,0.63,85.39,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1998-11-02,1998,2,5,306,136.76,0.97,5,Dry,23,4,2,2,19,50,0.37,86.76,0.63,86.76,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000123,0.0795,0.00312,1,0.0596,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1998-11-03,1998,2,5,307,138.13,0.97,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1998-11-04,1998,2,5,308,138.4,0.97,5,Dry,23,4,2,2,19,50,0.36,88.4,0.64,88.4,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00326,0.000128,0.0802,0.00315,1,0.0618,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
1998-11-05,1998,2,6,309,141.41,0.97,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1998-11-06,1998,2,6,310,144.96,0.96,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-07,1998,2,6,311,149.61,0.95,5,Dry,23,4,2,2,19,50,0.33,99.61,0.67,99.61,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0851,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
1998-11-08,1998,2,6,312,153.71,0.95,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1998-11-09,1998,2,6,313,154.53,0.95,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
1998-11-10,1998,2,6,314,153.71,0.95,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1998-11-11,1998,2,6,315,157.81,0.94,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-11-12,1998,2,7,316,162.46,0.94,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1998-11-13,1998,2,7,317,162.74,0.94,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1998-11-14,1998,2,7,318,163.56,0.94,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
1998-11-15,1998,2,7,319,167.11,0.93,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1998-11-16,1998,2,7,320,172.31,0.92,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1998-11-17,1998,2,7,321,172.58,0.92,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-11-18,1998,2,7,322,172.31,0.92,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1998-11-19,1998,2,8,323,172.03,0.93,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
1998-11-20,1998,2,8,324,172.85,0.92,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1998-11-21,1998,2,8,325,173.67,0.92,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1998-11-22,1998,2,8,326,174.49,0.92,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-11-23,1998,2,8,327,174.22,0.92,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1998-11-24,1998,2,8,328,172.85,0.92,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1998-11-25,1998,2,8,329,174.22,0.92,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1998-11-26,1998,2,9,330,175.59,0.92,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-11-27,1998,2,9,331,178.6,0.91,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-11-28,1998,2,9,332,179.96,0.91,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
1998-11-29,1998,2,9,333,180.24,0.91,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1998-11-30,1998,2,9,334,180.51,0.91,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-12-01,1998,3,9,335,182.42,0.91,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1998-12-02,1998,3,9,336,183.79,0.9,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1998-12-03,1998,3,10,337,185.71,0.9,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1998-12-04,1998,3,10,338,188.17,0.9,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1998-12-05,1998,3,10,339,191.17,0.89,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1998-12-06,1998,3,10,340,194.73,0.88,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-12-07,1998,3,10,341,196.64,0.87,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1998-12-08,1998,3,10,342,198.01,0.87,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1998-12-09,1998,3,10,343,199.38,0.87,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1998-12-10,1998,3,11,344,200.74,0.86,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
1998-12-11,1998,3,11,345,203.21,0.85,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1998-12-12,1998,3,11,346,204.03,0.85,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1998-12-13,1998,3,11,347,202.11,0.86,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
