date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-14,1998,3,11,348,204.03,0.85,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1998-12-15,1998,3,11,349,204.3,0.85,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1998-12-16,1998,3,11,350,206.21,0.84,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1998-12-17,1998,3,12,351,207.58,0.84,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
1998-12-18,1998,3,12,352,208.95,0.84,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
1998-12-19,1998,3,12,353,213.05,0.83,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
1998-12-20,1998,3,12,354,214.42,0.82,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
1998-12-21,1998,3,12,355,214.69,0.82,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
1998-12-22,1998,3,12,356,218.24,0.81,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1998-12-23,1998,3,12,357,223.99,0.79,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
1998-12-24,1998,3,13,358,231.37,0.77,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
1998-12-25,1998,3,13,359,238.21,0.75,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
1998-12-26,1998,3,13,360,245.59,0.73,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
1998-12-27,1998,3,13,361,254.06,0.72,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1998-12-28,1998,3,13,362,261.99,0.7,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
1998-12-29,1998,3,13,363,267.74,0.69,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
1998-12-30,1998,3,13,364,273.48,0.68,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1998-12-31,1998,3,14,365,281.96,0.67,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
1999-01-01,1998,4,14,1,291.53,0.65,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-01-02,1998,4,14,2,301.64,0.64,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
1999-01-03,1998,4,14,3,311.76,0.63,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
1999-01-04,1998,4,14,4,321.33,0.62,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
1999-01-05,1998,4,14,5,330.35,0.61,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1999-01-06,1998,4,14,6,339.92,0.6,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
1999-01-07,1998,4,15,7,348.4,0.59,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
1999-01-08,1998,4,15,8,359.61,0.58,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
1999-01-09,1998,4,15,9,374.65,0.56,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
1999-01-10,1998,4,15,10,389.14,0.55,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
1999-01-11,1998,4,15,11,405.28,0.54,5,Dry,29,5,4,2,33,73,0.18,332.3,0.82,332.3,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.1,72.3,1740
1999-01-12,1998,4,15,12,421.96,0.52,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
1999-01-13,1998,4,15,13,437.54,0.51,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
1999-01-14,1998,4,16,14,455.86,0.5,5,Dry,29,5,4,2,33,73,0.16,382.9,0.84,382.9,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0797,0.00327,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.7,41.9,83.7,2010
1999-01-15,1998,4,16,15,474.73,0.49,5,Dry,29,5,4,2,33,73,0.15,401.7,0.85,401.7,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0886,0.00365,0.279,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.7,2100
1999-01-16,1998,4,16,16,495.24,0.47,5,Dry,29,5,4,2,33,73,0.15,422.2,0.85,422.2,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0983,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
1999-01-17,1998,4,16,17,513.01,0.46,5,Dry,29,5,4,2,33,73,0.14,440,0.86,440,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.7,95.3,2290
1999-01-18,1998,4,16,18,527.5,0.45,5,Dry,29,5,4,2,33,73,0.14,454.5,0.86,454.5,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00472,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
1999-01-19,1998,4,16,19,543.09,0.45,5,Dry,29,5,4,2,33,73,0.13,470.1,0.87,470.1,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
1999-01-20,1998,4,16,20,558.67,0.44,5,Dry,29,5,4,2,33,73,0.13,485.7,0.87,485.7,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.224,0.128,0.00537,0.352,0.0148,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35.1,34,102,2450
1999-01-21,1998,4,17,21,574.81,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,483.8,0.84,483.8,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
1999-01-22,1998,4,17,22,590.39,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,499.4,0.85,499.4,0,0,0,0,-3,3,34,5,4,0,48,542,990,966.3,23.7,0.235,0.135,0.00567,0.369,0.0156,3,0.167,0.537,0.0226,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
1999-01-23,1998,4,17,23,606.53,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,515.5,0.85,515.5,0,0,0,0,-3,3,34,5,4,0,48,559,990,966.3,23.7,0.244,0.145,0.00614,0.389,0.0164,3,0.174,0.564,0.0238,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
1999-01-24,1998,4,17,24,622.66,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,531.7,0.85,531.7,0,0,0,0,-3,3,34,5,4,0,48,575,990,966.4,23.6,0.253,0.156,0.00661,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.922,38,36.9,111,2660
1999-01-25,1998,4,17,25,639.89,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,548.9,0.86,548.9,0,0,0,0,-3,3,34,5,4,0,48,592,990,966.5,23.5,0.263,0.168,0.00712,0.431,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
1999-01-26,1998,4,17,26,656.56,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,565.6,0.86,565.6,0,0,0,0,-3,3,34,5,4,0,48,609,990,966.5,23.5,0.272,0.179,0.00762,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.976,0.929,40.2,39.2,118,2820
1999-01-27,1998,4,17,27,673.79,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,582.8,0.86,582.8,0,0,0,0,-3,3,34,5,4,0,48,626,990,966.6,23.4,0.282,0.19,0.00813,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
1999-01-28,1998,4,18,28,691.02,0.38,4,Mod_Dry,34,5,4,3,45,91,0.13,600,0.87,600,0,0,0,0,-3,3,34,5,4,0,48,643,990,966.7,23.3,0.292,0.202,0.00865,0.494,0.0212,3,0.213,0.706,0.0303,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
1999-01-29,1998,4,18,29,708.79,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,617.8,0.87,617.8,0,0,0,0,-3,3,34,5,4,0,48,661,990,966.7,23.3,0.302,0.214,0.00918,0.516,0.0222,3,0.221,0.736,0.0316,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
1999-01-30,1998,4,18,30,730.39,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,639.4,0.88,639.4,0,0,0,0,-3,3,34,5,4,0,48,682,990,966.8,23.2,0.314,0.228,0.00984,0.542,0.0234,3,0.23,0.773,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1999-01-31,1998,4,18,31,754.73,0.35,4,Mod_Dry,34,5,4,3,45,91,0.12,663.7,0.88,663.7,0,0,0,0,-3,3,34,5,4,0,48,707,990,966.9,23.1,0.328,0.244,0.0106,0.573,0.0248,3,0.241,0.814,0.0353,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
1999-02-01,1998,5,18,32,778.46,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
1999-02-02,1998,5,18,33,803.82,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0382,22,0.957,0.98,0.938,48.1,47.2,141,3400
1999-02-03,1998,5,18,34,838.06,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
1999-02-04,1998,5,19,35,880.66,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,775.7,0.88,775.7,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1999-02-05,1998,5,19,36,931.65,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1999-02-06,1998,5,19,37,986.32,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
1999-02-07,1998,5,19,38,1049.3,0.26,4,Mod_Dry,36,6,5,4,54,105,0.1,944.3,0.9,944.3,0,0,0,0,-4,4,36,6,5,0,58,991,990,968.1,21.9,0.562,0.396,0.018,0.958,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
1999-02-08,1998,5,19,39,1115.4,0.25,4,Mod_Dry,36,6,5,4,54,105,0.094,1010,0.91,1010,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.636,0.446,0.0205,1.08,0.0498,4,0.282,1.36,0.0628,20.4,0.956,0.98,0.937,48.2,47.3,189,4540
1999-02-09,1998,5,19,40,1178.8,0.24,4,Mod_Dry,36,6,5,4,54,105,0.089,1074,0.91,1074,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.729,0.589,0.0273,1.32,0.0612,4,0.295,1.61,0.0749,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
1999-02-10,1998,5,19,41,1238.5,0.23,4,Mod_Dry,36,6,5,4,54,105,0.085,1134,0.92,1100,34,8,1,1,-3,27,44,7,6,1,81,1160,990,968.6,21.4,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1999-02-11,1998,5,20,42,1294,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,120,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-02-12,1998,5,20,43,1338.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-02-13,1998,5,20,44,1372.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-02-14,1998,5,20,45,1399.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-02-15,1998,5,20,46,1415.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-02-16,1998,5,20,47,1424.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-17,1998,5,20,48,1433.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-02-18,1998,5,21,49,1443.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-02-19,1998,5,21,50,1452.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-02-20,1998,5,21,51,1461.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1999-02-21,1998,5,21,52,1471.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1999-02-22,1998,5,21,53,1480.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-02-23,1998,5,21,54,1490.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-02-24,1998,5,21,55,1506.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1999-02-25,1998,5,22,56,1522.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-02-26,1998,5,22,57,1538.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-02-27,1998,5,22,58,1554.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-02-28,1998,5,22,59,1570.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1408,0.9,1100,308,51,9,9,4,235,100,17,16,9,328,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1999-03-01,1998,6,22,60,1586.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-03-02,1998,6,22,61,1609.4,0.17,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
1999-03-03,1998,6,22,62,1639,0.16,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1999-03-04,1998,6,23,63,1668.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1999-03-05,1998,6,23,64,1698.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-03-06,1998,6,23,65,1729,0.15,3,Normal,49,9,9,9,107,183,0.11,1546,0.89,1100,446,51,9,14,4,368,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-03-07,1998,6,23,66,1752.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-03-08,1998,6,23,67,1776.5,0.15,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1999-03-09,1998,6,23,68,1793.5,0.15,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1999-03-10,1998,6,23,69,1803.8,0.14,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
1999-03-11,1998,6,24,70,1807.2,0.14,3,Normal,49,9,9,9,107,183,0.1,1624,0.9,1100,524,51,9,16,7,441,100,18,25,16,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-03-12,1998,6,24,71,1810.7,0.14,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-03-13,1998,6,24,72,1814.1,0.14,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-03-14,1998,6,24,73,1824.4,0.14,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-03-15,1998,6,24,74,1834.7,0.14,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-03-16,1998,6,24,75,1852,0.14,3,Normal,49,9,9,9,107,183,0.099,1669,0.9,1100,569,51,9,16,8,485,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1999-03-17,1998,6,24,76,1876.3,0.14,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-03-18,1998,6,25,77,1907.7,0.13,3,Normal,49,9,9,9,107,183,0.096,1725,0.9,1100,625,51,9,16,10,539,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1999-03-19,1998,6,25,78,1946.3,0.13,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-03-20,1998,6,25,79,1992.3,0.13,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1999-03-21,1998,6,25,80,2045.8,0.12,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1999-03-22,1998,6,25,81,2107.1,0.12,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-03-23,1998,6,25,82,2183.6,0.12,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1999-03-24,1998,6,25,83,2268.5,0.11,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-03-25,1998,6,26,84,2332,0.1,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-03-26,1998,6,26,85,2403.5,0.098,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1999-03-27,1998,6,26,86,2475.8,0.092,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
1999-03-28,1998,6,26,87,2548.7,0.086,3,Normal,49,9,9,9,107,183,0.072,2366,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1999-03-29,1998,6,26,88,2622.3,0.079,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1999-03-30,1998,6,26,89,2696.6,0.071,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
1999-03-31,1998,6,26,90,2763.5,0.066,3,Normal,49,9,9,9,107,183,0.066,2581,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1999-04-01,1998,7,27,91,2823,0.061,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
1999-04-02,1998,7,27,92,2874.9,0.058,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
1999-04-03,1998,7,27,93,2927.1,0.055,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
1999-04-04,1998,7,27,94,2979.5,0.052,3,Normal,54,13,14,19,117,217,0.073,2762,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
1999-04-05,1998,7,27,95,3040.3,0.048,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
1999-04-06,1998,7,27,96,3101.5,0.046,3,Normal,54,13,14,19,117,217,0.07,2885,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1999-04-07,1998,7,27,97,3163.1,0.043,3,Normal,54,13,14,19,117,217,0.069,2946,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
1999-04-08,1998,7,28,98,3216.7,0.04,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1999-04-09,1998,7,28,99,3270.6,0.038,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1999-04-10,1998,7,28,100,3308.1,0.036,3,Normal,54,13,14,19,117,217,0.066,3091,0.93,1100,1990,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
1999-04-11,1998,7,28,101,3337.3,0.035,3,Normal,54,13,14,19,117,217,0.065,3120,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
1999-04-12,1998,7,28,102,3358.2,0.034,3,Normal,54,13,14,19,117,217,0.065,3141,0.94,1100,2040,46,5,11,42,1940,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
1999-04-13,1998,7,28,103,3379.2,0.033,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
1999-04-14,1998,7,28,104,3391.8,0.033,3,Normal,54,13,14,19,117,217,0.064,3175,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
1999-04-15,1998,7,29,105,3404.4,0.032,3,Normal,54,13,14,19,117,217,0.064,3187,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1999-04-16,1998,7,29,106,3408.6,0.032,3,Normal,54,13,14,19,117,217,0.064,3192,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
1999-04-17,1998,7,29,107,3404.4,0.032,3,Normal,54,13,14,19,117,217,0.064,3187,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1999-04-18,1998,7,29,108,3391.8,0.033,3,Normal,54,13,14,19,117,217,0.064,3175,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
1999-04-19,1998,7,29,109,3379.2,0.033,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
1999-04-20,1998,7,29,110,3358.2,0.034,3,Normal,54,13,14,19,117,217,0.065,3141,0.94,1100,2040,46,5,11,42,1940,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
1999-04-21,1998,7,29,111,3337.3,0.035,2,Mod_Wet,70,14,18,25,168,295,0.088,3042,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
1999-04-22,1998,7,30,112,3308.1,0.036,2,Mod_Wet,70,14,18,25,168,295,0.089,3013,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
1999-04-23,1998,7,30,113,3278.9,0.038,2,Mod_Wet,70,14,18,25,168,295,0.09,2984,0.91,1100,1880,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1999-04-24,1998,7,30,114,3233.3,0.04,2,Mod_Wet,70,14,18,25,168,295,0.091,2938,0.91,1100,1840,30,4,7,30,1770,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
1999-04-25,1998,7,30,115,3187.8,0.042,2,Mod_Wet,70,14,18,25,168,295,0.092,2893,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
1999-04-26,1998,7,30,116,3142.5,0.044,2,Mod_Wet,70,14,18,25,168,295,0.094,2848,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
1999-04-27,1998,7,30,117,3089.3,0.046,2,Mod_Wet,70,14,18,25,168,295,0.096,2794,0.91,1100,1690,30,4,7,26,1630,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1999-04-28,1998,7,30,118,3036.3,0.049,2,Mod_Wet,70,14,18,25,168,295,0.097,2741,0.9,1100,1640,30,4,7,24,1580,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
1999-04-29,1998,7,31,119,2983.5,0.051,2,Mod_Wet,70,14,18,25,168,295,0.099,2689,0.9,1100,1590,30,4,7,23,1530,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
1999-04-30,1998,7,31,120,2931.1,0.054,2,Mod_Wet,70,14,18,25,168,295,0.1,2636,0.9,1100,1540,30,4,7,21,1470,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
1999-05-01,1998,8,31,121,2878.9,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1999-05-02,1998,8,31,122,2827,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2506,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1999-05-03,1998,8,31,123,2775.4,0.065,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
1999-05-04,1998,8,31,124,2724.1,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1999-05-05,1998,8,31,125,2673.1,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2352,0.88,1100,1250,35,4,8,15,1190,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
1999-05-06,1998,8,32,126,2622.3,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1999-05-07,1998,8,32,127,2579.6,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
1999-05-08,1998,8,32,128,2537.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
1999-05-09,1998,8,32,129,2494.9,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1999-05-10,1998,8,32,130,2452.9,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-05-11,1998,8,32,131,2411.1,0.097,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-05-12,1998,8,32,132,2369.5,0.1,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
1999-05-13,1998,8,33,133,2328.2,0.1,3,Normal,55,13,13,17,178,276,0.12,2052,0.88,1100,952,45,5,12,12,878,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-05-14,1998,8,33,134,2287.1,0.11,3,Normal,55,13,13,17,178,276,0.12,2011,0.88,1100,911,45,5,12,10,839,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-05-15,1998,8,33,135,2238.9,0.11,3,Normal,55,13,13,17,178,276,0.12,1963,0.88,1100,863,45,5,12,9,792,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
1999-05-16,1998,8,33,136,2176.3,0.12,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1999-05-17,1998,8,33,137,2121.6,0.12,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
1999-05-18,1998,8,33,138,2067.4,0.12,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-05-19,1998,8,33,139,2013.6,0.13,3,Normal,55,13,13,17,178,276,0.14,1738,0.86,1100,638,45,5,12,2,574,100,18,25,19,752,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
1999-05-20,1998,8,34,140,1960.4,0.13,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1999-05-21,1998,8,34,141,1914.7,0.13,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-05-22,1998,8,34,142,1869.3,0.14,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-05-23,1998,8,34,143,1824.4,0.14,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-05-24,1998,8,34,144,1779.9,0.15,3,Normal,55,13,13,17,178,276,0.15,1504,0.84,1100,404,45,5,12,-5,347,100,18,25,12,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1999-05-25,1998,8,34,145,1735.8,0.15,3,Normal,55,13,13,17,178,276,0.16,1460,0.84,1100,360,45,5,11,-6,305,100,18,24,11,483,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1999-05-26,1998,8,34,146,1698.8,0.16,3,Normal,55,13,13,17,178,276,0.16,1423,0.84,1100,323,45,5,10,-7,270,100,18,23,10,448,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-05-27,1998,8,35,147,1662.2,0.16,3,Normal,55,13,13,17,178,276,0.17,1386,0.83,1100,286,45,5,9,-8,235,100,18,22,9,413,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-05-28,1998,8,35,148,1625.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1350,0.83,1100,250,45,5,8,-9,201,100,18,21,8,379,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
1999-05-29,1998,8,35,149,1589.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1314,0.83,1100,214,45,5,7,-11,168,100,18,20,6,346,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-05-30,1998,8,35,150,1554.2,0.18,3,Normal,55,13,13,17,178,276,0.18,1278,0.82,1100,178,40,5,5,-12,140,95,18,18,5,318,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-05-31,1998,8,35,151,1518.9,0.18,3,Normal,55,13,13,17,178,276,0.18,1243,0.82,1100,143,32,4,4,-13,116,87,17,17,4,294,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1999-06-01,1998,9,35,152,1483.9,0.19,3,Normal,53,12,12,13,120,210,0.14,1274,0.86,1100,174,39,5,5,-8,133,92,17,17,5,253,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-06-02,1998,9,35,153,1455.6,0.19,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-06-03,1998,9,36,154,1427.5,0.2,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-06-04,1998,9,36,155,1399.7,0.2,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-06-05,1998,9,36,156,1353.9,0.21,3,Normal,53,12,12,13,120,210,0.15,1144,0.84,1100,44,10,1,1,-12,44,63,13,13,1,164,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-06-06,1998,9,36,157,1302.9,0.22,3,Normal,53,12,12,13,120,210,0.16,1093,0.84,1093,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.801,0.632,0.0299,1.43,0.0678,4,0.299,1.73,0.0819,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
1999-06-07,1998,9,36,158,1258.8,0.22,3,Normal,53,12,12,13,120,210,0.17,1049,0.83,1049,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.736,0.533,0.025,1.27,0.0596,4,0.29,1.56,0.0732,19.7,0.954,0.98,0.935,48.4,47.4,190,4560
1999-06-08,1998,9,36,159,1215.5,0.23,3,Normal,53,12,12,13,120,210,0.17,1006,0.83,1006,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.673,0.435,0.0203,1.11,0.0517,4,0.281,1.39,0.0649,20,0.955,0.98,0.936,47.2,46.2,185,4440
1999-06-09,1998,9,36,160,1178.8,0.24,3,Normal,53,12,12,13,120,210,0.18,968.8,0.82,968.8,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.619,0.408,0.0189,1.03,0.0477,4,0.269,1.3,0.0602,20.2,0.955,0.98,0.936,45.9,45,180,4320
1999-06-10,1998,9,37,161,1142.7,0.24,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
1999-06-11,1998,9,37,162,1112.7,0.25,3,Normal,53,12,12,13,120,210,0.19,902.7,0.81,902.7,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.928,0.0427,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.5,42.6,170,4090
1999-06-12,1998,9,37,163,1083.3,0.25,3,Normal,53,12,12,13,120,210,0.19,873.3,0.81,873.3,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.525,0.362,0.0166,0.886,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
1999-06-13,1998,9,37,164,1054.4,0.26,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
1999-06-14,1998,9,37,165,1031.3,0.26,3,Normal,53,12,12,13,120,210,0.2,821.3,0.8,821.3,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.337,0.0153,0.814,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.3,39.3,157,3770
1999-06-15,1998,9,37,166,1008.6,0.27,3,Normal,53,12,12,13,120,210,0.21,798.6,0.79,798.6,0,0,0,0,-13,13,53,12,12,0,133,876,990,967.9,22.1,0.456,0.326,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
1999-06-16,1998,9,37,167,986.32,0.27,3,Normal,53,12,12,13,120,210,0.21,776.3,0.79,776.3,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
1999-06-17,1998,9,38,168,964.53,0.28,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
1999-06-18,1998,9,38,169,943.24,0.28,3,Normal,53,12,12,13,120,210,0.22,733.2,0.78,733.2,0,0,0,0,-13,13,53,12,12,0,133,810,990,967.7,22.3,0.397,0.291,0.013,0.687,0.0308,3,0.272,0.96,0.043,21.4,0.957,0.98,0.937,49,48,144,3460
1999-06-19,1998,9,38,170,927.06,0.29,3,Normal,53,12,12,13,120,210,0.23,717.1,0.77,717.1,0,0,0,0,-13,13,53,12,12,0,133,794,990,967.6,22.4,0.382,0.28,0.0125,0.662,0.0296,3,0.265,0.927,0.0414,21.5,0.957,0.98,0.937,48.1,47.2,142,3400
1999-06-20,1998,9,38,171,911.22,0.29,3,Normal,53,12,12,13,120,210,0.23,701.2,0.77,701.2,0,0,0,0,-13,13,53,12,12,0,133,778,990,967.5,22.5,0.369,0.269,0.012,0.638,0.0284,3,0.258,0.896,0.0399,21.6,0.957,0.98,0.937,47.3,46.3,139,3340
1999-06-21,1998,9,38,172,895.74,0.3,3,Normal,53,12,12,13,120,210,0.23,685.7,0.77,685.7,0,0,0,0,-13,13,53,12,12,0,133,763,990,967.5,22.5,0.36,0.259,0.0115,0.619,0.0275,3,0.251,0.87,0.0386,21.6,0.957,0.98,0.937,46.4,45.5,136,3280
1999-06-22,1998,9,38,173,880.66,0.3,3,Normal,53,12,12,13,120,210,0.24,670.7,0.76,670.7,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.351,0.249,0.011,0.6,0.0266,3,0.244,0.845,0.0374,21.7,0.956,0.98,0.937,45.6,44.7,134,3220
1999-06-23,1998,9,38,174,865.99,0.31,3,Normal,53,12,12,13,120,210,0.24,656,0.76,656,0,0,0,0,-13,13,53,12,12,0,133,733,990,967.4,22.6,0.343,0.239,0.0106,0.582,0.0257,3,0.238,0.82,0.0362,21.8,0.956,0.98,0.937,44.7,43.8,131,3160
1999-06-24,1998,9,39,175,851.78,0.31,3,Normal,53,12,12,13,120,210,0.25,641.8,0.75,641.8,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.231,0.796,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
1999-06-25,1998,9,39,176,838.06,0.32,3,Normal,53,12,12,13,120,210,0.25,628.1,0.75,628.1,0,0,0,0,-13,13,53,12,12,0,133,705,990,967.3,22.7,0.327,0.221,0.0097,0.548,0.0241,3,0.225,0.773,0.034,22,0.955,0.98,0.936,43.1,42.2,127,3040
1999-06-26,1998,9,39,177,824.89,0.32,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
1999-06-27,1998,9,39,178,812.34,0.33,3,Normal,53,12,12,13,120,210,0.26,602.3,0.74,602.3,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.313,0.203,0.0089,0.516,0.0226,3,0.214,0.729,0.0319,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
1999-06-28,1998,9,39,179,800.52,0.33,3,Normal,53,12,12,13,120,210,0.26,590.5,0.74,590.5,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.195,0.00854,0.501,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.8,39.9,120,2880
1999-06-29,1998,9,39,180,792.59,0.33,3,Normal,53,12,12,13,120,210,0.27,582.6,0.73,582.6,0,0,0,0,-13,13,53,12,12,0,133,660,990,967.1,22.9,0.301,0.19,0.00829,0.492,0.0214,3,0.205,0.696,0.0304,22.2,0.953,0.977,0.931,40.3,39.4,118,2840
1999-06-30,1998,9,39,181,785.19,0.34,3,Normal,53,12,12,13,120,210,0.27,575.2,0.73,575.2,0,0,0,0,-13,13,53,12,12,0,133,652,990,967,23,0.297,0.185,0.00807,0.482,0.021,3,0.201,0.684,0.0298,22.3,0.952,0.976,0.929,39.9,38.9,117,2800
1999-07-01,1998,10,40,182,778.46,0.34,3,Normal,50,10,9,9,108,186,0.24,592.5,0.76,592.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00856,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.3,121,2900
1999-07-02,1998,10,40,183,770.59,0.35,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
1999-07-03,1998,10,40,184,763.75,0.35,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
1999-07-04,1998,10,40,185,751.45,0.35,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
1999-07-05,1998,10,40,186,739.14,0.36,3,Normal,50,10,9,9,108,186,0.25,553.1,0.75,553.1,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00737,0.451,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
1999-07-06,1998,10,40,187,727.93,0.36,3,Normal,50,10,9,9,108,186,0.26,541.9,0.74,541.9,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00703,0.437,0.0188,3,0.186,0.623,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
1999-07-07,1998,10,40,188,716.17,0.37,3,Normal,50,10,9,9,108,186,0.26,530.2,0.74,530.2,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.603,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
1999-07-08,1998,10,41,189,704.42,0.37,3,Normal,50,10,9,9,108,186,0.26,518.4,0.74,518.4,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.583,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
1999-07-09,1998,10,41,190,694.3,0.37,3,Normal,50,10,9,9,108,186,0.27,508.3,0.73,508.3,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
1999-07-10,1998,10,41,191,683.64,0.38,3,Normal,50,10,9,9,108,186,0.27,497.6,0.73,497.6,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
1999-07-11,1998,10,41,192,672.97,0.38,3,Normal,50,10,9,9,108,186,0.28,487,0.72,487,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.643,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
1999-07-12,1998,10,41,193,662.31,0.39,3,Normal,50,10,9,9,108,186,0.28,476.3,0.72,476.3,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
1999-07-13,1998,10,41,194,652.19,0.39,3,Normal,50,10,9,9,108,186,0.28,466.2,0.71,466.2,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00507,0.35,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
