date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-07-14,1998,10,41,195,643.17,0.4,3,Normal,50,10,9,9,108,186,0.29,457.2,0.71,457.2,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.226,0.115,0.00488,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
1999-07-15,1998,10,42,196,633.6,0.4,3,Normal,50,10,9,9,108,186,0.29,447.6,0.71,447.6,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.11,0.00468,0.33,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
1999-07-16,1998,10,42,197,624.57,0.4,3,Normal,50,10,9,9,108,186,0.3,438.6,0.7,438.6,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
1999-07-17,1998,10,42,198,615.55,0.41,3,Normal,50,10,9,9,108,186,0.3,429.6,0.7,429.6,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0133,2,0.232,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
1999-07-18,1998,10,42,199,606.53,0.41,3,Normal,50,10,9,9,108,186,0.31,420.5,0.69,420.5,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0975,0.00412,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
1999-07-19,1998,10,42,200,598.6,0.42,3,Normal,50,10,9,9,108,186,0.31,412.6,0.69,412.6,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0937,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
1999-07-20,1998,10,42,201,590.12,0.42,3,Normal,50,10,9,9,108,186,0.32,404.1,0.69,404.1,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0897,0.00378,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
1999-07-21,1998,10,42,202,581.64,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,354.6,0.61,354.6,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0664,0.00279,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.923,38.5,37.5,75,1800
1999-07-22,1998,10,43,203,573.17,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,346.2,0.6,346.2,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.1,1750
1999-07-23,1998,10,43,204,565.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,338.2,0.6,338.2,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0586,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
1999-07-24,1998,10,43,205,557.31,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,330.3,0.59,330.3,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0549,0.0023,0.235,0.00985,2,0.165,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1680
1999-07-25,1998,10,43,206,550.47,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,323.5,0.59,323.5,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0517,0.00216,0.23,0.0096,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.4,1640
1999-07-26,1998,10,43,207,543.09,0.45,2,Mod_Wet,58,11,11,11,136,227,0.42,316.1,0.58,316.1,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0482,0.00201,0.224,0.00933,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.5,33.4,66.9,1610
1999-07-27,1998,10,43,208,535.71,0.45,2,Mod_Wet,58,11,11,11,136,227,0.42,308.7,0.58,308.7,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0447,0.00186,0.217,0.00906,2,0.151,0.368,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
1999-07-28,1998,10,43,209,528.32,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,301.3,0.57,301.3,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0412,0.00172,0.211,0.0088,2,0.146,0.357,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.8,1530
1999-07-29,1998,10,44,210,521.49,0.46,2,Mod_Wet,58,11,11,11,136,227,0.43,294.5,0.56,294.5,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.038,0.00158,0.206,0.00855,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.4,1500
1999-07-30,1998,10,44,211,514.65,0.46,2,Mod_Wet,58,11,11,11,136,227,0.44,287.6,0.56,287.6,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.0348,0.00144,0.2,0.00831,2,0.137,0.337,0.014,23.7,0.938,0.97,0.91,31.4,30.5,61,1460
1999-07-31,1998,10,44,212,507.81,0.47,2,Mod_Wet,58,11,11,11,136,227,0.45,280.8,0.55,280.8,0,0,0,0,-11,11,58,11,11,0,147,361,990,965.9,24.1,0.163,0.0315,0.00131,0.194,0.00806,2,0.132,0.326,0.0135,23.8,0.937,0.97,0.909,30.7,29.8,59.5,1430
1999-08-01,1998,11,44,213,500.98,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,317,0.63,317,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0486,0.00201,0.221,0.00916,2,0.156,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
1999-08-02,1998,11,44,214,494.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
1999-08-03,1998,11,44,215,486.76,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
1999-08-04,1998,11,44,216,479.38,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
1999-08-05,1998,11,45,217,471.99,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,288,0.61,288,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0349,0.00144,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
1999-08-06,1998,11,45,218,465.16,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
1999-08-07,1998,11,45,219,459.42,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
1999-08-08,1998,11,45,220,453.13,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
1999-08-09,1998,11,45,221,446.84,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
1999-08-10,1998,11,45,222,440.55,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000823,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
1999-08-11,1998,11,45,223,434.26,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
1999-08-12,1998,11,46,224,428.52,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,244.5,0.57,244.5,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
1999-08-13,1998,11,46,225,422.78,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,238.8,0.56,238.8,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000655,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
1999-08-14,1998,11,46,226,418.13,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,234.1,0.56,234.1,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000638,0.159,0.00648,2,0.101,0.259,0.0106,24.3,0.925,0.97,0.897,25.7,25,50,1200
1999-08-15,1998,11,46,227,412.93,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,228.9,0.55,228.9,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
1999-08-16,1998,11,46,228,407.74,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,223.7,0.55,223.7,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000601,0.154,0.00628,1,0.245,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-08-17,1998,11,46,229,402.54,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,218.5,0.54,218.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
1999-08-18,1998,11,46,230,397.35,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
1999-08-19,1998,11,47,231,392.15,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.147,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
1999-08-20,1998,11,47,232,387.5,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,203.5,0.53,203.5,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
1999-08-21,1998,11,47,233,382.85,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
1999-08-22,1998,11,47,234,378.21,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,194.2,0.51,194.2,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0123,0.000496,0.141,0.00572,1,0.205,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
1999-08-23,1998,11,47,235,373.56,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,189.6,0.51,189.6,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.127,0.0119,0.00048,0.139,0.00563,1,0.198,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.3,42.3,1020
1999-08-24,1998,11,47,236,370,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,186,0.5,186,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.8,0.126,0.0116,0.000467,0.138,0.00557,1,0.194,0.331,0.0134,24.4,0.951,0.98,0.932,42.4,41.5,41.5,996
1999-08-25,1998,11,47,237,365.9,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,181.9,0.5,181.9,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000453,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,973
1999-08-26,1998,11,48,238,361.8,0.57,2,Mod_Wet,54,9,8,6,107,184,0.51,177.8,0.49,177.8,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000438,0.134,0.00541,1,0.183,0.317,0.0128,24.5,0.948,0.977,0.927,40.5,39.5,39.5,949
1999-08-27,1998,11,48,239,357.7,0.58,2,Mod_Wet,54,9,8,6,107,184,0.51,173.7,0.49,173.7,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0105,0.000424,0.132,0.00534,1,0.177,0.309,0.0125,24.5,0.947,0.975,0.924,39.5,38.5,38.5,925
1999-08-28,1998,11,48,240,353.6,0.58,2,Mod_Wet,54,9,8,6,107,184,0.52,169.6,0.48,169.6,0,0,0,0,-6,6,54,9,8,0,113,241,990,965.2,24.8,0.12,0.0102,0.000409,0.131,0.00526,1,0.171,0.302,0.0122,24.5,0.946,0.973,0.92,38.6,37.6,37.6,901
1999-08-29,1998,11,48,241,349.49,0.59,2,Mod_Wet,54,9,8,6,107,184,0.53,165.5,0.47,165.5,0,0,0,0,-6,6,54,9,8,0,113,236,990,965.1,24.9,0.119,0.00982,0.000395,0.129,0.00518,1,0.166,0.295,0.0119,24.6,0.945,0.971,0.917,37.6,36.6,36.6,877
1999-08-30,1998,11,48,242,345.39,0.59,2,Mod_Wet,54,9,8,6,107,184,0.53,161.4,0.47,161.4,0,0,0,0,-6,6,54,9,8,0,113,232,990,965.1,24.9,0.118,0.00947,0.000381,0.127,0.00511,1,0.16,0.287,0.0116,24.6,0.943,0.97,0.915,36.7,35.6,35.6,855
1999-08-31,1998,11,48,243,341.29,0.59,2,Mod_Wet,54,9,8,6,107,184,0.54,157.3,0.46,157.3,0,0,0,0,-6,6,54,9,8,0,113,228,990,965.1,24.9,0.116,0.00912,0.000366,0.125,0.00503,1,0.155,0.28,0.0113,24.6,0.942,0.97,0.914,35.8,34.7,34.7,833
1999-09-01,1998,12,48,244,337.74,0.6,3,Normal,40,6,4,3,65,118,0.35,219.7,0.65,219.7,0,0,0,0,-3,3,40,6,4,0,68,270,990,965.1,24.9,0.131,0.0144,0.000579,0.145,0.00583,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
1999-09-02,1998,12,49,245,332.54,0.6,3,Normal,40,6,4,3,65,118,0.35,214.5,0.65,214.5,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000561,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1999-09-03,1998,12,49,246,327.89,0.61,3,Normal,40,6,4,3,65,118,0.36,209.9,0.64,209.9,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
1999-09-04,1998,12,49,247,323.24,0.61,3,Normal,40,6,4,3,65,118,0.36,205.2,0.64,205.2,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.358,0.0143,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
1999-09-05,1998,12,49,248,319.69,0.62,3,Normal,40,6,4,3,65,118,0.37,201.7,0.63,201.7,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000516,0.137,0.00549,1,0.215,0.352,0.0141,24.6,0.955,0.98,0.936,46.6,45.6,45.6,1100
1999-09-06,1998,12,49,249,315.59,0.62,3,Normal,40,6,4,3,65,118,0.37,197.6,0.63,197.6,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0125,0.000501,0.135,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1999-09-07,1998,12,49,250,311.49,0.63,3,Normal,40,6,4,3,65,118,0.38,193.5,0.62,193.5,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000487,0.134,0.00534,1,0.204,0.337,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-09-08,1998,12,49,251,307.39,0.63,3,Normal,40,6,4,3,65,118,0.38,189.4,0.62,189.4,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
1999-09-09,1998,12,50,252,303.28,0.64,3,Normal,40,6,4,3,65,118,0.39,185.3,0.61,185.3,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1999-09-10,1998,12,50,253,299.18,0.64,3,Normal,40,6,4,3,65,118,0.39,181.2,0.61,181.2,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
1999-09-11,1998,12,50,254,295.63,0.65,3,Normal,40,6,4,3,65,118,0.4,177.6,0.6,177.6,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
1999-09-12,1998,12,50,255,292.07,0.65,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
1999-09-13,1998,12,50,256,288.52,0.66,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
1999-09-14,1998,12,50,257,284.96,0.66,3,Normal,40,6,4,3,65,118,0.41,167,0.59,167,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
1999-09-15,1998,12,50,258,282.5,0.67,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1999-09-16,1998,12,51,259,279.49,0.67,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1999-09-17,1998,12,51,260,276.49,0.68,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
1999-09-18,1998,12,51,261,273.48,0.68,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1999-09-19,1998,12,51,262,270.47,0.69,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
1999-09-20,1998,12,51,263,267.46,0.69,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1999-09-21,1998,12,51,264,264.46,0.7,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
1999-09-22,1998,12,51,265,261.45,0.7,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
1999-09-23,1998,12,52,266,258.44,0.71,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
1999-09-24,1998,12,52,267,255.98,0.71,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1999-09-25,1998,12,52,268,253.52,0.72,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
1999-09-26,1998,12,52,269,251.06,0.72,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
1999-09-27,1998,12,52,270,248.6,0.73,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
1999-09-28,1998,12,52,271,246.14,0.73,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.221,0.00871,25.1,0.93,0.97,0.902,29.3,28.5,28.5,683
1999-09-29,1998,12,52,272,244.77,0.74,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.929,0.97,0.902,29,28.1,28.1,676
1999-09-30,1998,12,53,273,242.85,0.74,3,Normal,40,6,4,3,65,118,0.49,124.8,0.51,124.8,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00636,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
1999-10-01,1999,1,1,274,239.85,0.75,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
1999-10-02,1999,1,1,275,237.39,0.75,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
1999-10-03,1999,1,1,276,234.92,0.76,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1999-10-04,1999,1,1,277,234.65,0.76,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1999-10-05,1999,1,1,278,233.83,0.76,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1999-10-06,1999,1,1,279,230.82,0.77,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
1999-10-07,1999,1,1,280,228.36,0.78,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-10-08,1999,1,2,281,225.9,0.79,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-10-09,1999,1,2,282,223.44,0.79,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-10-10,1999,1,2,283,220.98,0.8,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
1999-10-11,1999,1,2,284,218.52,0.81,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1999-10-12,1999,1,2,285,217.15,0.81,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1999-10-13,1999,1,2,286,215.24,0.82,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1999-10-14,1999,1,2,287,212.23,0.83,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1999-10-15,1999,1,3,288,209.77,0.83,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
1999-10-16,1999,1,3,289,207.31,0.84,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1999-10-17,1999,1,3,290,205.94,0.84,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1999-10-18,1999,1,3,291,204.03,0.85,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
1999-10-19,1999,1,3,292,202.11,0.86,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
1999-10-20,1999,1,3,293,200.2,0.86,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
1999-10-21,1999,1,3,294,198.28,0.87,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.00017,0.0915,0.00358,1,0.0792,0.171,0.00667,25.4,0,0,0,0,0,0,0
1999-10-22,1999,1,4,295,196.37,0.87,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
1999-10-23,1999,1,4,296,194.46,0.88,3,Normal,37,5,3,2,50,97,0.5,97.46,0.5,97.46,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0858,0.00403,0.000158,0.0898,0.00351,1,0.0741,0.164,0.00641,25.4,0,0,0,0,0,0,0
1999-10-24,1999,1,4,297,192.54,0.88,3,Normal,37,5,3,2,50,97,0.5,95.54,0.5,95.54,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0851,0.00387,0.000151,0.089,0.00348,1,0.0715,0.16,0.00627,25.4,0,0,0,0,0,0,0
1999-10-25,1999,1,4,298,190.63,0.89,3,Normal,37,5,3,2,50,97,0.51,93.63,0.49,93.63,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.0689,0.157,0.00614,25.4,0,0,0,0,0,0,0
1999-10-26,1999,1,4,299,189.26,0.89,3,Normal,37,5,3,2,50,97,0.51,92.26,0.49,92.26,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.084,0.00359,0.00014,0.0876,0.00342,1,0.0671,0.155,0.00604,25.4,0,0,0,0,0,0,0
1999-10-27,1999,1,4,300,188.99,0.89,3,Normal,37,5,3,2,50,97,0.51,91.99,0.49,91.99,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0839,0.00357,0.00014,0.0874,0.00342,1,0.0667,0.154,0.00603,25.4,0,0,0,0,0,0,0
1999-10-28,1999,1,4,301,187.07,0.9,3,Normal,37,5,3,2,50,97,0.52,90.07,0.48,90.07,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0832,0.00341,0.000133,0.0866,0.00339,1,0.0641,0.151,0.00589,25.4,0,0,0,0,0,0,0
1999-10-29,1999,1,5,302,186.8,0.9,3,Normal,37,5,3,2,50,97,0.52,89.8,0.48,89.8,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0831,0.00338,0.000132,0.0865,0.00338,1,0.0637,0.15,0.00587,25.4,0,0,0,0,0,0,0
1999-10-30,1999,1,5,303,185.98,0.9,3,Normal,37,5,3,2,50,97,0.52,88.98,0.48,88.98,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0828,0.00331,0.00013,0.0861,0.00337,1,0.0626,0.149,0.00582,25.4,0,0,0,0,0,0,0
1999-10-31,1999,1,5,304,184.06,0.9,3,Normal,37,5,3,2,50,97,0.53,87.06,0.47,87.06,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0821,0.00315,0.000123,0.0853,0.00334,1,0.06,0.145,0.00568,25.4,0,0,0,0,0,0,0
1999-11-01,1999,2,5,305,183.24,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1999-11-02,1999,2,5,306,186.8,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,119.8,0.64,119.8,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1999-11-03,1999,2,5,307,189.26,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
1999-11-04,1999,2,5,308,190.08,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1999-11-05,1999,2,6,309,190.35,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1999-11-06,1999,2,6,310,191.72,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1999-11-07,1999,2,6,311,193.09,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
1999-11-08,1999,2,6,312,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
1999-11-09,1999,2,6,313,195.28,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-11-10,1999,2,6,314,198.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1999-11-11,1999,2,6,315,204.03,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1999-11-12,1999,2,7,316,207.03,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1999-11-13,1999,2,7,317,206.21,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1999-11-14,1999,2,7,318,207.03,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1999-11-15,1999,2,7,319,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
1999-11-16,1999,2,7,320,205.39,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1999-11-17,1999,2,7,321,203.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
1999-11-18,1999,2,7,322,202.66,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
1999-11-19,1999,2,8,323,202.93,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
1999-11-20,1999,2,8,324,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
1999-11-21,1999,2,8,325,201.84,0.86,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00866,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
1999-11-22,1999,2,8,326,200.47,0.86,5,Dry,23,4,2,2,19,50,0.25,150.5,0.75,150.5,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0989,0.00854,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34,34,817
1999-11-23,1999,2,8,327,199.1,0.87,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
1999-11-24,1999,2,8,328,198.28,0.87,5,Dry,23,4,2,2,19,50,0.25,148.3,0.75,148.3,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
1999-11-25,1999,2,8,329,202.39,0.86,5,Dry,23,4,2,2,19,50,0.25,152.4,0.75,152.4,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
1999-11-26,1999,2,9,330,207.03,0.84,5,Dry,23,4,2,2,19,50,0.24,157,0.76,157,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.0091,0.000356,0.11,0.00432,1,0.154,0.265,0.0104,25.3,0.941,0.97,0.912,36.6,35.5,35.5,853
1999-11-27,1999,2,9,331,209.49,0.83,5,Dry,23,4,2,2,19,50,0.24,159.5,0.76,159.5,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00931,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.942,0.97,0.913,37.2,36.1,36.1,867
1999-11-28,1999,2,9,332,210.86,0.83,5,Dry,23,4,2,2,19,50,0.24,160.9,0.76,160.9,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00942,0.000369,0.112,0.00438,1,0.16,0.272,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,875
1999-11-29,1999,2,9,333,214.96,0.82,5,Dry,23,4,2,2,19,50,0.23,165,0.77,165,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00977,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,899
1999-11-30,1999,2,9,334,216.33,0.82,5,Dry,23,4,2,2,19,50,0.23,166.3,0.77,166.3,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00989,0.000388,0.114,0.00448,1,0.167,0.281,0.011,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
1999-12-01,1999,3,9,335,215.51,0.82,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
1999-12-02,1999,3,9,336,215.24,0.82,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1999-12-03,1999,3,10,337,213.87,0.82,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
1999-12-04,1999,3,10,338,213.6,0.82,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1999-12-05,1999,3,10,339,211.68,0.83,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
1999-12-06,1999,3,10,340,210.31,0.83,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1999-12-07,1999,3,10,341,210.04,0.83,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1999-12-08,1999,3,10,342,211.96,0.83,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
1999-12-09,1999,3,10,343,213.87,0.82,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
1999-12-10,1999,3,11,344,214.14,0.82,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
1999-12-11,1999,3,11,345,219.34,0.81,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
1999-12-12,1999,3,11,346,220.71,0.8,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
1999-12-13,1999,3,11,347,220.43,0.8,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
1999-12-14,1999,3,11,348,221.8,0.8,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1999-12-15,1999,3,11,349,225.35,0.79,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1999-12-16,1999,3,11,350,227.27,0.78,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
1999-12-17,1999,3,12,351,225.35,0.79,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1999-12-18,1999,3,12,352,223.99,0.79,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
1999-12-19,1999,3,12,353,222.07,0.8,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
1999-12-20,1999,3,12,354,223.99,0.79,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
1999-12-21,1999,3,12,355,227.54,0.78,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
1999-12-22,1999,3,12,356,228.36,0.78,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
1999-12-23,1999,3,12,357,225.35,0.79,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1999-12-24,1999,3,13,358,225.63,0.79,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
1999-12-25,1999,3,13,359,228.64,0.78,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
1999-12-26,1999,3,13,360,227.81,0.78,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1999-12-27,1999,3,13,361,224.81,0.79,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
1999-12-28,1999,3,13,362,223.44,0.79,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
1999-12-29,1999,3,13,363,224.81,0.79,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
1999-12-30,1999,3,13,364,226.17,0.79,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
1999-12-31,1999,3,14,365,223.17,0.79,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2000-01-01,1999,4,14,1,221.8,0.8,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2000-01-02,1999,4,14,2,223.71,0.79,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2000-01-03,1999,4,14,3,227.27,0.78,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00886,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2000-01-04,1999,4,14,4,232.46,0.77,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2000-01-05,1999,4,14,5,237.66,0.75,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2000-01-06,1999,4,14,6,241.21,0.74,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
2000-01-07,1999,4,15,7,245.31,0.74,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,937
2000-01-08,1999,4,15,8,249.42,0.73,5,Dry,29,5,4,2,33,73,0.29,176.4,0.71,176.4,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2000-01-09,1999,4,15,9,253.52,0.72,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2000-01-10,1999,4,15,10,255.98,0.71,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2000-01-11,1999,4,15,11,255.16,0.71,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2000-01-12,1999,4,15,12,252.15,0.72,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,978
2000-01-13,1999,4,15,13,252.97,0.72,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.124,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2000-01-14,1999,4,16,14,257.07,0.71,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2000-01-15,1999,4,16,15,259.53,0.7,5,Dry,29,5,4,2,33,73,0.28,186.5,0.72,186.5,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2000-01-16,1999,4,16,16,262.54,0.7,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2000-01-17,1999,4,16,17,267.74,0.69,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2000-01-18,1999,4,16,18,271.29,0.68,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2000-01-19,1999,4,16,19,276.49,0.68,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2000-01-20,1999,4,16,20,282.23,0.67,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2000-01-21,1999,4,17,21,287.97,0.66,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2000-01-22,1999,4,17,22,293.71,0.65,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2000-01-23,1999,4,17,23,298.36,0.64,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2000-01-24,1999,4,17,24,301.92,0.64,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2000-01-25,1999,4,17,25,308.21,0.63,5,Dry,29,5,4,2,33,73,0.24,235.2,0.76,235.2,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2000-01-26,1999,4,17,26,316.68,0.62,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2000-01-27,1999,4,17,27,325.16,0.61,5,Dry,29,5,4,2,33,73,0.23,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000722,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2000-01-28,1999,4,18,28,334.73,0.6,5,Dry,29,5,4,2,33,73,0.22,261.7,0.78,261.7,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000904,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2000-01-29,1999,4,18,29,343.75,0.59,5,Dry,29,5,4,2,33,73,0.21,270.8,0.79,270.8,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0268,0.00108,0.171,0.00688,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2000-01-30,1999,4,18,30,351.14,0.58,5,Dry,29,5,4,2,33,73,0.21,278.1,0.79,278.1,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2000-01-31,1999,4,18,31,356.88,0.58,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2000-02-01,1999,5,18,32,367.54,0.57,5,Dry,31,6,4,3,41,85,0.23,282.5,0.77,282.5,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0324,0.00131,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.5,1480
2000-02-02,1999,5,18,33,375.47,0.56,5,Dry,31,6,4,3,41,85,0.23,290.5,0.77,290.5,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.153,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2000-02-03,1999,5,18,34,384.49,0.55,5,Dry,31,6,4,3,41,85,0.22,299.5,0.78,299.5,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00794,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2000-02-04,1999,5,19,35,394.61,0.54,5,Dry,31,6,4,3,41,85,0.21,309.6,0.79,309.6,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0451,0.00183,0.204,0.0083,2,0.151,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.3,1620
2000-02-05,1999,5,19,36,404.73,0.54,5,Dry,31,6,4,3,41,85,0.21,319.7,0.79,319.7,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2000-02-06,1999,5,19,37,418.13,0.53,5,Dry,31,6,4,3,41,85,0.2,333.1,0.8,333.1,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0562,0.00229,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2000-02-07,1999,5,19,38,435.35,0.51,5,Dry,31,6,4,3,41,85,0.2,350.4,0.81,350.4,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00263,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.1,38.1,76.3,1830
2000-02-08,1999,5,19,39,449.85,0.5,5,Dry,31,6,4,3,41,85,0.19,364.9,0.81,364.9,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0712,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2000-02-09,1999,5,19,40,463.24,0.49,5,Dry,31,6,4,3,41,85,0.18,378.2,0.82,378.2,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0775,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2000-02-10,1999,5,19,41,479.92,0.48,5,Dry,31,6,4,3,41,85,0.18,394.9,0.82,394.9,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2000-02-11,1999,5,20,42,497.15,0.47,5,Dry,31,6,4,3,41,85,0.17,412.1,0.83,412.1,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0935,0.00387,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2000-02-12,1999,5,20,43,513.28,0.46,5,Dry,31,6,4,3,41,85,0.17,428.3,0.83,428.3,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2000-02-13,1999,5,20,44,528.32,0.45,5,Dry,31,6,4,3,41,85,0.16,443.3,0.84,443.3,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00451,0.315,0.0131,2,0.242,0.556,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
