date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-02-14,1999,5,20,45,544.46,0.45,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,500,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-02-15,1999,5,20,46,562.23,0.44,5,Dry,31,6,4,3,41,85,0.15,477.2,0.85,477.2,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00521,0.345,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2000-02-16,1999,5,20,47,577.81,0.43,5,Dry,31,6,4,3,41,85,0.15,492.8,0.85,492.8,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.361,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
2000-02-17,1999,5,20,48,591.76,0.42,5,Dry,31,6,4,3,41,85,0.14,506.8,0.86,506.8,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00588,0.377,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2000-02-18,1999,5,21,49,605.71,0.41,5,Dry,31,6,4,3,41,85,0.14,520.7,0.86,520.7,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2000-02-19,1999,5,21,50,620.2,0.41,5,Dry,31,6,4,3,41,85,0.14,535.2,0.86,535.2,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.159,0.00671,0.412,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
2000-02-20,1999,5,21,51,631.41,0.4,5,Dry,31,6,4,3,41,85,0.14,546.4,0.86,546.4,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2000-02-21,1999,5,21,52,643.17,0.4,5,Dry,31,6,4,3,41,85,0.13,558.2,0.87,558.2,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00739,0.441,0.0187,3,0.194,0.635,0.027,22.9,0.951,0.975,0.928,39.7,38.8,116,2790
2000-02-22,1999,5,21,53,657.11,0.39,5,Dry,31,6,4,3,41,85,0.13,572.1,0.87,572.1,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.0078,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2000-02-23,1999,5,21,54,671.06,0.38,5,Dry,31,6,4,3,41,85,0.13,586.1,0.87,586.1,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00822,0.475,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2000-02-24,1999,5,21,55,681.17,0.38,5,Dry,31,6,4,3,41,85,0.13,596.2,0.88,596.2,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00852,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
2000-02-25,1999,5,22,56,688.56,0.38,5,Dry,31,6,4,3,41,85,0.12,603.6,0.88,603.6,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00875,0.497,0.0213,3,0.214,0.711,0.0305,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2000-02-26,1999,5,22,57,693.75,0.37,5,Dry,31,6,4,3,41,85,0.12,608.8,0.88,608.8,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.0089,0.503,0.0216,3,0.216,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2000-02-27,1999,5,22,58,698.4,0.37,5,Dry,31,6,4,3,41,85,0.12,613.4,0.88,613.4,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00904,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2000-02-28,1999,5,22,59,706.88,0.37,5,Dry,31,6,4,3,41,85,0.12,621.9,0.88,621.9,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.216,0.0093,0.52,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2000-02-29,1999,5,22,60,716.45,0.37,5,Dry,31,6,4,3,41,85,0.12,631.5,0.88,631.5,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.309,0.223,0.00959,0.531,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.5,130,3130
2000-03-01,1999,6,22,61,726.02,0.36,5,Dry,36,8,6,4,53,107,0.15,619,0.85,619,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.215,0.00925,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2000-03-02,1999,6,22,62,735.59,0.36,5,Dry,36,8,6,4,53,107,0.14,628.6,0.85,628.6,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00954,0.533,0.023,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2000-03-03,1999,6,23,63,744.61,0.36,5,Dry,36,8,6,4,53,107,0.14,637.6,0.86,637.6,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.317,0.227,0.00981,0.544,0.0235,3,0.229,0.774,0.0335,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2000-03-04,1999,6,23,64,754.73,0.35,5,Dry,36,8,6,4,53,107,0.14,647.7,0.86,647.7,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0241,3,0.234,0.791,0.0343,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2000-03-05,1999,6,23,65,764.85,0.35,5,Dry,36,8,6,4,53,107,0.14,657.9,0.86,657.9,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2000-03-06,1999,6,23,66,772.67,0.34,5,Dry,36,8,6,4,53,107,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2000-03-07,1999,6,23,67,781.06,0.34,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
2000-03-08,1999,6,23,68,791.07,0.34,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2000-03-09,1999,6,23,69,802.16,0.33,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2000-03-10,1999,6,24,70,817.64,0.32,5,Dry,36,8,6,4,53,107,0.13,710.6,0.87,710.6,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2000-03-11,1999,6,24,71,838.06,0.32,5,Dry,36,8,6,4,53,107,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.271,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2000-03-12,1999,6,24,72,859.84,0.31,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2000-03-13,1999,6,24,73,891.39,0.3,5,Dry,36,8,6,4,53,107,0.12,784.4,0.88,784.4,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.419,0.319,0.0141,0.737,0.0327,4,0.207,0.945,0.0419,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2000-03-14,1999,6,24,74,929.35,0.29,5,Dry,36,8,6,4,53,107,0.12,822.4,0.89,822.4,0,0,0,0,-4,4,36,8,6,0,57,872,990,967.6,22.4,0.454,0.337,0.0151,0.791,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2000-03-15,1999,6,24,75,974.15,0.27,5,Dry,36,8,6,4,53,107,0.11,867.1,0.89,867.1,0,0,0,0,-4,4,36,8,6,0,57,917,990,967.8,22.2,0.494,0.359,0.0162,0.853,0.0384,4,0.235,1.09,0.049,21.1,0.955,0.98,0.936,42.9,42,168,4030
2000-03-16,1999,6,24,76,1026.2,0.26,5,Dry,36,8,6,4,53,107,0.1,919.2,0.9,919.2,0,0,0,0,-4,4,36,8,6,0,57,969,990,968,22,0.542,0.384,0.0174,0.926,0.0421,4,0.253,1.18,0.0535,20.8,0.956,0.98,0.936,44.9,44,176,4220
2000-03-17,1999,6,25,77,1091.3,0.25,5,Dry,36,8,6,4,53,107,0.098,984.3,0.9,984.3,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.602,0.415,0.019,1.02,0.0466,4,0.275,1.29,0.0592,20.5,0.956,0.98,0.937,47.3,46.4,186,4450
2000-03-18,1999,6,25,78,1164.8,0.24,5,Dry,36,8,6,4,53,107,0.092,1058,0.91,1058,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.71,0.553,0.0256,1.26,0.0585,4,0.292,1.55,0.072,20,0.955,0.98,0.936,49.6,48.2,193,4630
2000-03-19,1999,6,25,79,1258.8,0.22,5,Dry,36,8,6,4,53,107,0.085,1152,0.92,1100,52,12,2,2,-2,38,48,10,8,2,91,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2000-03-20,1999,6,25,80,1375.2,0.21,5,Dry,36,8,6,4,53,107,0.078,1268,0.92,1100,168,38,5,5,1,119,74,13,11,5,172,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2000-03-21,1999,6,25,81,1452.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2000-03-22,1999,6,25,82,1531.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.084,1403,0.92,1100,303,59,9,9,3,223,100,17,16,9,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2000-03-23,1999,6,25,83,1619.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.08,1490,0.92,1100,390,59,10,12,6,303,100,18,19,12,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-03-24,1999,6,26,84,1722.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.075,1593,0.93,1100,493,59,10,15,9,400,100,18,22,15,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-03-25,1999,6,26,85,1834.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.07,1706,0.93,1100,606,59,10,18,12,507,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2000-03-26,1999,6,26,86,1956.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.066,1828,0.93,1100,728,59,10,18,16,625,100,18,25,22,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2000-03-27,1999,6,26,87,2089,0.12,4,Mod_Dry,41,8,7,6,67,129,0.062,1960,0.94,1100,860,59,10,18,20,753,100,18,25,26,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2000-03-28,1999,6,26,88,2231.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.058,2102,0.94,1100,1000,59,10,18,24,891,100,18,25,30,958,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2000-03-29,1999,6,26,89,2332,0.1,4,Mod_Dry,41,8,7,6,67,129,0.055,2203,0.94,1100,1100,59,10,18,27,989,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2000-03-30,1999,6,26,90,2411.1,0.097,4,Mod_Dry,41,8,7,6,67,129,0.053,2282,0.95,1100,1180,59,10,18,29,1070,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-03-31,1999,6,27,91,2491.1,0.09,4,Mod_Dry,41,8,7,6,67,129,0.052,2362,0.95,1100,1260,59,10,18,32,1140,100,18,25,38,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2000-04-01,1999,7,27,92,2564.2,0.084,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2000-04-02,1999,7,27,93,2630.1,0.078,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2000-04-03,1999,7,27,94,2688.7,0.072,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-04-04,1999,7,27,95,2739.8,0.067,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-04-05,1999,7,27,96,2783.3,0.064,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2000-04-06,1999,7,27,97,2819.1,0.061,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2000-04-07,1999,7,28,98,2846.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2000-04-08,1999,7,28,99,2874.9,0.058,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2000-04-09,1999,7,28,100,2894.9,0.057,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2000-04-10,1999,7,28,101,2907,0.056,3,Normal,54,13,14,19,117,217,0.075,2690,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2000-04-11,1999,7,28,102,2911,0.056,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2000-04-12,1999,7,28,103,2915,0.055,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2000-04-13,1999,7,28,104,2919,0.055,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2000-04-14,1999,7,29,105,2915,0.055,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2000-04-15,1999,7,29,106,2911,0.056,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2000-04-16,1999,7,29,107,2898.9,0.056,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2000-04-17,1999,7,29,108,2878.9,0.058,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2000-04-18,1999,7,29,109,2858.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2000-04-19,1999,7,29,110,2831,0.06,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2000-04-20,1999,7,29,111,2803.2,0.063,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2000-04-21,1999,7,30,112,2775.4,0.065,3,Normal,54,13,14,19,117,217,0.078,2558,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2000-04-22,1999,7,30,113,2739.8,0.067,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-04-23,1999,7,30,114,2704.4,0.07,3,Normal,54,13,14,19,117,217,0.08,2487,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2000-04-24,1999,7,30,115,2669.1,0.074,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2000-04-25,1999,7,30,116,2634,0.078,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2000-04-26,1999,7,30,117,2599,0.081,3,Normal,54,13,14,19,117,217,0.084,2382,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2000-04-27,1999,7,30,118,2564.2,0.084,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2000-04-28,1999,7,31,119,2529.5,0.087,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2000-04-29,1999,7,31,120,2494.9,0.09,3,Normal,54,13,14,19,117,217,0.087,2278,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2000-04-30,1999,7,31,121,2452.9,0.094,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2000-05-01,1999,8,31,122,2411.1,0.097,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-05-02,1999,8,31,123,2369.5,0.1,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2000-05-03,1999,8,31,124,2328.2,0.1,3,Normal,55,13,13,17,178,276,0.12,2052,0.88,1100,952,45,5,12,12,878,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2000-05-04,1999,8,31,125,2287.1,0.11,3,Normal,55,13,13,17,178,276,0.12,2011,0.88,1100,911,45,5,12,10,839,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-05-05,1999,8,32,126,2246.3,0.11,3,Normal,55,13,13,17,178,276,0.12,1970,0.88,1100,870,45,5,12,9,799,100,18,25,26,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2000-05-06,1999,8,32,127,2191,0.11,3,Normal,55,13,13,17,178,276,0.13,1915,0.87,1100,815,45,5,12,7,746,100,18,25,24,924,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2000-05-07,1999,8,32,128,2136.1,0.12,3,Normal,55,13,13,17,178,276,0.13,1860,0.87,1100,760,45,5,12,6,692,100,18,25,23,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2000-05-08,1999,8,32,129,2089,0.12,3,Normal,55,13,13,17,178,276,0.13,1813,0.87,1100,713,45,5,12,4,647,100,18,25,21,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2000-05-09,1999,8,32,130,2042.2,0.12,3,Normal,55,13,13,17,178,276,0.14,1766,0.86,1100,666,45,5,12,3,601,100,18,25,20,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-05-10,1999,8,32,131,1995.8,0.13,3,Normal,55,13,13,17,178,276,0.14,1720,0.86,1100,620,45,5,12,2,556,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2000-05-11,1999,8,32,132,1949.8,0.13,3,Normal,55,13,13,17,178,276,0.14,1674,0.86,1100,574,45,5,12,0,512,100,18,25,17,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2000-05-12,1999,8,33,133,1904.2,0.13,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2000-05-13,1999,8,33,134,1858.9,0.14,3,Normal,55,13,13,17,178,276,0.15,1583,0.85,1100,483,45,5,12,-3,424,100,18,25,14,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2000-05-14,1999,8,33,135,1821,0.14,3,Normal,55,13,13,17,178,276,0.15,1545,0.85,1100,445,45,5,12,-4,387,100,18,25,13,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-05-15,1999,8,33,136,1783.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1507,0.84,1100,407,45,5,12,-5,350,100,18,25,12,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-16,1999,8,33,137,1745.9,0.15,3,Normal,55,13,13,17,178,276,0.16,1470,0.84,1100,370,45,5,11,-6,315,100,18,24,11,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2000-05-17,1999,8,33,138,1708.9,0.15,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-05-18,1999,8,33,139,1672.1,0.16,3,Normal,55,13,13,17,178,276,0.17,1396,0.83,1100,296,45,5,9,-8,245,100,18,22,9,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-05-19,1999,8,34,140,1635.7,0.16,3,Normal,55,13,13,17,178,276,0.17,1360,0.83,1100,260,45,5,8,-9,211,100,18,21,8,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-05-20,1999,8,34,141,1599.6,0.17,3,Normal,55,13,13,17,178,276,0.17,1324,0.83,1100,224,45,5,7,-10,177,100,18,20,7,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2000-05-21,1999,8,34,142,1570.3,0.17,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-05-22,1999,8,34,143,1541.3,0.18,3,Normal,55,13,13,17,178,276,0.18,1265,0.82,1100,165,37,5,5,-12,130,92,18,18,5,308,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.0901,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2000-05-23,1999,8,34,144,1512.5,0.18,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2000-05-24,1999,8,34,145,1483.9,0.19,3,Normal,55,13,13,17,178,276,0.19,1208,0.81,1100,108,24,3,3,-14,92,79,16,16,3,270,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2000-05-25,1999,8,34,146,1455.6,0.19,3,Normal,55,13,13,17,178,276,0.19,1180,0.81,1100,80,18,2,2,-15,73,73,15,15,2,251,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2000-05-26,1999,8,35,147,1427.5,0.2,3,Normal,55,13,13,17,178,276,0.19,1152,0.81,1100,52,12,2,2,-15,51,67,15,15,2,229,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0717,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-05-27,1999,8,35,148,1399.7,0.2,3,Normal,55,13,13,17,178,276,0.2,1124,0.8,1100,24,5,1,1,-16,33,60,14,14,1,211,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2000-05-28,1999,8,35,149,1353.9,0.21,3,Normal,55,13,13,17,178,276,0.2,1078,0.8,1078,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.785,0.598,0.0285,1.38,0.0659,4,0.296,1.68,0.08,19.3,0.953,0.98,0.934,48.6,47.7,191,4580
2000-05-29,1999,8,35,150,1302.9,0.22,3,Normal,55,13,13,17,178,276,0.21,1027,0.79,1027,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.9,21.1,0.71,0.484,0.0229,1.19,0.0564,4,0.285,1.48,0.0699,19.7,0.954,0.98,0.935,47.3,46.3,185,4450
2000-05-30,1999,8,35,151,1258.8,0.22,3,Normal,55,13,13,17,178,276,0.22,982.8,0.78,982.8,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.645,0.415,0.0195,1.06,0.0498,4,0.274,1.33,0.0627,20,0.955,0.98,0.936,45.9,45,180,4320
2000-05-31,1999,8,35,152,1221.3,0.23,3,Normal,55,13,13,17,178,276,0.23,945.3,0.77,945.3,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.594,0.397,0.0185,0.991,0.0463,4,0.262,1.25,0.0585,20.2,0.955,0.98,0.936,44.6,43.7,175,4200
2000-06-01,1999,9,35,153,1184.4,0.24,4,Mod_Dry,45,10,9,9,88,161,0.14,1023,0.86,1023,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.68,0.476,0.0221,1.16,0.0537,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2000-06-02,1999,9,36,154,1153.7,0.24,4,Mod_Dry,45,10,9,9,88,161,0.14,992.7,0.86,992.7,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.635,0.419,0.0194,1.05,0.0488,4,0.278,1.33,0.0616,20.3,0.955,0.98,0.936,47.2,46.2,185,4440
2000-06-03,1999,9,36,155,1123.5,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,962.5,0.86,962.5,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0186,0.999,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2000-06-04,1999,9,36,156,1093.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,932.9,0.85,932.9,0,0,0,0,-9,9,45,10,9,0,97,997,990,968.2,21.8,0.567,0.391,0.0179,0.958,0.0439,4,0.257,1.22,0.0557,20.6,0.955,0.98,0.936,45,44.1,176,4230
2000-06-05,1999,9,36,157,1070.1,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,909.1,0.85,909.1,0,0,0,0,-9,9,45,10,9,0,97,973,990,968.1,21.9,0.546,0.379,0.0173,0.925,0.0423,4,0.249,1.17,0.0537,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2000-06-06,1999,9,36,158,1046.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,885.7,0.85,885.7,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.524,0.368,0.0167,0.892,0.0406,4,0.241,1.13,0.0516,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2000-06-07,1999,9,36,159,1023.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,862.7,0.84,862.7,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.039,4,0.234,1.09,0.0496,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2000-06-08,1999,9,36,160,1001.1,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,840.1,0.84,840.1,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2000-06-09,1999,9,37,161,979,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2000-06-10,1999,9,37,162,962.14,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2000-06-11,1999,9,37,163,945.58,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2000-06-12,1999,9,37,164,929.35,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2000-06-13,1999,9,37,165,913.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2000-06-14,1999,9,37,166,897.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2000-06-15,1999,9,37,167,882.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2000-06-16,1999,9,38,168,868.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2000-06-17,1999,9,38,169,853.78,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
2000-06-18,1999,9,38,170,839.99,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2000-06-19,1999,9,38,171,830.46,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2000-06-20,1999,9,38,172,821.24,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2000-06-21,1999,9,38,173,812.34,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2000-06-22,1999,9,38,174,803.82,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2000-06-23,1999,9,39,175,795.7,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2000-06-24,1999,9,39,176,788.08,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2000-06-25,1999,9,39,177,781.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2000-06-26,1999,9,39,178,774.84,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2000-06-27,1999,9,39,179,768.67,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2000-06-28,1999,9,39,180,756.92,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,595.9,0.79,595.9,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00863,0.501,0.0217,3,0.211,0.711,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2000-06-29,1999,9,39,181,745.16,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,584.2,0.78,584.2,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2000-06-30,1999,9,40,182,733.4,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,572.4,0.78,572.4,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2000-07-01,1999,10,40,183,722.19,0.36,3,Normal,50,10,9,9,108,186,0.26,536.2,0.74,536.2,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2000-07-02,1999,10,40,184,710.98,0.37,3,Normal,50,10,9,9,108,186,0.26,525,0.74,525,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.152,0.00652,0.416,0.0179,3,0.179,0.595,0.0256,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
2000-07-03,1999,10,40,185,699.77,0.37,3,Normal,50,10,9,9,108,186,0.27,513.8,0.73,513.8,0,0,0,0,-9,9,50,10,9,0,117,583,990,966.7,23.3,0.258,0.144,0.00619,0.402,0.0172,3,0.174,0.576,0.0247,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
2000-07-04,1999,10,40,186,689.65,0.38,3,Normal,50,10,9,9,108,186,0.27,503.6,0.73,503.6,0,0,0,0,-9,9,50,10,9,0,117,573,990,966.7,23.3,0.252,0.137,0.00589,0.389,0.0167,3,0.169,0.559,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
2000-07-05,1999,10,40,187,678.99,0.38,3,Normal,50,10,9,9,108,186,0.27,493,0.73,493,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00563,0.378,0.0161,2,0.275,0.653,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-07-06,1999,10,40,188,668.32,0.38,3,Normal,50,10,9,9,108,186,0.28,482.3,0.72,482.3,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.127,0.00541,0.366,0.0156,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2000-07-07,1999,10,41,189,658.21,0.39,3,Normal,50,10,9,9,108,186,0.28,472.2,0.72,472.2,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2000-07-08,1999,10,41,190,649.18,0.39,3,Normal,50,10,9,9,108,186,0.29,463.2,0.71,463.2,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.005,0.347,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2000-07-09,1999,10,41,191,639.61,0.4,3,Normal,50,10,9,9,108,186,0.29,453.6,0.71,453.6,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.0048,0.337,0.0143,2,0.249,0.585,0.0249,23,0.958,0.98,0.939,48.9,47.9,95.9,2300
2000-07-10,1999,10,41,192,630.04,0.4,3,Normal,50,10,9,9,108,186,0.29,444,0.7,444,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2000-07-11,1999,10,41,193,621.02,0.41,3,Normal,50,10,9,9,108,186,0.3,435,0.7,435,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2210
2000-07-12,1999,10,41,194,611.99,0.41,3,Normal,50,10,9,9,108,186,0.3,426,0.7,426,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2000-07-13,1999,10,41,195,604.06,0.41,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0963,0.00407,0.304,0.0128,2,0.225,0.528,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,88.9,2130
2000-07-14,1999,10,42,196,595.59,0.42,3,Normal,50,10,9,9,108,186,0.31,409.6,0.69,409.6,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0923,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
2000-07-15,1999,10,42,197,587.11,0.42,3,Normal,50,10,9,9,108,186,0.32,401.1,0.68,401.1,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0883,0.00372,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
2000-07-16,1999,10,42,198,579.18,0.43,3,Normal,50,10,9,9,108,186,0.32,393.2,0.68,393.2,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0846,0.00355,0.283,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.9,42,84,2020
2000-07-17,1999,10,42,199,571.25,0.43,3,Normal,50,10,9,9,108,186,0.33,385.3,0.67,385.3,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0808,0.00339,0.277,0.0116,2,0.203,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.4,1980
2000-07-18,1999,10,42,200,564.42,0.44,3,Normal,50,10,9,9,108,186,0.33,378.4,0.67,378.4,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0776,0.00325,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2000-07-19,1999,10,42,201,557.03,0.44,3,Normal,50,10,9,9,108,186,0.33,371,0.67,371,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0741,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2000-07-20,1999,10,42,202,549.65,0.44,3,Normal,50,10,9,9,108,186,0.34,363.6,0.66,363.6,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0706,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2000-07-21,1999,10,43,203,542.27,0.45,3,Normal,50,10,9,9,108,186,0.34,356.3,0.66,356.3,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0672,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2000-07-22,1999,10,43,204,534.89,0.45,3,Normal,50,10,9,9,108,186,0.35,348.9,0.65,348.9,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0637,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2000-07-23,1999,10,43,205,528.05,0.45,3,Normal,50,10,9,9,108,186,0.35,342.1,0.65,342.1,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0604,0.00252,0.241,0.01,2,0.173,0.414,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2000-07-24,1999,10,43,206,521.21,0.46,3,Normal,50,10,9,9,108,186,0.36,335.2,0.64,335.2,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0572,0.00238,0.235,0.00979,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2000-07-25,1999,10,43,207,515.47,0.46,3,Normal,50,10,9,9,108,186,0.36,329.5,0.64,329.5,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2000-07-26,1999,10,43,208,509.18,0.46,3,Normal,50,10,9,9,108,186,0.36,323.2,0.64,323.2,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2000-07-27,1999,10,43,209,502.89,0.47,3,Normal,50,10,9,9,108,186,0.37,316.9,0.63,316.9,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2000-07-28,1999,10,44,210,496.6,0.47,3,Normal,50,10,9,9,108,186,0.38,310.6,0.63,310.6,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2000-07-29,1999,10,44,211,490.31,0.48,3,Normal,50,10,9,9,108,186,0.38,304.3,0.62,304.3,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2000-07-30,1999,10,44,212,484.03,0.48,3,Normal,50,10,9,9,108,186,0.38,298,0.62,298,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2000-07-31,1999,10,44,213,478.28,0.48,3,Normal,50,10,9,9,108,186,0.39,292.3,0.61,292.3,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00152,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2000-08-01,1999,11,44,214,472.54,0.49,3,Normal,47,8,6,5,89,155,0.33,317.5,0.67,317.5,0,0,0,0,-5,5,47,8,6,0,94,379,990,965.7,24.3,0.169,0.0489,0.00201,0.218,0.00898,2,0.157,0.375,0.0154,23.9,0.944,0.97,0.915,35.1,34.1,68.1,1630
2000-08-02,1999,11,44,215,466.25,0.49,3,Normal,47,8,6,5,89,155,0.33,311.3,0.67,311.3,0,0,0,0,-5,5,47,8,6,0,94,372,990,965.7,24.3,0.167,0.0459,0.00189,0.213,0.00876,2,0.153,0.365,0.015,23.9,0.943,0.97,0.914,34.4,33.4,66.8,1600
2000-08-03,1999,11,44,216,459.96,0.5,3,Normal,47,8,6,5,89,155,0.34,305,0.66,305,0,0,0,0,-5,5,47,8,6,0,94,366,990,965.7,24.3,0.165,0.0429,0.00176,0.208,0.00853,2,0.148,0.356,0.0146,24,0.942,0.97,0.913,33.8,32.7,65.5,1570
2000-08-04,1999,11,45,217,453.67,0.5,3,Normal,47,8,6,5,89,155,0.34,298.7,0.66,298.7,0,0,0,0,-5,5,47,8,6,0,94,360,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00831,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.2,1540
2000-08-05,1999,11,45,218,447.39,0.5,3,Normal,47,8,6,5,89,155,0.35,292.4,0.65,292.4,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.037,0.00152,0.197,0.00809,2,0.14,0.337,0.0138,24,0.939,0.97,0.911,32.4,31.4,62.8,1510
2000-08-06,1999,11,45,219,441.64,0.51,3,Normal,47,8,6,5,89,155,0.35,286.6,0.65,286.6,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0343,0.0014,0.193,0.00789,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.7,30.8,61.6,1480
2000-08-07,1999,11,45,220,435.9,0.51,3,Normal,47,8,6,5,89,155,0.36,280.9,0.64,280.9,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0316,0.00129,0.188,0.00768,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.1,30.2,60.4,1450
2000-08-08,1999,11,45,221,430.16,0.52,3,Normal,47,8,6,5,89,155,0.36,275.2,0.64,275.2,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0289,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2000-08-09,1999,11,45,222,425.51,0.52,3,Normal,47,8,6,5,89,155,0.36,270.5,0.64,270.5,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0267,0.00109,0.179,0.00732,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1400
2000-08-10,1999,11,45,223,420.31,0.52,3,Normal,47,8,6,5,89,155,0.37,265.3,0.63,265.3,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0242,0.000988,0.175,0.00714,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2000-08-11,1999,11,46,224,415.12,0.53,3,Normal,47,8,6,5,89,155,0.37,260.1,0.63,260.1,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.000888,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2000-08-12,1999,11,46,225,409.92,0.53,3,Normal,47,8,6,5,89,155,0.38,254.9,0.62,254.9,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000787,0.166,0.00677,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1320
2000-08-13,1999,11,46,226,404.73,0.54,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2000-08-14,1999,11,46,227,400.08,0.54,3,Normal,47,8,6,5,89,155,0.39,245.1,0.61,245.1,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2000-08-15,1999,11,46,228,395.43,0.54,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2000-08-16,1999,11,46,229,390.78,0.55,3,Normal,47,8,6,5,89,155,0.4,235.8,0.6,235.8,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2000-08-17,1999,11,46,230,386.14,0.55,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2000-08-18,1999,11,47,231,382.58,0.56,3,Normal,47,8,6,5,89,155,0.41,227.6,0.59,227.6,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2000-08-19,1999,11,47,232,378.48,0.56,3,Normal,47,8,6,5,89,155,0.41,223.5,0.59,223.5,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2000-08-20,1999,11,47,233,374.38,0.56,3,Normal,47,8,6,5,89,155,0.41,219.4,0.59,219.4,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-08-21,1999,11,47,234,370.28,0.57,3,Normal,47,8,6,5,89,155,0.42,215.3,0.58,215.3,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000568,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2000-08-22,1999,11,47,235,366.17,0.57,3,Normal,47,8,6,5,89,155,0.42,211.2,0.58,211.2,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000553,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.3,47.4,47.4,1140
2000-08-23,1999,11,47,236,362.07,0.57,3,Normal,47,8,6,5,89,155,0.43,207.1,0.57,207.1,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.143,0.00579,1,0.222,0.366,0.0147,24.4,0.956,0.98,0.937,47.4,46.5,46.5,1120
2000-08-24,1999,11,47,237,357.97,0.58,3,Normal,47,8,6,5,89,155,0.43,203,0.57,203,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2000-08-25,1999,11,48,238,354.42,0.58,3,Normal,47,8,6,5,89,155,0.44,199.4,0.56,199.4,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000512,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2000-08-26,1999,11,48,239,350.86,0.58,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2000-08-27,1999,11,48,240,347.31,0.59,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2000-08-28,1999,11,48,241,343.75,0.59,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2000-08-29,1999,11,48,242,340.2,0.6,3,Normal,47,8,6,5,89,155,0.46,185.2,0.54,185.2,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2000-08-30,1999,11,48,243,336.64,0.6,3,Normal,47,8,6,5,89,155,0.46,181.6,0.54,181.6,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,978
2000-08-31,1999,11,48,244,333.09,0.6,3,Normal,47,8,6,5,89,155,0.47,178.1,0.54,178.1,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2000-09-01,1999,12,49,245,328.44,0.61,3,Normal,40,6,4,3,65,118,0.36,210.4,0.64,210.4,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000546,0.141,0.00565,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2000-09-02,1999,12,49,246,323.79,0.61,3,Normal,40,6,4,3,65,118,0.36,205.8,0.64,205.8,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.00053,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2000-09-03,1999,12,49,247,318.6,0.62,3,Normal,40,6,4,3,65,118,0.37,200.6,0.63,200.6,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000512,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2000-09-04,1999,12,49,248,313.4,0.62,3,Normal,40,6,4,3,65,118,0.38,195.4,0.62,195.4,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0124,0.000494,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2000-09-05,1999,12,49,249,308.21,0.63,3,Normal,40,6,4,3,65,118,0.38,190.2,0.62,190.2,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2000-09-06,1999,12,49,250,303.56,0.64,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2000-09-07,1999,12,49,251,298.91,0.64,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2000-09-08,1999,12,50,252,295.35,0.65,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2000-09-09,1999,12,50,253,291.25,0.65,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2000-09-10,1999,12,50,254,287.15,0.66,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2000-09-11,1999,12,50,255,283.05,0.66,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2000-09-12,1999,12,50,256,278.95,0.67,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2000-09-13,1999,12,50,257,275.39,0.68,3,Normal,40,6,4,3,65,118,0.43,157.4,0.57,157.4,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
