date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-09-14,1999,12,50,258,272.93,0.68,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2000-09-15,1999,12,51,259,269.92,0.69,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
2000-09-16,1999,12,51,260,266.92,0.69,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2000-09-17,1999,12,51,261,265,0.69,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2000-09-18,1999,12,51,262,263.64,0.7,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2000-09-19,1999,12,51,263,261.17,0.7,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-09-20,1999,12,51,264,258.71,0.71,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2000-09-21,1999,12,51,265,255.71,0.71,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2000-09-22,1999,12,52,266,252.7,0.72,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2000-09-23,1999,12,52,267,249.69,0.73,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
2000-09-24,1999,12,52,268,246.68,0.73,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.221,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2000-09-25,1999,12,52,269,243.67,0.74,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2000-09-26,1999,12,52,270,240.67,0.75,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2000-09-27,1999,12,52,271,237.66,0.75,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2000-09-28,1999,12,52,272,234.65,0.76,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2000-09-29,1999,12,53,273,232.19,0.77,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2000-09-30,1999,12,53,274,229.73,0.78,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2000-10-01,2000,1,1,275,227.27,0.78,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2000-10-02,2000,1,1,276,224.81,0.79,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2000-10-03,2000,1,1,277,222.35,0.8,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-10-04,2000,1,1,278,219.89,0.8,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2000-10-05,2000,1,1,279,217.42,0.81,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2000-10-06,2000,1,1,280,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2000-10-07,2000,1,1,281,213.6,0.82,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-08,2000,1,2,282,211.68,0.83,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2000-10-09,2000,1,2,283,209.77,0.83,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2000-10-10,2000,1,2,284,207.85,0.84,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2000-10-11,2000,1,2,285,205.94,0.84,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2000-10-12,2000,1,2,286,204.57,0.85,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2000-10-13,2000,1,2,287,202.66,0.86,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2000-10-14,2000,1,2,288,200.74,0.86,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2000-10-15,2000,1,3,289,198.83,0.87,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2000-10-16,2000,1,3,290,196.92,0.87,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
2000-10-17,2000,1,3,291,195,0.88,3,Normal,37,5,3,2,50,97,0.5,98,0.5,98,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.000159,0.0901,0.00352,1,0.0748,0.165,0.00644,25.4,0,0,0,0,0,0,0
2000-10-18,2000,1,3,292,193.09,0.88,3,Normal,37,5,3,2,50,97,0.5,96.09,0.5,96.09,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.00392,0.000153,0.0892,0.00349,1,0.0722,0.161,0.00631,25.4,0,0,0,0,0,0,0
2000-10-19,2000,1,3,293,191.17,0.89,3,Normal,37,5,3,2,50,97,0.51,94.17,0.49,94.17,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00375,0.000147,0.0884,0.00346,1,0.0696,0.158,0.00618,25.4,0,0,0,0,0,0,0
2000-10-20,2000,1,3,294,189.26,0.89,3,Normal,37,5,3,2,50,97,0.51,92.26,0.49,92.26,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.084,0.00359,0.00014,0.0876,0.00342,1,0.0671,0.155,0.00604,25.4,0,0,0,0,0,0,0
2000-10-21,2000,1,3,295,187.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2000-10-22,2000,1,4,296,185.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2000-10-23,2000,1,4,297,184.61,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2000-10-24,2000,1,4,298,183.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2000-10-25,2000,1,4,299,182.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2000-10-26,2000,1,4,300,182.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2000-10-27,2000,1,4,301,181.33,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,575
2000-10-28,2000,1,4,302,180.51,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2000-10-29,2000,1,5,303,180.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2000-10-30,2000,1,5,304,178.87,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2000-10-31,2000,1,5,305,177.5,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2000-11-01,2000,2,5,306,178.32,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,111.3,0.62,111.3,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00521,0.000204,0.0924,0.00361,1,0.0928,0.185,0.00725,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2000-11-02,2000,2,5,307,181.88,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0976,0.192,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-11-03,2000,2,5,308,185.98,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2000-11-04,2000,2,5,309,187.35,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2000-11-05,2000,2,6,310,187.62,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2000-11-06,2000,2,6,311,189.53,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-11-07,2000,2,6,312,191.99,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2000-11-08,2000,2,6,313,195.55,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2000-11-09,2000,2,6,314,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-11-10,2000,2,6,315,198.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2000-11-11,2000,2,6,316,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-11-12,2000,2,7,317,199.38,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2000-11-13,2000,2,7,318,202.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-11-14,2000,2,7,319,202.66,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2000-11-15,2000,2,7,320,202.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-11-16,2000,2,7,321,201.02,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2000-11-17,2000,2,7,322,199.65,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2000-11-18,2000,2,7,323,198.28,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2000-11-19,2000,2,8,324,196.92,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2000-11-20,2000,2,8,325,195.55,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2000-11-21,2000,2,8,326,194.18,0.88,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2000-11-22,2000,2,8,327,192.81,0.88,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2000-11-23,2000,2,8,328,193.64,0.88,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-11-24,2000,2,8,329,193.91,0.88,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2000-11-25,2000,2,8,330,193.64,0.88,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-11-26,2000,2,9,331,196.1,0.87,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00817,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2000-11-27,2000,2,9,332,201.84,0.86,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00866,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2000-11-28,2000,2,9,333,204.85,0.85,5,Dry,23,4,2,2,19,50,0.24,154.8,0.76,154.8,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00891,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,841
2000-11-29,2000,2,9,334,207.85,0.84,5,Dry,23,4,2,2,19,50,0.24,157.8,0.76,157.8,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00917,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,858
2000-11-30,2000,2,9,335,212.5,0.83,5,Dry,23,4,2,2,19,50,0.23,162.5,0.77,162.5,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00956,0.000375,0.113,0.00441,1,0.162,0.275,0.0108,25.3,0.942,0.972,0.916,37.9,36.8,36.8,884
2000-12-01,2000,3,9,336,217.7,0.81,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2000-12-02,2000,3,9,337,219.06,0.81,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2000-12-03,2000,3,10,338,220.98,0.8,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2000-12-04,2000,3,10,339,223.99,0.79,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2000-12-05,2000,3,10,340,224.26,0.79,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2000-12-06,2000,3,10,341,223.99,0.79,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2000-12-07,2000,3,10,342,225.9,0.79,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2000-12-08,2000,3,10,343,229.46,0.78,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2000-12-09,2000,3,10,344,233.56,0.76,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2000-12-10,2000,3,11,345,237.11,0.75,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2000-12-11,2000,3,11,346,238.48,0.75,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2000-12-12,2000,3,11,347,236.56,0.76,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2000-12-13,2000,3,11,348,236.84,0.75,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2000-12-14,2000,3,11,349,238.21,0.75,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2000-12-15,2000,3,11,350,239.03,0.75,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2000-12-16,2000,3,11,351,241.49,0.74,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2000-12-17,2000,3,12,352,247.23,0.73,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2000-12-18,2000,3,12,353,252.97,0.72,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-12-19,2000,3,12,354,259.26,0.7,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2000-12-20,2000,3,12,355,265.55,0.69,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2000-12-21,2000,3,12,356,270.74,0.68,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2000-12-22,2000,3,12,357,277.03,0.67,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-12-23,2000,3,12,358,284.42,0.66,5,Dry,26,4,3,2,24,59,0.21,225.4,0.79,225.4,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2000-12-24,2000,3,13,359,292.89,0.65,5,Dry,26,4,3,2,24,59,0.2,233.9,0.8,233.9,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2000-12-25,2000,3,13,360,300.82,0.64,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2000-12-26,2000,3,13,361,307.66,0.63,5,Dry,26,4,3,2,24,59,0.19,248.7,0.81,248.7,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.2,54.5,1310
2000-12-27,2000,3,13,362,317.23,0.62,5,Dry,26,4,3,2,24,59,0.19,258.2,0.81,258.2,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000835,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2000-12-28,2000,3,13,363,328.44,0.61,5,Dry,26,4,3,2,24,59,0.18,269.4,0.82,269.4,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0262,0.00105,0.168,0.00675,2,0.124,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1420
2000-12-29,2000,3,13,364,341.84,0.59,5,Dry,26,4,3,2,24,59,0.17,282.8,0.83,282.8,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0325,0.00131,0.18,0.00721,2,0.133,0.313,0.0126,24.6,0.936,0.97,0.908,31.9,31,61.9,1490
2000-12-30,2000,3,13,365,351.96,0.58,5,Dry,26,4,3,2,24,59,0.17,293,0.83,293,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.151,0.0373,0.0015,0.188,0.00756,2,0.14,0.328,0.0132,24.5,0.939,0.97,0.91,33,32.1,64.1,1540
2000-12-31,2000,3,14,366,363.71,0.57,5,Dry,26,4,3,2,24,59,0.16,304.7,0.84,304.7,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.0428,0.00173,0.198,0.00797,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.4,33.3,66.6,1600
2001-01-01,2000,4,14,1,379.85,0.56,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.5,66.9,1610
2001-01-02,2000,4,14,2,394.34,0.54,5,Dry,29,5,4,2,33,73,0.18,321.3,0.81,321.3,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2001-01-03,2000,4,14,3,408.28,0.53,5,Dry,29,5,4,2,33,73,0.18,335.3,0.82,335.3,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0573,0.00233,0.225,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2001-01-04,2000,4,14,4,424.96,0.52,5,Dry,29,5,4,2,33,73,0.17,352,0.83,352,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2001-01-05,2000,4,14,5,444.92,0.51,5,Dry,29,5,4,2,33,73,0.16,371.9,0.84,371.9,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0745,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2001-01-06,2000,4,14,6,466.53,0.49,5,Dry,29,5,4,2,33,73,0.16,393.5,0.84,393.5,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0847,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2001-01-07,2000,4,15,7,487.58,0.48,5,Dry,29,5,4,2,33,73,0.15,414.6,0.85,414.6,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0947,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.7,0.956,0.98,0.937,46,45.1,90.3,2170
2001-01-08,2000,4,15,8,506.99,0.47,5,Dry,29,5,4,2,33,73,0.14,434,0.86,434,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47.1,94.1,2260
2001-01-09,2000,4,15,9,524.22,0.46,5,Dry,29,5,4,2,33,73,0.14,451.2,0.86,451.2,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2001-01-10,2000,4,15,10,539.81,0.45,5,Dry,29,5,4,2,33,73,0.14,466.8,0.86,466.8,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2001-01-11,2000,4,15,11,554.3,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,463.3,0.84,463.3,0,0,0,0,-3,3,34,5,4,0,48,506,990,966.1,23.9,0.214,0.118,0.00492,0.332,0.0139,2,0.255,0.587,0.0246,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-01-12,2000,4,15,12,568.24,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,477.2,0.84,477.2,0,0,0,0,-3,3,34,5,4,0,48,520,990,966.2,23.8,0.222,0.124,0.00521,0.346,0.0145,2,0.265,0.611,0.0256,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2001-01-13,2000,4,15,13,581.1,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,490.1,0.84,490.1,0,0,0,0,-3,3,34,5,4,0,48,533,990,966.2,23.8,0.229,0.13,0.00548,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2001-01-14,2000,4,16,14,592.31,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,501.3,0.85,501.3,0,0,0,0,-3,3,34,5,4,0,48,544,990,966.3,23.7,0.236,0.136,0.00572,0.372,0.0157,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
2001-01-15,2000,4,16,15,602.42,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,511.4,0.85,511.4,0,0,0,0,-3,3,34,5,4,0,48,554,990,966.3,23.7,0.242,0.143,0.00602,0.384,0.0162,3,0.173,0.557,0.0235,23.1,0.947,0.97,0.919,36.6,35.5,107,2560
2001-01-16,2000,4,16,16,614.73,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,523.7,0.85,523.7,0,0,0,0,-3,3,34,5,4,0,48,567,990,966.4,23.6,0.249,0.151,0.00638,0.399,0.0169,3,0.178,0.578,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2001-01-17,2000,4,16,17,629.22,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,538.2,0.85,538.2,0,0,0,0,-3,3,34,5,4,0,48,581,990,966.4,23.6,0.257,0.161,0.00681,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.4,37.4,112,2690
2001-01-18,2000,4,16,18,644.26,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,553.3,0.86,553.3,0,0,0,0,-3,3,34,5,4,0,48,596,990,966.5,23.5,0.265,0.171,0.00725,0.436,0.0185,3,0.191,0.627,0.0267,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2001-01-19,2000,4,16,19,658.75,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,567.8,0.86,567.8,0,0,0,0,-3,3,34,5,4,0,48,611,990,966.5,23.5,0.274,0.18,0.00768,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.3,39.4,118,2830
2001-01-20,2000,4,16,20,672.15,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,581.1,0.86,581.1,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00808,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2001-01-21,2000,4,17,21,684.46,0.38,3,Normal,41,6,4,3,66,120,0.17,564.5,0.82,564.5,0,0,0,0,-3,3,41,6,4,0,69,615,990,966.6,23.4,0.276,0.178,0.00762,0.454,0.0194,3,0.197,0.651,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2001-01-22,2000,4,17,22,698.4,0.37,3,Normal,41,6,4,3,66,120,0.17,578.4,0.83,578.4,0,0,0,0,-3,3,41,6,4,0,69,629,990,966.7,23.3,0.284,0.187,0.00804,0.472,0.0202,3,0.203,0.674,0.0289,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2001-01-23,2000,4,17,23,708.52,0.37,3,Normal,41,6,4,3,66,120,0.17,588.5,0.83,588.5,0,0,0,0,-3,3,41,6,4,0,69,640,990,966.7,23.3,0.29,0.194,0.00834,0.484,0.0208,3,0.207,0.691,0.0297,22.6,0.954,0.979,0.934,41.4,40.5,122,2920
2001-01-24,2000,4,17,24,715.35,0.37,3,Normal,41,6,4,3,66,120,0.17,595.4,0.83,595.4,0,0,0,0,-3,3,41,6,4,0,69,646,990,966.8,23.2,0.294,0.199,0.00855,0.493,0.0212,3,0.21,0.703,0.0302,22.5,0.954,0.98,0.935,41.8,41,123,2950
2001-01-25,2000,4,17,25,724.92,0.36,3,Normal,41,6,4,3,66,120,0.17,604.9,0.83,604.9,0,0,0,0,-3,3,41,6,4,0,69,656,990,966.8,23.2,0.299,0.205,0.00884,0.504,0.0217,3,0.215,0.719,0.031,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2001-01-26,2000,4,17,26,736.68,0.36,3,Normal,41,6,4,3,66,120,0.16,616.7,0.84,616.7,0,0,0,0,-3,3,41,6,4,0,69,668,990,966.8,23.2,0.306,0.213,0.0092,0.519,0.0224,3,0.22,0.739,0.0319,22.4,0.955,0.98,0.936,43.2,42.3,127,3040
2001-01-27,2000,4,17,27,749.53,0.35,3,Normal,41,6,4,3,66,120,0.16,629.5,0.84,629.5,0,0,0,0,-3,3,41,6,4,0,69,681,990,966.9,23.1,0.313,0.222,0.00959,0.535,0.0231,3,0.226,0.761,0.0329,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
2001-01-28,2000,4,18,28,762.39,0.35,3,Normal,41,6,4,3,66,120,0.16,642.4,0.84,642.4,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.321,0.23,0.00998,0.551,0.0239,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2001-01-29,2000,4,18,29,771.69,0.35,3,Normal,41,6,4,3,66,120,0.16,651.7,0.84,651.7,0,0,0,0,-3,3,41,6,4,0,69,703,990,967,23,0.326,0.236,0.0103,0.562,0.0244,3,0.236,0.798,0.0347,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2001-01-30,2000,4,18,30,779.74,0.34,3,Normal,41,6,4,3,66,120,0.15,659.7,0.85,659.7,0,0,0,0,-3,3,41,6,4,0,69,711,990,967,23,0.33,0.242,0.0105,0.572,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2001-01-31,2000,4,18,31,789.56,0.34,3,Normal,41,6,4,3,66,120,0.15,669.6,0.85,669.6,0,0,0,0,-3,3,41,6,4,0,69,721,990,967.1,22.9,0.336,0.248,0.0108,0.584,0.0255,3,0.244,0.828,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2001-02-01,2000,5,18,32,800.52,0.33,3,Normal,43,7,5,4,78,137,0.17,663.5,0.83,663.5,0,0,0,0,-4,4,43,7,5,0,82,719,990,967.1,22.9,0.335,0.244,0.0107,0.579,0.0253,3,0.241,0.82,0.0358,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2001-02-02,2000,5,18,33,812.34,0.33,3,Normal,43,7,5,4,78,137,0.17,675.3,0.83,675.3,0,0,0,0,-4,4,43,7,5,0,82,730,990,967.1,22.9,0.342,0.252,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.5,45.6,137,3280
2001-02-03,2000,5,18,34,824.89,0.32,3,Normal,43,7,5,4,78,137,0.17,687.9,0.83,687.9,0,0,0,0,-4,4,43,7,5,0,82,743,990,967.2,22.8,0.349,0.261,0.0114,0.609,0.0267,3,0.252,0.861,0.0378,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2001-02-04,2000,5,19,35,838.06,0.32,3,Normal,43,7,5,4,78,137,0.16,701.1,0.84,701.1,0,0,0,0,-4,4,43,7,5,0,82,756,990,967.3,22.7,0.356,0.269,0.0118,0.625,0.0275,3,0.258,0.883,0.0388,21.9,0.957,0.98,0.938,47.9,47,141,3380
2001-02-05,2000,5,19,36,851.78,0.31,3,Normal,43,7,5,4,78,137,0.16,714.8,0.84,714.8,0,0,0,0,-4,4,43,7,5,0,82,770,990,967.3,22.7,0.364,0.278,0.0123,0.642,0.0283,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2001-02-06,2000,5,19,37,870.14,0.31,3,Normal,43,7,5,4,78,137,0.16,733.1,0.84,733.1,0,0,0,0,-4,4,43,7,5,0,82,788,990,967.4,22.6,0.376,0.291,0.0129,0.667,0.0295,3,0.272,0.94,0.0415,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2001-02-07,2000,5,19,38,893.56,0.3,3,Normal,43,7,5,4,78,137,0.15,756.6,0.85,756.6,0,0,0,0,-4,4,43,7,5,0,82,812,990,967.5,22.5,0.398,0.305,0.0135,0.703,0.0312,3,0.282,0.985,0.0437,21.5,0.957,0.98,0.938,51,48.2,145,3470
2001-02-08,2000,5,19,39,917.96,0.29,3,Normal,43,7,5,4,78,137,0.15,781,0.85,781,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2001-02-09,2000,5,19,40,943.24,0.28,3,Normal,43,7,5,4,78,137,0.14,806.2,0.85,806.2,0,0,0,0,-4,4,43,7,5,0,82,861,990,967.7,22.3,0.443,0.329,0.0147,0.773,0.0346,4,0.215,0.987,0.0442,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2001-02-10,2000,5,19,41,974.15,0.27,3,Normal,43,7,5,4,78,137,0.14,837.1,0.86,837.1,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2001-02-11,2000,5,20,42,1006.1,0.27,3,Normal,43,7,5,4,78,137,0.14,869.1,0.86,869.1,0,0,0,0,-4,4,43,7,5,0,82,924,990,967.9,22.1,0.501,0.36,0.0163,0.86,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.8,167,4020
2001-02-12,2000,5,20,43,1049.3,0.26,3,Normal,43,7,5,4,78,137,0.13,912.3,0.87,912.3,0,0,0,0,-4,4,43,7,5,0,82,967,990,968.1,21.9,0.54,0.381,0.0173,0.921,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2001-02-13,2000,5,20,44,1093.9,0.25,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2001-02-14,2000,5,20,45,1139.9,0.24,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.637,0.43,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2001-02-15,2000,5,20,46,1192.8,0.23,3,Normal,43,7,5,4,78,137,0.12,1056,0.89,1056,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.714,0.549,0.0255,1.26,0.0588,4,0.291,1.55,0.0723,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2001-02-16,2000,5,20,47,1247.2,0.23,3,Normal,43,7,5,4,78,137,0.11,1110,0.89,1100,10,2,0,0,-4,12,45,7,5,0,90,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2001-02-17,2000,5,20,48,1308.9,0.22,3,Normal,43,7,5,4,78,137,0.1,1172,0.9,1100,72,16,2,2,-2,54,59,9,7,2,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-02-18,2000,5,21,49,1378.2,0.21,3,Normal,43,7,5,4,78,137,0.099,1241,0.9,1100,141,32,4,4,0,101,75,11,9,4,179,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2001-02-19,2000,5,21,50,1424.4,0.2,3,Normal,43,7,5,4,78,137,0.096,1287,0.9,1100,187,42,6,6,2,131,85,13,11,6,209,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-02-20,2000,5,21,51,1465,0.19,3,Normal,43,7,5,4,78,137,0.093,1328,0.91,1100,228,52,7,7,3,159,95,14,12,7,237,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-02-21,2000,5,21,52,1512.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2001-02-22,2000,5,21,53,1567.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1405,0.9,1100,305,51,9,9,4,232,100,17,16,9,325,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2001-02-23,2000,5,21,54,1629.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.099,1467,0.9,1100,367,51,10,11,6,289,100,18,18,11,382,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2001-02-24,2000,5,21,55,1705.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-02-25,2000,5,22,56,1790.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.09,1628,0.91,1100,528,51,10,16,11,440,100,18,23,16,533,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-02-26,2000,5,22,57,1883.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1721,0.91,1100,621,51,10,18,14,528,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2001-02-27,2000,5,22,58,1985.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.082,1823,0.92,1100,723,51,10,18,17,627,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-02-28,2000,5,22,59,2089,0.12,2,Mod_Wet,49,8,7,5,93,162,0.077,1927,0.92,1100,827,51,10,18,20,728,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2001-03-01,2000,6,22,60,2194.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,1956,0.89,1100,856,41,7,13,13,782,100,18,25,26,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2001-03-02,2000,6,22,61,2279.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2041,0.9,1100,941,41,7,13,15,865,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2001-03-03,2000,6,22,62,2335.7,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2097,0.9,1100,997,41,7,13,17,919,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-03-04,2000,6,23,63,2392.2,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2153,0.9,1100,1050,41,7,13,19,973,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-03-05,2000,6,23,64,2449.1,0.094,2,Mod_Wet,59,11,12,13,144,239,0.098,2210,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-03-06,2000,6,23,65,2506.4,0.089,2,Mod_Wet,59,11,12,13,144,239,0.095,2267,0.91,1100,1170,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2001-03-07,2000,6,23,66,2571.9,0.084,2,Mod_Wet,59,11,12,13,144,239,0.093,2333,0.91,1100,1230,41,7,13,24,1150,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2001-03-08,2000,6,23,67,2637.9,0.077,2,Mod_Wet,59,11,12,13,144,239,0.091,2399,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2001-03-09,2000,6,23,68,2712.3,0.069,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2001-03-10,2000,6,23,69,2787.3,0.064,2,Mod_Wet,59,11,12,13,144,239,0.086,2548,0.91,1100,1450,41,7,13,30,1360,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2001-03-11,2000,6,24,70,2854.9,0.059,2,Mod_Wet,59,11,12,13,144,239,0.084,2616,0.92,1100,1520,41,7,13,32,1420,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-03-12,2000,6,24,71,2931.1,0.054,2,Mod_Wet,59,11,12,13,144,239,0.082,2692,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2001-03-13,2000,6,24,72,3007.8,0.05,2,Mod_Wet,59,11,12,13,144,239,0.08,2769,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2001-03-14,2000,6,24,73,3093.3,0.046,2,Mod_Wet,59,11,12,13,144,239,0.077,2854,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-03-15,2000,6,24,74,3179.6,0.042,2,Mod_Wet,59,11,12,13,144,239,0.075,2941,0.93,1100,1840,41,7,13,42,1740,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-03-16,2000,6,24,75,3266.5,0.038,2,Mod_Wet,59,11,12,13,144,239,0.073,3027,0.93,1100,1930,41,7,13,45,1820,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2001-03-17,2000,6,24,76,3328.9,0.036,2,Mod_Wet,59,11,12,13,144,239,0.072,3090,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2001-03-18,2000,6,25,77,3383.4,0.033,2,Mod_Wet,59,11,12,13,144,239,0.071,3144,0.93,1100,2040,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2001-03-19,2000,6,25,78,3438,0.031,2,Mod_Wet,59,11,12,13,144,239,0.07,3199,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2001-03-20,2000,6,25,79,3492.9,0.029,2,Mod_Wet,59,11,12,13,144,239,0.068,3254,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2001-03-21,2000,6,25,80,3548.1,0.027,2,Mod_Wet,59,11,12,13,144,239,0.067,3309,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2001-03-22,2000,6,25,81,3595,0.026,2,Mod_Wet,59,11,12,13,144,239,0.067,3356,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2001-03-23,2000,6,25,82,3642,0.024,2,Mod_Wet,59,11,12,13,144,239,0.066,3403,0.93,1100,2300,41,7,13,56,2190,100,18,25,69,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2001-03-24,2000,6,25,83,3680.6,0.023,2,Mod_Wet,59,11,12,13,144,239,0.065,3442,0.94,1100,2340,41,7,13,57,2220,100,18,25,70,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2001-03-25,2000,6,26,84,3719.4,0.022,2,Mod_Wet,59,11,12,13,144,239,0.064,3480,0.94,1100,2380,41,7,13,58,2260,100,18,25,71,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2001-03-26,2000,6,26,85,3758.2,0.02,2,Mod_Wet,59,11,12,13,144,239,0.064,3519,0.94,1100,2420,41,7,13,60,2300,100,18,25,73,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2001-03-27,2000,6,26,86,3805.8,0.019,2,Mod_Wet,59,11,12,13,144,239,0.063,3567,0.94,1100,2470,41,7,13,61,2350,100,18,25,74,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2001-03-28,2000,6,26,87,3844.9,0.018,2,Mod_Wet,59,11,12,13,144,239,0.062,3606,0.94,1100,2510,41,7,13,62,2380,100,18,25,75,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2001-03-29,2000,6,26,88,3884.1,0.018,2,Mod_Wet,59,11,12,13,144,239,0.061,3645,0.94,1100,2550,41,7,13,63,2420,100,18,25,76,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2001-03-30,2000,6,26,89,3923.4,0.017,2,Mod_Wet,59,11,12,13,144,239,0.061,3684,0.94,1100,2580,41,7,13,65,2460,100,18,25,78,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2001-03-31,2000,6,26,90,3954.1,0.016,2,Mod_Wet,59,11,12,13,144,239,0.06,3715,0.94,1100,2620,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2001-04-01,2000,7,27,91,3984.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.074,3690,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2001-04-02,2000,7,27,92,4015.5,0.015,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-04-03,2000,7,27,93,4046.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.073,3751,0.93,1100,2650,30,4,7,55,2560,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2001-04-04,2000,7,27,94,4077.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3782,0.93,1100,2680,30,4,7,55,2590,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2001-04-05,2000,7,27,95,4108.2,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2001-04-06,2000,7,27,96,4139.3,0.012,2,Mod_Wet,70,14,18,25,168,295,0.071,3844,0.93,1100,2740,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2001-04-07,2000,7,27,97,4170.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3875,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2001-04-08,2000,7,28,98,4192.6,0.011,2,Mod_Wet,70,14,18,25,168,295,0.07,3898,0.93,1100,2800,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2001-04-09,2000,7,28,99,4214.9,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3920,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2001-04-10,2000,7,28,100,4237.2,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.07,3942,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2001-04-11,2000,7,28,101,4259.6,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.069,3965,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2001-04-12,2000,7,28,102,4273,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2001-04-13,2000,7,28,103,4277.4,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2001-04-14,2000,7,28,104,4281.9,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.069,3987,0.93,1100,2890,30,4,7,55,2790,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2001-04-15,2000,7,29,105,4277.4,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
