date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-16,2000,7,29,106,4273,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2001-04-17,2000,7,29,107,4268.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.069,3974,0.93,1100,2870,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2001-04-18,2000,7,29,108,4255.1,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.069,3960,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2001-04-19,2000,7,29,109,4232.7,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.07,3938,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2001-04-20,2000,7,29,110,4210.4,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3915,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.921,0.97,0.893,29.9,29,116,2790
2001-04-21,2000,7,29,111,4188.2,0.011,2,Mod_Wet,70,14,18,25,168,295,0.07,3893,0.93,1100,2790,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2001-04-22,2000,7,30,112,4157,0.012,2,Mod_Wet,70,14,18,25,168,295,0.071,3862,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2001-04-23,2000,7,30,113,4117.1,0.012,2,Mod_Wet,70,14,18,25,168,295,0.072,3822,0.93,1100,2720,30,4,7,55,2630,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2001-04-24,2000,7,30,114,4077.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3782,0.93,1100,2680,30,4,7,55,2590,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2001-04-25,2000,7,30,115,4037.6,0.014,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2001-04-26,2000,7,30,116,3989.2,0.015,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2001-04-27,2000,7,30,117,3940.9,0.016,2,Mod_Wet,70,14,18,25,168,295,0.075,3646,0.93,1100,2550,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2001-04-28,2000,7,30,118,3892.8,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2001-04-29,2000,7,31,119,3844.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2001-04-30,2000,7,31,120,3788.5,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2001-05-01,2000,8,31,121,3732.3,0.021,2,Mod_Wet,65,14,17,23,202,321,0.086,3411,0.91,1100,2310,35,4,8,46,2220,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2001-05-02,2000,8,31,122,3676.3,0.023,2,Mod_Wet,65,14,17,23,202,321,0.087,3355,0.91,1100,2260,35,4,8,45,2160,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2001-05-03,2000,8,31,123,3620.6,0.025,2,Mod_Wet,65,14,17,23,202,321,0.089,3300,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2001-05-04,2000,8,31,124,3565.1,0.027,2,Mod_Wet,65,14,17,23,202,321,0.09,3244,0.91,1100,2140,35,4,8,41,2060,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-05-05,2000,8,31,125,3509.9,0.028,2,Mod_Wet,65,14,17,23,202,321,0.091,3189,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2001-05-06,2000,8,32,126,3454.9,0.03,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2001-05-07,2000,8,32,127,3400.2,0.032,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2001-05-08,2000,8,32,128,3345.7,0.035,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2001-05-09,2000,8,32,129,3291.4,0.037,2,Mod_Wet,65,14,17,23,202,321,0.098,2970,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2001-05-10,2000,8,32,130,3229.1,0.04,2,Mod_Wet,65,14,17,23,202,321,0.099,2908,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2001-05-11,2000,8,32,131,3159,0.043,2,Mod_Wet,65,14,17,23,202,321,0.1,2838,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2001-05-12,2000,8,32,132,3089.3,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2768,0.9,1100,1670,35,4,8,27,1590,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-05-13,2000,8,33,133,3020,0.049,2,Mod_Wet,65,14,17,23,202,321,0.11,2699,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-05-14,2000,8,33,134,2951.2,0.053,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2001-05-15,2000,8,33,135,2890.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2001-05-16,2000,8,33,136,2831,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2001-05-17,2000,8,33,137,2771.4,0.065,2,Mod_Wet,65,14,17,23,202,321,0.12,2450,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2001-05-18,2000,8,33,138,2712.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2391,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2001-05-19,2000,8,33,139,2653.5,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2333,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2001-05-20,2000,8,34,140,2595.1,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2001-05-21,2000,8,34,141,2544.9,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2001-05-22,2000,8,34,142,2494.9,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2001-05-23,2000,8,34,143,2445.3,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2001-05-24,2000,8,34,144,2396,0.098,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-05-25,2000,8,34,145,2347,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2026,0.86,1100,926,35,4,8,5,874,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-05-26,2000,8,34,146,2298.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-05-27,2000,8,35,147,2242.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2001-05-28,2000,8,35,148,2180,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1859,0.85,1100,759,35,4,8,0,712,100,18,25,23,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2001-05-29,2000,8,35,149,2118,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1797,0.85,1100,697,35,4,8,-2,652,100,18,25,21,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2001-05-30,2000,8,35,150,2056.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1736,0.84,1100,636,35,4,8,-4,593,100,18,25,19,795,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-05-31,2000,8,35,151,2002.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1682,0.84,1100,582,35,4,8,-6,541,100,18,25,17,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-06-01,2000,9,35,152,1949.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1693,0.87,1100,593,38,6,11,2,536,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-06-02,2000,9,35,153,1897.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2001-06-03,2000,9,36,154,1845.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1588,0.86,1100,488,38,6,11,-1,434,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-06-04,2000,9,36,155,1800.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1543,0.86,1100,443,38,6,11,-3,391,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2001-06-05,2000,9,36,156,1756.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1499,0.85,1100,399,38,6,11,-4,348,100,18,25,12,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-06-06,2000,9,36,157,1712.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1455,0.85,1100,355,38,6,11,-5,305,100,18,25,11,458,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
2001-06-07,2000,9,36,158,1668.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1412,0.85,1100,312,38,6,10,-7,265,100,18,24,9,418,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-06-08,2000,9,36,159,1632.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1375,0.84,1100,275,38,6,8,-8,231,100,18,22,8,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2001-06-09,2000,9,36,160,1596.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1339,0.84,1100,239,38,6,7,-9,197,100,18,21,7,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2001-06-10,2000,9,37,161,1560.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1304,0.83,1100,204,38,6,6,-10,164,100,18,20,6,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2001-06-11,2000,9,37,162,1525.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1268,0.83,1100,168,38,5,5,-11,131,100,17,19,5,284,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2001-06-12,2000,9,37,163,1490.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1233,0.83,1100,133,30,4,4,-12,107,92,16,18,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2001-06-13,2000,9,37,164,1455.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-06-14,2000,9,37,165,1427.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2001-06-15,2000,9,37,166,1399.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2001-06-16,2000,9,37,167,1353.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-06-17,2000,9,38,168,1302.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2001-06-18,2000,9,38,169,1253,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,996,0.8,996,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.675,0.421,0.0198,1.1,0.0514,4,0.279,1.37,0.0645,19.9,0.955,0.98,0.936,46.5,45.5,182,4370
2001-06-19,2000,9,38,170,1209.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2001-06-20,2000,9,38,171,1173.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,916.2,0.78,916.2,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.574,0.382,0.0177,0.957,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.6,42.8,171,4110
2001-06-21,2000,9,38,172,1137.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,880.2,0.77,880.2,0,0,0,0,-16,16,62,12,14,0,169,968,990,968.3,21.7,0.541,0.365,0.0168,0.906,0.0418,4,0.24,1.15,0.0529,20.5,0.954,0.98,0.935,42.3,41.4,166,3980
2001-06-22,2000,9,38,173,1101.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2001-06-23,2000,9,38,174,1072.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2001-06-24,2000,9,39,175,1044.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
2001-06-25,2000,9,39,176,1021.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,764.1,0.75,764.1,0,0,0,0,-16,16,62,12,14,0,169,852,990,968,22,0.435,0.309,0.014,0.744,0.0338,3,0.284,1.03,0.0466,21,0.957,0.98,0.937,50.2,48.2,145,3470
2001-06-26,2000,9,39,177,998.63,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,741.6,0.74,741.6,0,0,0,0,-16,16,62,12,14,0,169,830,990,967.9,22.1,0.414,0.296,0.0134,0.711,0.0322,3,0.276,0.987,0.0447,21.1,0.957,0.98,0.937,49,48,144,3460
2001-06-27,2000,9,39,178,976.57,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,719.6,0.74,719.6,0,0,0,0,-16,16,62,12,14,0,169,808,990,967.8,22.2,0.394,0.282,0.0127,0.676,0.0305,3,0.266,0.942,0.0425,21.3,0.956,0.98,0.937,47.8,46.9,141,3370
2001-06-28,2000,9,39,179,955,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,698,0.73,698,0,0,0,0,-16,16,62,12,14,0,169,786,990,967.7,22.3,0.374,0.267,0.012,0.642,0.0288,3,0.257,0.898,0.0403,21.4,0.956,0.98,0.937,46.7,45.7,137,3290
2001-06-29,2000,9,39,180,933.95,0.28,2,Mod_Wet,62,12,14,16,153,257,0.28,677,0.72,677,0,0,0,0,-16,16,62,12,14,0,169,765,990,967.6,22.4,0.361,0.253,0.0113,0.614,0.0275,3,0.247,0.862,0.0385,21.5,0.956,0.98,0.937,45.5,44.6,134,3210
2001-06-30,2000,9,39,181,917.96,0.29,2,Mod_Wet,62,12,14,16,153,257,0.28,661,0.72,661,0,0,0,0,-16,16,62,12,14,0,169,749,990,967.6,22.4,0.352,0.243,0.0108,0.595,0.0265,3,0.24,0.835,0.0372,21.6,0.956,0.98,0.937,44.6,43.7,131,3150
2001-07-01,2000,10,40,182,902.33,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2001-07-02,2000,10,40,183,887.07,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2001-07-03,2000,10,40,184,872.22,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2001-07-04,2000,10,40,185,857.81,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2001-07-05,2000,10,40,186,843.87,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2001-07-06,2000,10,40,187,830.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2001-07-07,2000,10,40,188,817.64,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2001-07-08,2000,10,41,189,805.49,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2001-07-09,2000,10,41,190,797.29,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2001-07-10,2000,10,41,191,789.56,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2001-07-11,2000,10,41,192,782.41,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2001-07-12,2000,10,41,193,776,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2001-07-13,2000,10,41,194,770.04,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-14,2000,10,41,195,757.19,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,530.2,0.7,530.2,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00673,0.428,0.0186,3,0.181,0.61,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,108,2580
2001-07-15,2000,10,42,196,744.89,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,517.9,0.69,517.9,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00636,0.413,0.0179,3,0.176,0.589,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
2001-07-16,2000,10,42,197,733.67,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,506.7,0.69,506.7,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.139,0.00602,0.399,0.0172,3,0.171,0.57,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
2001-07-17,2000,10,42,198,721.92,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,494.9,0.69,494.9,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00571,0.386,0.0166,2,0.277,0.662,0.0285,22.5,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-07-18,2000,10,42,199,710.71,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,483.7,0.68,483.7,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00547,0.374,0.0161,2,0.269,0.643,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2001-07-19,2000,10,42,200,700.59,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,473.6,0.68,473.6,0,0,0,0,-11,11,58,11,11,0,147,554,990,966.7,23.3,0.241,0.123,0.00526,0.364,0.0156,2,0.262,0.626,0.0269,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2001-07-20,2000,10,42,201,689.92,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,462.9,0.67,462.9,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.353,0.0151,2,0.255,0.608,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2001-07-21,2000,10,42,202,679.26,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,452.3,0.67,452.3,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.00481,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.9,2280
2001-07-22,2000,10,43,203,669.14,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,442.1,0.66,442.1,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.0046,0.331,0.0141,2,0.241,0.572,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,93,2230
2001-07-23,2000,10,43,204,660.12,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,433.1,0.66,433.1,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.00441,0.322,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2001-07-24,2000,10,43,205,650.55,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,423.6,0.65,423.6,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0989,0.00421,0.312,0.0133,2,0.228,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.4,2140
2001-07-25,2000,10,43,206,640.98,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,414,0.65,414,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0944,0.00401,0.304,0.0129,2,0.222,0.526,0.0224,23,0.956,0.98,0.937,44.6,43.7,87.5,2100
2001-07-26,2000,10,43,207,631.41,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,404.4,0.64,404.4,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0899,0.00381,0.296,0.0126,2,0.215,0.512,0.0217,23.1,0.955,0.98,0.936,43.7,42.8,85.6,2050
2001-07-27,2000,10,43,208,622.39,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,395.4,0.64,395.4,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0856,0.00363,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.8,41.9,83.8,2010
2001-07-28,2000,10,43,209,614.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,387.5,0.63,387.5,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.201,0.0819,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.2,1970
2001-07-29,2000,10,44,210,605.98,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,379,0.63,379,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.198,0.0779,0.00329,0.275,0.0116,2,0.198,0.474,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.3,1930
2001-07-30,2000,10,44,211,597.5,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,370.5,0.62,370.5,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0739,0.00312,0.268,0.0113,2,0.193,0.461,0.0194,23.3,0.951,0.976,0.929,40.2,39.2,78.5,1880
2001-07-31,2000,10,44,212,589.03,0.42,2,Mod_Wet,58,11,11,11,136,227,0.39,362,0.61,362,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.3,23.7,0.192,0.0699,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.975,0.926,39.3,38.3,76.6,1840
2001-08-01,2000,11,44,213,580,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,396,0.68,396,0,0,0,0,-6,6,54,9,8,0,113,467,990,966.2,23.8,0.2,0.0859,0.00361,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2001-08-02,2000,11,44,214,570.98,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,387,0.68,387,0,0,0,0,-6,6,54,9,8,0,113,458,990,966.2,23.8,0.197,0.0817,0.00343,0.279,0.0117,2,0.204,0.483,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2001-08-03,2000,11,44,215,561.41,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,377.4,0.67,377.4,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0771,0.00323,0.271,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.4,80.7,1940
2001-08-04,2000,11,44,216,552.39,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,368.4,0.67,368.4,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.191,0.0729,0.00305,0.263,0.011,2,0.191,0.455,0.019,23.5,0.951,0.977,0.929,40.3,39.4,78.7,1890
2001-08-05,2000,11,45,217,544.46,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,360.5,0.66,360.5,0,0,0,0,-6,6,54,9,8,0,113,431,990,966.1,23.9,0.188,0.0691,0.00289,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2001-08-06,2000,11,45,218,535.98,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,352,0.66,352,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0651,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75.1,1800
2001-08-07,2000,11,45,219,527.5,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,343.5,0.65,343.5,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0611,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2001-08-08,2000,11,45,220,519.57,0.46,2,Mod_Wet,54,9,8,6,107,184,0.35,335.6,0.65,335.6,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0574,0.00239,0.236,0.00983,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.5,1720
2001-08-09,2000,11,45,221,511.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,327.6,0.64,327.6,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0536,0.00223,0.23,0.00954,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2001-08-10,2000,11,45,222,504.81,0.47,2,Mod_Wet,54,9,8,6,107,184,0.36,320.8,0.64,320.8,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0504,0.00209,0.224,0.00929,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2001-08-11,2000,11,45,223,497.42,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,313.4,0.63,313.4,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0469,0.00194,0.218,0.00903,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1610
2001-08-12,2000,11,46,224,490.04,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,306,0.63,306,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0435,0.0018,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2001-08-13,2000,11,46,225,483.21,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2001-08-14,2000,11,46,226,476.37,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,292.4,0.61,292.4,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2001-08-15,2000,11,46,227,470.63,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,286.6,0.61,286.6,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0343,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.3,1470
2001-08-16,2000,11,46,228,464.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2001-08-17,2000,11,46,229,458.05,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2001-08-18,2000,11,46,230,451.76,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,267.8,0.59,267.8,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0254,0.00104,0.18,0.00741,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2001-08-19,2000,11,47,231,445.47,0.51,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2001-08-20,2000,11,47,232,439.73,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2001-08-21,2000,11,47,233,433.99,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2001-08-22,2000,11,47,234,428.24,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,244.2,0.57,244.2,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2001-08-23,2000,11,47,235,423.6,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2001-08-24,2000,11,47,236,418.4,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2001-08-25,2000,11,47,237,413.21,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2001-08-26,2000,11,48,238,408.01,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,224,0.55,224,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2001-08-27,2000,11,48,239,405.55,0.54,2,Mod_Wet,54,9,8,6,107,184,0.45,221.6,0.55,221.6,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2001-08-28,2000,11,48,240,403.09,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,219.1,0.54,219.1,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.00619,1,0.238,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2001-08-29,2000,11,48,241,398.44,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,214.4,0.54,214.4,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00611,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2001-08-30,2000,11,48,242,393.79,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,209.8,0.53,209.8,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000551,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.8,46.8,1120
2001-08-31,2000,11,48,243,389.69,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2001-09-01,2000,12,48,244,384.49,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
2001-09-02,2000,12,49,245,378.75,0.56,2,Mod_Wet,46,7,6,4,75,138,0.36,240.8,0.64,240.8,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2001-09-03,2000,12,49,246,372.46,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2001-09-04,2000,12,49,247,366.72,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2001-09-05,2000,12,49,248,362.07,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2001-09-06,2000,12,49,249,356.88,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2001-09-07,2000,12,49,250,351.68,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2001-09-08,2000,12,49,251,347.03,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2001-09-09,2000,12,50,252,343.48,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,205.5,0.6,205.5,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2001-09-10,2000,12,50,253,339.38,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-09-11,2000,12,50,254,335.28,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2001-09-12,2000,12,50,255,331.17,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.2,0.58,193.2,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2001-09-13,2000,12,50,256,327.62,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2001-09-14,2000,12,50,257,325.16,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2001-09-15,2000,12,50,258,322.15,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,995
2001-09-16,2000,12,51,259,319.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2001-09-17,2000,12,51,260,316.68,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2001-09-18,2000,12,51,261,314.22,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2001-09-19,2000,12,51,262,311.76,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2001-09-20,2000,12,51,263,309.3,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2001-09-21,2000,12,51,264,306.84,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2001-09-22,2000,12,51,265,304.38,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2001-09-23,2000,12,52,266,301.37,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2001-09-24,2000,12,52,267,298.36,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2001-09-25,2000,12,52,268,295.35,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.3,0.53,157.3,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00912,0.000363,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,840
2001-09-26,2000,12,52,269,292.35,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,154.3,0.53,154.3,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00887,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.3,34.3,824
2001-09-27,2000,12,52,270,289.34,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,151.3,0.52,151.3,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00861,0.000343,0.118,0.00471,1,0.147,0.265,0.0105,24.9,0.94,0.97,0.912,34.7,33.7,33.7,808
2001-09-28,2000,12,52,271,286.33,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,148.3,0.52,148.3,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000332,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,791
2001-09-29,2000,12,52,272,283.32,0.66,2,Mod_Wet,46,7,6,4,75,138,0.49,145.3,0.51,145.3,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.0081,0.000322,0.116,0.0046,1,0.139,0.254,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2001-09-30,2000,12,53,273,280.31,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,142.3,0.51,142.3,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00454,1,0.135,0.249,0.00989,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2001-10-01,2001,1,1,274,277.31,0.67,2,Mod_Wet,41,6,4,3,56,110,0.4,167.3,0.6,167.3,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2001-10-02,2001,1,1,275,277.58,0.67,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2001-10-03,2001,1,1,276,277.85,0.67,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2001-10-04,2001,1,1,277,274.85,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,164.8,0.6,164.8,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2001-10-05,2001,1,1,278,271.84,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2001-10-06,2001,1,1,279,268.83,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2001-10-07,2001,1,1,280,265.82,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2001-10-08,2001,1,2,281,262.81,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2001-10-09,2001,1,2,282,259.81,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-10-10,2001,1,2,283,256.8,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2001-10-11,2001,1,2,284,253.79,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2001-10-12,2001,1,2,285,250.78,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2001-10-13,2001,1,2,286,247.78,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2001-10-14,2001,1,2,287,245.31,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2001-10-15,2001,1,3,288,242.85,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2001-10-16,2001,1,3,289,240.39,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2001-10-17,2001,1,3,290,237.93,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2001-10-18,2001,1,3,291,236.56,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2001-10-19,2001,1,3,292,239.03,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-10-20,2001,1,3,293,242.03,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2001-10-21,2001,1,3,294,239.03,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-10-22,2001,1,4,295,237.11,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2001-10-23,2001,1,4,296,237.93,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2001-10-24,2001,1,4,297,238.21,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2001-10-25,2001,1,4,298,236.29,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2001-10-26,2001,1,4,299,233.83,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2001-10-27,2001,1,4,300,231.92,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2001-10-28,2001,1,4,301,236.02,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2001-10-29,2001,1,5,302,239.57,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2001-10-30,2001,1,5,303,237.66,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-10-31,2001,1,5,304,234.1,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2001-11-01,2001,2,5,305,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2001-11-02,2001,2,5,306,234.1,0.76,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2001-11-03,2001,2,5,307,235.47,0.76,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-11-04,2001,2,5,308,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2001-11-05,2001,2,6,309,236.02,0.76,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2001-11-06,2001,2,6,310,237.39,0.75,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2001-11-07,2001,2,6,311,239.3,0.75,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2001-11-08,2001,2,6,312,242.31,0.74,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-11-09,2001,2,6,313,243.67,0.74,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2001-11-10,2001,2,6,314,242.31,0.74,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
