date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-11-11,2001,2,6,315,244.22,0.74,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2001-11-12,2001,2,7,316,247.23,0.73,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2001-11-13,2001,2,7,317,248.6,0.73,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2001-11-14,2001,2,7,318,252.7,0.72,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2001-11-15,2001,2,7,319,252.97,0.72,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2001-11-16,2001,2,7,320,252.7,0.72,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2001-11-17,2001,2,7,321,255.71,0.71,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2001-11-18,2001,2,7,322,258.71,0.71,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2001-11-19,2001,2,8,323,260.08,0.7,3,Normal,36,5,3,2,47,93,0.36,167.1,0.64,167.1,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,903
2001-11-20,2001,2,8,324,264.18,0.7,3,Normal,36,5,3,2,47,93,0.35,171.2,0.65,171.2,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.174,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2001-11-21,2001,2,8,325,265,0.69,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2001-11-22,2001,2,8,326,264.73,0.69,3,Normal,36,5,3,2,47,93,0.35,171.7,0.65,171.7,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0103,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
2001-11-23,2001,2,8,327,267.74,0.69,3,Normal,36,5,3,2,47,93,0.35,174.7,0.65,174.7,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.00042,0.123,0.00489,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2001-11-24,2001,2,8,328,268.56,0.69,3,Normal,36,5,3,2,47,93,0.35,175.6,0.65,175.6,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000423,0.124,0.0049,1,0.18,0.303,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2001-11-25,2001,2,8,329,268.83,0.69,3,Normal,36,5,3,2,47,93,0.35,175.8,0.65,175.8,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2001-11-26,2001,2,9,330,272.39,0.68,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2001-11-27,2001,2,9,331,272.66,0.68,3,Normal,36,5,3,2,47,93,0.34,179.7,0.66,179.7,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.114,0.011,0.000437,0.125,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
2001-11-28,2001,2,9,332,272.93,0.68,3,Normal,36,5,3,2,47,93,0.34,179.9,0.66,179.9,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,980
2001-11-29,2001,2,9,333,276.49,0.68,3,Normal,36,5,3,2,47,93,0.34,183.5,0.66,183.5,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.00045,0.127,0.00505,1,0.19,0.317,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
2001-11-30,2001,2,9,334,275.67,0.68,3,Normal,36,5,3,2,47,93,0.34,182.7,0.66,182.7,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00503,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
2001-12-01,2001,3,9,335,274.3,0.68,3,Normal,38,5,4,3,54,104,0.38,170.3,0.62,170.3,0,0,0,0,-3,3,38,5,4,0,57,217,990,964.8,25.2,0.112,0.0102,0.000406,0.122,0.00486,1,0.172,0.295,0.0117,24.9,0.946,0.975,0.921,39.3,38.3,38.3,920
2001-12-02,2001,3,9,336,275.12,0.68,3,Normal,38,5,4,3,54,104,0.38,171.1,0.62,171.1,0,0,0,0,-3,3,38,5,4,0,57,218,990,964.8,25.2,0.113,0.0103,0.000409,0.123,0.00487,1,0.174,0.296,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2001-12-03,2001,3,10,337,274.3,0.68,3,Normal,38,5,4,3,54,104,0.38,170.3,0.62,170.3,0,0,0,0,-3,3,38,5,4,0,57,217,990,964.8,25.2,0.112,0.0102,0.000406,0.122,0.00486,1,0.172,0.295,0.0117,24.9,0.946,0.975,0.921,39.3,38.3,38.3,920
2001-12-04,2001,3,10,338,272.39,0.68,3,Normal,38,5,4,3,54,104,0.38,168.4,0.62,168.4,0,0,0,0,-3,3,38,5,4,0,57,215,990,964.8,25.2,0.112,0.0101,0.000399,0.122,0.00482,1,0.17,0.291,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2001-12-05,2001,3,10,339,274.3,0.68,3,Normal,38,5,4,3,54,104,0.38,170.3,0.62,170.3,0,0,0,0,-3,3,38,5,4,0,57,217,990,964.8,25.2,0.112,0.0102,0.000406,0.122,0.00486,1,0.172,0.295,0.0117,24.9,0.946,0.975,0.921,39.3,38.3,38.3,920
2001-12-06,2001,3,10,340,275.67,0.68,3,Normal,38,5,4,3,54,104,0.38,171.7,0.62,171.7,0,0,0,0,-3,3,38,5,4,0,57,219,990,964.8,25.2,0.113,0.0103,0.00041,0.123,0.00488,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2001-12-07,2001,3,10,341,277.58,0.67,3,Normal,38,5,4,3,54,104,0.38,173.6,0.63,173.6,0,0,0,0,-3,3,38,5,4,0,57,221,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.00492,1,0.177,0.301,0.0119,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2001-12-08,2001,3,10,342,281.68,0.67,3,Normal,38,5,4,3,54,104,0.37,177.7,0.63,177.7,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000431,0.126,0.00499,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2001-12-09,2001,3,10,343,281.96,0.67,3,Normal,38,5,4,3,54,104,0.37,178,0.63,178,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.005,1,0.183,0.309,0.0123,24.9,0.948,0.978,0.928,41.1,40.2,40.2,966
2001-12-10,2001,3,11,344,280.59,0.67,3,Normal,38,5,4,3,54,104,0.37,176.6,0.63,176.6,0,0,0,0,-3,3,38,5,4,0,57,224,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00497,1,0.181,0.306,0.0122,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2001-12-11,2001,3,11,345,279.22,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,202.2,0.72,202.2,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00531,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
2001-12-12,2001,3,11,346,278.95,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,201.9,0.72,201.9,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000513,0.133,0.0053,1,0.215,0.349,0.0138,24.8,0.955,0.98,0.936,47,46,46,1100
2001-12-13,2001,3,11,347,281.41,0.67,4,Mod_Dry,31,5,3,2,36,77,0.27,204.4,0.73,204.4,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000521,0.135,0.00535,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2001-12-14,2001,3,11,348,283.87,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,206.9,0.73,206.9,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.00053,0.136,0.00539,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2001-12-15,2001,3,11,349,286.88,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,209.9,0.73,209.9,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00545,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2001-12-16,2001,3,11,350,290.98,0.65,4,Mod_Dry,31,5,3,2,36,77,0.27,214,0.73,214,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000555,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2001-12-17,2001,3,12,351,293.99,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,217,0.74,217,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00558,1,0.235,0.376,0.0149,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2001-12-18,2001,3,12,352,296.45,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,219.4,0.74,219.4,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00562,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
2001-12-19,2001,3,12,353,296.72,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,219.7,0.74,219.7,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00563,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2001-12-20,2001,3,12,354,293.71,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,216.7,0.74,216.7,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2001-12-21,2001,3,12,355,290.71,0.65,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2001-12-22,2001,3,12,356,288.24,0.66,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2001-12-23,2001,3,12,357,286.88,0.66,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2001-12-24,2001,3,13,358,286.6,0.66,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2001-12-25,2001,3,13,359,285.78,0.66,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2001-12-26,2001,3,13,360,285.51,0.66,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2001-12-27,2001,3,13,361,286.33,0.66,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2001-12-28,2001,3,13,362,288.79,0.66,5,Dry,26,4,3,2,24,59,0.2,229.8,0.8,229.8,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0976,0.241,0.00959,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1210
2001-12-29,2001,3,13,363,291.8,0.65,5,Dry,26,4,3,2,24,59,0.2,232.8,0.8,232.8,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.245,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
2001-12-30,2001,3,13,364,294.26,0.65,5,Dry,26,4,3,2,24,59,0.2,235.3,0.8,235.3,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000627,0.146,0.00581,2,0.101,0.247,0.00984,24.9,0.925,0.97,0.897,26.5,25.7,51.5,1240
2001-12-31,2001,3,14,365,297.81,0.64,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2002-01-01,2001,4,14,1,298.09,0.64,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2002-01-02,2001,4,14,2,298.91,0.64,5,Dry,29,5,4,2,33,73,0.24,225.9,0.76,225.9,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2002-01-03,2001,4,14,3,301.37,0.64,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2002-01-04,2001,4,14,4,302.74,0.64,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2002-01-05,2001,4,14,5,302.46,0.64,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
2002-01-06,2001,4,14,6,302.19,0.64,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2002-01-07,2001,4,15,7,303.01,0.64,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2002-01-08,2001,4,15,8,303.28,0.64,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2002-01-09,2001,4,15,9,307.39,0.63,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2002-01-10,2001,4,15,10,313.13,0.62,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2002-01-11,2001,4,15,11,317.78,0.62,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2002-01-12,2001,4,15,12,322.97,0.61,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2002-01-13,2001,4,15,13,328.17,0.61,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000779,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2002-01-14,2001,4,16,14,330.08,0.61,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2002-01-15,2001,4,16,15,330.9,0.6,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000831,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2002-01-16,2001,4,16,16,332.81,0.6,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000867,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2002-01-17,2001,4,16,17,333.09,0.6,5,Dry,29,5,4,2,33,73,0.22,260.1,0.78,260.1,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000873,0.162,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2002-01-18,2001,4,16,18,335.55,0.6,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2002-01-19,2001,4,16,19,341.84,0.59,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2002-01-20,2001,4,16,20,347.58,0.59,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2002-01-21,2001,4,17,21,353.32,0.58,5,Dry,29,5,4,2,33,73,0.21,280.3,0.79,280.3,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2002-01-22,2001,4,17,22,357.97,0.58,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2002-01-23,2001,4,17,23,363.17,0.57,5,Dry,29,5,4,2,33,73,0.2,290.2,0.8,290.2,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2002-01-24,2001,4,17,24,365.08,0.57,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00762,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2002-01-25,2001,4,17,25,366.99,0.57,5,Dry,29,5,4,2,33,73,0.2,294,0.8,294,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00152,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2002-01-26,2001,4,17,26,372.19,0.56,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2002-01-27,2001,4,17,27,375.74,0.56,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2002-01-28,2001,4,18,28,379.85,0.56,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.5,66.9,1610
2002-01-29,2001,4,18,29,383.95,0.55,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2002-01-30,2001,4,18,30,388.05,0.55,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2002-01-31,2001,4,18,31,390.51,0.55,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2002-02-01,2001,5,18,32,394.06,0.55,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2002-02-02,2001,5,18,33,400.9,0.54,5,Dry,31,6,4,3,41,85,0.21,315.9,0.79,315.9,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.0481,0.00196,0.21,0.00852,2,0.156,0.365,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.7,1650
2002-02-03,2001,5,18,34,406.64,0.53,5,Dry,31,6,4,3,41,85,0.21,321.6,0.79,321.6,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0508,0.00207,0.214,0.00872,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
2002-02-04,2001,5,19,35,410.74,0.53,5,Dry,31,6,4,3,41,85,0.21,325.7,0.79,325.7,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2002-02-05,2001,5,19,36,415.94,0.53,5,Dry,31,6,4,3,41,85,0.2,330.9,0.8,330.9,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0552,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2002-02-06,2001,5,19,37,421.14,0.52,5,Dry,31,6,4,3,41,85,0.2,336.1,0.8,336.1,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00235,0.226,0.00923,2,0.169,0.396,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2002-02-07,2001,5,19,38,424.14,0.52,5,Dry,31,6,4,3,41,85,0.2,339.1,0.8,339.1,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00934,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.8,73.7,1770
2002-02-08,2001,5,19,39,431.53,0.52,5,Dry,31,6,4,3,41,85,0.2,346.5,0.8,346.5,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2002-02-09,2001,5,19,40,439.46,0.51,5,Dry,31,6,4,3,41,85,0.19,354.5,0.81,354.5,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2002-02-10,2001,5,19,41,445.74,0.5,5,Dry,31,6,4,3,41,85,0.19,360.7,0.81,360.7,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.6,1890
2002-02-11,2001,5,20,42,455.31,0.5,5,Dry,31,6,4,3,41,85,0.19,370.3,0.81,370.3,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.254,0.0105,2,0.192,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2002-02-12,2001,5,20,43,466.53,0.49,5,Dry,31,6,4,3,41,85,0.18,381.5,0.82,381.5,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00325,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2002-02-13,2001,5,20,44,479.38,0.48,5,Dry,31,6,4,3,41,85,0.18,394.4,0.82,394.4,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0851,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2002-02-14,2001,5,20,45,491.68,0.47,5,Dry,31,6,4,3,41,85,0.17,406.7,0.83,406.7,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2002-02-15,2001,5,20,46,505.63,0.47,5,Dry,31,6,4,3,41,85,0.17,420.6,0.83,420.6,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.198,0.0975,0.00404,0.296,0.0123,2,0.226,0.522,0.0217,23.6,0.956,0.98,0.937,46.6,45.6,91.2,2190
2002-02-16,2001,5,20,47,520.12,0.46,5,Dry,31,6,4,3,41,85,0.16,435.1,0.84,435.1,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.1,2260
2002-02-17,2001,5,20,48,535.71,0.45,5,Dry,31,6,4,3,41,85,0.16,450.7,0.84,450.7,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2002-02-18,2001,5,21,49,550.2,0.44,5,Dry,31,6,4,3,41,85,0.15,465.2,0.85,465.2,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-02-19,2001,5,21,50,565.78,0.43,5,Dry,31,6,4,3,41,85,0.15,480.8,0.85,480.8,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00528,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-02-20,2001,5,21,51,581.37,0.43,5,Dry,31,6,4,3,41,85,0.15,496.4,0.85,496.4,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2002-02-21,2001,5,21,52,593.67,0.42,5,Dry,31,6,4,3,41,85,0.14,508.7,0.86,508.7,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00593,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2002-02-22,2001,5,21,53,608.71,0.41,5,Dry,31,6,4,3,41,85,0.14,523.7,0.86,523.7,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.247,0.151,0.00637,0.398,0.0168,3,0.178,0.576,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2002-02-23,2001,5,21,54,626.49,0.4,5,Dry,31,6,4,3,41,85,0.14,541.5,0.86,541.5,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.258,0.163,0.0069,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2002-02-24,2001,5,21,55,644.81,0.39,5,Dry,31,6,4,3,41,85,0.13,559.8,0.87,559.8,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2002-02-25,2001,5,22,56,662.03,0.39,5,Dry,31,6,4,3,41,85,0.13,577,0.87,577,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2002-02-26,2001,5,22,57,681.99,0.38,5,Dry,31,6,4,3,41,85,0.13,597,0.88,597,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00855,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2002-02-27,2001,5,22,58,705.78,0.37,5,Dry,31,6,4,3,41,85,0.12,620.8,0.88,620.8,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00927,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2002-02-28,2001,5,22,59,724.65,0.36,5,Dry,31,6,4,3,41,85,0.12,639.6,0.88,639.6,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00984,0.542,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2002-03-01,2001,6,22,60,741.88,0.36,5,Dry,36,8,6,4,53,107,0.14,634.9,0.86,634.9,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00973,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2002-03-02,2001,6,22,61,761.29,0.35,5,Dry,36,8,6,4,53,107,0.14,654.3,0.86,654.3,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2002-03-03,2001,6,22,62,770.31,0.35,5,Dry,36,8,6,4,53,107,0.14,663.3,0.86,663.3,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2002-03-04,2001,6,23,63,779.74,0.34,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2002-03-05,2001,6,23,64,786.62,0.34,5,Dry,36,8,6,4,53,107,0.14,679.6,0.86,679.6,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2002-03-06,2001,6,23,65,794.14,0.33,5,Dry,36,8,6,4,53,107,0.14,687.1,0.86,687.1,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2002-03-07,2001,6,23,66,802.16,0.33,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2002-03-08,2001,6,23,67,810.61,0.33,5,Dry,36,8,6,4,53,107,0.13,703.6,0.87,703.6,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2002-03-09,2001,6,23,68,819.43,0.32,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2002-03-10,2001,6,23,69,828.59,0.32,5,Dry,36,8,6,4,53,107,0.13,721.6,0.87,721.6,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0284,3,0.267,0.915,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2002-03-11,2001,6,24,70,834.24,0.32,5,Dry,36,8,6,4,53,107,0.13,727.2,0.87,727.2,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.287,0.0126,0.655,0.0288,3,0.27,0.925,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2002-03-12,2001,6,24,71,839.99,0.32,5,Dry,36,8,6,4,53,107,0.13,733,0.87,733,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.662,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2002-03-13,2001,6,24,72,845.83,0.31,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2002-03-14,2001,6,24,73,851.78,0.31,5,Dry,36,8,6,4,53,107,0.13,744.8,0.87,744.8,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2002-03-15,2001,6,24,74,853.78,0.31,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2002-03-16,2001,6,24,75,855.79,0.31,5,Dry,36,8,6,4,53,107,0.13,748.8,0.88,748.8,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.967,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2002-03-17,2001,6,24,76,857.81,0.31,5,Dry,36,8,6,4,53,107,0.13,750.8,0.88,750.8,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2002-03-18,2001,6,25,77,859.84,0.31,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2002-03-19,2001,6,25,78,861.88,0.31,5,Dry,36,8,6,4,53,107,0.12,754.9,0.88,754.9,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.977,0.0431,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2002-03-20,2001,6,25,79,868.06,0.31,5,Dry,36,8,6,4,53,107,0.12,761.1,0.88,761.1,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.397,0.307,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2002-03-21,2001,6,25,80,874.32,0.3,5,Dry,36,8,6,4,53,107,0.12,767.3,0.88,767.3,0,0,0,0,-4,4,36,8,6,0,57,817,990,967.4,22.6,0.403,0.31,0.0137,0.714,0.0316,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2002-03-22,2001,6,25,81,876.42,0.3,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2002-03-23,2001,6,25,82,878.54,0.3,5,Dry,36,8,6,4,53,107,0.12,771.5,0.88,771.5,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.312,0.0138,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52,48.2,145,3470
2002-03-24,2001,6,25,83,880.66,0.3,5,Dry,36,8,6,4,53,107,0.12,773.7,0.88,773.7,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.313,0.0139,0.722,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2002-03-25,2001,6,26,84,882.79,0.3,5,Dry,36,8,6,4,53,107,0.12,775.8,0.88,775.8,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.314,0.0139,0.725,0.0321,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2002-03-26,2001,6,26,85,889.23,0.3,5,Dry,36,8,6,4,53,107,0.12,782.2,0.88,782.2,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.734,0.0326,4,0.207,0.941,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2002-03-27,2001,6,26,86,895.74,0.3,5,Dry,36,8,6,4,53,107,0.12,788.7,0.88,788.7,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0142,0.744,0.033,4,0.209,0.952,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
2002-03-28,2001,6,26,87,902.33,0.29,5,Dry,36,8,6,4,53,107,0.12,795.3,0.88,795.3,0,0,0,0,-4,4,36,8,6,0,57,845,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0428,21.5,0.953,0.976,0.93,40,39.1,156,3750
2002-03-29,2001,6,26,88,908.99,0.29,5,Dry,36,8,6,4,53,107,0.12,802,0.88,802,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.975,0.0434,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
2002-03-30,2001,6,26,89,911.22,0.29,5,Dry,36,8,6,4,53,107,0.12,804.2,0.88,804.2,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.437,0.328,0.0146,0.765,0.0341,4,0.214,0.979,0.0436,21.5,0.953,0.977,0.931,40.4,39.4,158,3790
2002-03-31,2001,6,26,90,913.46,0.29,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2002-04-01,2001,7,27,91,915.71,0.29,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2002-04-02,2001,7,27,92,922.5,0.29,5,Dry,40,10,8,5,62,125,0.14,797.5,0.86,797.5,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2002-04-03,2001,7,27,93,929.35,0.29,5,Dry,40,10,8,5,62,125,0.14,804.4,0.86,804.4,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.773,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2002-04-04,2001,7,27,94,936.27,0.28,5,Dry,40,10,8,5,62,125,0.13,811.3,0.87,811.3,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.451,0.332,0.0148,0.782,0.035,4,0.216,0.999,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2002-04-05,2001,7,27,95,943.24,0.28,5,Dry,40,10,8,5,62,125,0.13,818.2,0.87,818.2,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2002-04-06,2001,7,27,96,955,0.28,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2002-04-07,2001,7,27,97,966.93,0.28,5,Dry,40,10,8,5,62,125,0.13,841.9,0.87,841.9,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2002-04-08,2001,7,28,98,983.87,0.27,5,Dry,40,10,8,5,62,125,0.13,858.9,0.87,858.9,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.494,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2002-04-09,2001,7,28,99,1006.1,0.27,5,Dry,40,10,8,5,62,125,0.12,881.1,0.88,881.1,0,0,0,0,-5,5,40,10,8,0,67,939,990,967.9,22.1,0.515,0.365,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,170,4070
2002-04-10,2001,7,28,100,1033.8,0.26,5,Dry,40,10,8,5,62,125,0.12,908.9,0.88,908.9,0,0,0,0,-5,5,40,10,8,0,67,967,990,968,22,0.54,0.379,0.0172,0.919,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.5,174,4170
2002-04-11,2001,7,28,101,1072.7,0.25,5,Dry,40,10,8,5,62,125,0.12,947.7,0.88,947.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2002-04-12,2001,7,28,102,1112.7,0.25,5,Dry,40,10,8,5,62,125,0.11,987.7,0.89,987.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.619,0.417,0.0192,1.04,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2002-04-13,2001,7,28,103,1153.7,0.24,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.679,0.488,0.0226,1.17,0.054,4,0.286,1.45,0.0672,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
2002-04-14,2001,7,28,104,1190,0.23,5,Dry,40,10,8,5,62,125,0.1,1065,0.9,1065,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.732,0.569,0.0265,1.3,0.0605,4,0.293,1.59,0.0742,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2002-04-15,2001,7,29,105,1227,0.23,5,Dry,40,10,8,5,62,125,0.1,1102,0.9,1100,2,0,0,0,-5,7,40,10,8,0,69,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2002-04-16,2001,7,29,106,1258.8,0.22,5,Dry,40,10,8,5,62,125,0.099,1134,0.9,1100,34,8,1,1,-4,28,48,11,9,1,90,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-17,2001,7,29,107,1273.4,0.22,5,Dry,40,10,8,5,62,125,0.098,1148,0.9,1100,48,11,1,1,-4,39,51,11,9,1,101,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-04-18,2001,7,29,108,1276.4,0.22,5,Dry,40,10,8,5,62,125,0.098,1151,0.9,1100,51,12,2,2,-3,38,52,12,10,2,100,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-04-19,2001,7,29,109,1273.4,0.22,5,Dry,40,10,8,5,62,125,0.098,1148,0.9,1100,48,11,1,1,-4,39,51,11,9,1,101,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-04-20,2001,7,29,110,1264.7,0.22,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-04-21,2001,7,29,111,1250.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-22,2001,7,30,112,1235.6,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.777,0.62,0.029,1.4,0.0654,4,0.298,1.69,0.0793,19.7,0.954,0.98,0.935,50,48.2,193,4630
2002-04-23,2001,7,30,113,1221.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1073,0.88,1073,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.756,0.588,0.0275,1.34,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
2002-04-24,2001,7,30,114,1207,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.735,0.556,0.0259,1.29,0.0602,4,0.292,1.58,0.0738,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2002-04-25,2001,7,30,115,1192.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.714,0.524,0.0244,1.24,0.0576,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.8,47.9,191,4600
2002-04-26,2001,7,30,116,1178.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.492,0.0229,1.19,0.0551,4,0.286,1.47,0.0683,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2002-04-27,2001,7,30,117,1170.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1022,0.87,1022,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.681,0.473,0.0219,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2002-04-28,2001,7,30,118,1162,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1014,0.87,1014,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.669,0.455,0.0211,1.12,0.052,4,0.283,1.41,0.0651,20.2,0.955,0.98,0.936,47.9,47,188,4510
2002-04-29,2001,7,31,119,1159.2,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1011,0.87,1011,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.665,0.448,0.0208,1.11,0.0515,4,0.282,1.4,0.0646,20.2,0.955,0.98,0.936,47.9,46.9,188,4500
2002-04-30,2001,7,31,120,1156.5,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.442,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2002-05-01,2001,8,31,121,1159.2,0.24,5,Dry,42,9,8,6,82,147,0.13,1012,0.87,1012,0,0,0,0,-6,6,42,9,8,0,88,1070,990,968.4,21.6,0.656,0.451,0.0209,1.11,0.0512,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.9,47,188,4510
2002-05-02,2001,8,31,122,1167.6,0.24,5,Dry,42,9,8,6,82,147,0.13,1021,0.87,1021,0,0,0,0,-6,6,42,9,8,0,88,1080,990,968.4,21.6,0.669,0.469,0.0218,1.14,0.0527,4,0.284,1.42,0.0659,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2002-05-03,2001,8,31,123,1176,0.24,5,Dry,42,9,8,6,82,147,0.13,1029,0.88,1029,0,0,0,0,-6,6,42,9,8,0,88,1090,990,968.5,21.5,0.681,0.488,0.0227,1.17,0.0543,4,0.286,1.45,0.0675,20.1,0.955,0.98,0.936,48.4,47.4,190,4560
2002-05-04,2001,8,31,124,1184.4,0.24,5,Dry,42,9,8,6,82,147,0.12,1037,0.88,1037,0,0,0,0,-6,6,42,9,8,0,88,1100,990,968.5,21.5,0.693,0.507,0.0236,1.2,0.0558,4,0.287,1.49,0.0691,20,0.955,0.98,0.936,48.7,47.7,191,4580
2002-05-05,2001,8,31,125,1187.2,0.23,5,Dry,42,9,8,6,82,147,0.12,1040,0.88,1040,0,0,0,0,-6,6,42,9,8,0,88,1100,990,968.5,21.5,0.697,0.513,0.0239,1.21,0.0563,4,0.288,1.5,0.0697,20,0.955,0.98,0.936,48.7,47.8,191,4590
2002-05-06,2001,8,32,126,1190,0.23,5,Dry,42,9,8,6,82,147,0.12,1043,0.88,1043,0,0,0,0,-6,6,42,9,8,0,88,1100,990,968.5,21.5,0.701,0.52,0.0242,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,48.8,47.9,191,4590
2002-05-07,2001,8,32,127,1187.2,0.23,5,Dry,42,9,8,6,82,147,0.12,1040,0.88,1040,0,0,0,0,-6,6,42,9,8,0,88,1100,990,968.5,21.5,0.697,0.513,0.0239,1.21,0.0563,4,0.288,1.5,0.0697,20,0.955,0.98,0.936,48.7,47.8,191,4590
2002-05-08,2001,8,32,128,1178.8,0.24,5,Dry,42,9,8,6,82,147,0.13,1032,0.88,1032,0,0,0,0,-6,6,42,9,8,0,88,1090,990,968.5,21.5,0.685,0.494,0.023,1.18,0.0548,4,0.286,1.47,0.0681,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2002-05-09,2001,8,32,129,1164.8,0.24,5,Dry,42,9,8,6,82,147,0.13,1018,0.87,1018,0,0,0,0,-6,6,42,9,8,0,88,1080,990,968.4,21.6,0.664,0.463,0.0215,1.13,0.0522,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2002-05-10,2001,8,32,130,1145.4,0.24,5,Dry,42,9,8,6,82,147,0.13,998.4,0.87,998.4,0,0,0,0,-6,6,42,9,8,0,88,1060,990,968.4,21.6,0.636,0.422,0.0195,1.06,0.0489,4,0.279,1.34,0.0618,20.3,0.956,0.98,0.936,47.5,46.5,186,4470
2002-05-11,2001,8,32,131,1126.3,0.24,5,Dry,42,9,8,6,82,147,0.13,979.3,0.87,979.3,0,0,0,0,-6,6,42,9,8,0,88,1040,990,968.3,21.7,0.608,0.413,0.019,1.02,0.047,4,0.273,1.29,0.0596,20.4,0.956,0.98,0.936,46.8,45.9,184,4400
2002-05-12,2001,8,32,132,1107.3,0.25,5,Dry,42,9,8,6,82,147,0.13,960.3,0.87,960.3,0,0,0,0,-6,6,42,9,8,0,88,1020,990,968.2,21.8,0.588,0.404,0.0186,0.992,0.0456,4,0.267,1.26,0.0578,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
2002-05-13,2001,8,33,133,1083.3,0.25,5,Dry,42,9,8,6,82,147,0.14,936.3,0.86,936.3,0,0,0,0,-6,6,42,9,8,0,88,995,990,968.2,21.8,0.566,0.392,0.018,0.958,0.0439,4,0.258,1.22,0.0557,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2002-05-14,2001,8,33,134,1059.6,0.26,5,Dry,42,9,8,6,82,147,0.14,912.6,0.86,912.6,0,0,0,0,-6,6,42,9,8,0,88,972,990,968.1,21.9,0.544,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0536,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2002-05-15,2001,8,33,135,1036.4,0.26,5,Dry,42,9,8,6,82,147,0.14,889.4,0.86,889.4,0,0,0,0,-6,6,42,9,8,0,88,948,990,968,22,0.523,0.369,0.0168,0.893,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
2002-05-16,2001,8,33,136,1013.6,0.27,5,Dry,42,9,8,6,82,147,0.14,866.6,0.85,866.6,0,0,0,0,-6,6,42,9,8,0,88,926,990,967.9,22.1,0.502,0.358,0.0162,0.861,0.039,4,0.235,1.1,0.0497,21,0.955,0.98,0.936,42.5,41.7,167,4000
2002-05-17,2001,8,33,137,991.23,0.27,5,Dry,42,9,8,6,82,147,0.15,844.2,0.85,844.2,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.482,0.348,0.0157,0.829,0.0375,4,0.227,1.06,0.0477,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2002-05-18,2001,8,33,138,969.33,0.27,5,Dry,42,9,8,6,82,147,0.15,822.3,0.85,822.3,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2002-05-19,2001,8,33,139,947.93,0.28,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2002-05-20,2001,8,34,140,927.06,0.29,5,Dry,42,9,8,6,82,147,0.16,780.1,0.84,780.1,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2002-05-21,2001,8,34,141,906.76,0.29,5,Dry,42,9,8,6,82,147,0.16,759.8,0.84,759.8,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.404,0.307,0.0136,0.711,0.0316,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2002-05-22,2001,8,34,142,887.07,0.3,5,Dry,42,9,8,6,82,147,0.17,740.1,0.83,740.1,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.682,0.0302,3,0.276,0.957,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2002-05-23,2001,8,34,143,868.06,0.31,5,Dry,42,9,8,6,82,147,0.17,721.1,0.83,721.1,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.283,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,49,48,144,3450
2002-05-24,2001,8,34,144,849.78,0.31,5,Dry,42,9,8,6,82,147,0.17,702.8,0.83,702.8,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.889,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2002-05-25,2001,8,34,145,832.34,0.32,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
2002-05-26,2001,8,34,146,815.86,0.32,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2002-05-27,2001,8,35,147,800.52,0.33,5,Dry,42,9,8,6,82,147,0.18,653.5,0.82,653.5,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2002-05-28,2001,8,35,148,786.62,0.34,5,Dry,42,9,8,6,82,147,0.19,639.6,0.81,639.6,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2002-05-29,2001,8,35,149,777.21,0.34,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2002-05-30,2001,8,35,150,768.13,0.35,5,Dry,42,9,8,6,82,147,0.19,621.1,0.81,621.1,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00938,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2002-05-31,2001,8,35,151,752.54,0.35,5,Dry,42,9,8,6,82,147,0.2,605.5,0.81,605.5,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.0089,0.51,0.0221,3,0.215,0.725,0.0314,22.4,0.954,0.98,0.935,42.3,41.4,124,2980
2002-06-01,2001,9,35,152,736.41,0.36,5,Dry,39,9,7,5,59,119,0.16,617.4,0.84,617.4,0,0,0,0,-5,5,39,9,7,0,64,672,990,966.8,23.2,0.309,0.213,0.00922,0.522,0.0225,3,0.22,0.742,0.0321,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2002-06-02,2001,9,35,153,721.92,0.36,5,Dry,39,9,7,5,59,119,0.17,602.9,0.83,602.9,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.3,0.204,0.00878,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2002-06-03,2001,9,36,154,706.88,0.37,5,Dry,39,9,7,5,59,119,0.17,587.9,0.83,587.9,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00832,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2002-06-04,2001,9,36,155,693.48,0.37,5,Dry,39,9,7,5,59,119,0.17,574.5,0.83,574.5,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.185,0.00792,0.469,0.0201,3,0.201,0.67,0.0287,22.7,0.953,0.977,0.931,40.5,39.6,119,2850
2002-06-05,2001,9,36,156,679.53,0.38,5,Dry,39,9,7,5,59,119,0.17,560.5,0.82,560.5,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.175,0.0075,0.452,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.7,116,2780
2002-06-06,2001,9,36,157,665.59,0.39,5,Dry,39,9,7,5,59,119,0.18,546.6,0.82,546.6,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.268,0.166,0.00709,0.435,0.0185,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.7,113,2720
2002-06-07,2001,9,36,158,653.28,0.39,5,Dry,39,9,7,5,59,119,0.18,534.3,0.82,534.3,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00672,0.419,0.0179,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.923,38,36.9,111,2650
2002-06-08,2001,9,36,159,640.43,0.4,5,Dry,39,9,7,5,59,119,0.19,521.4,0.81,521.4,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00634,0.403,0.0171,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2002-06-09,2001,9,36,160,627.58,0.4,5,Dry,39,9,7,5,59,119,0.19,508.6,0.81,508.6,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2002-06-10,2001,9,37,161,616.37,0.41,5,Dry,39,9,7,5,59,119,0.19,497.4,0.81,497.4,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00566,0.374,0.0158,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2002-06-11,2001,9,37,162,604.61,0.41,5,Dry,39,9,7,5,59,119,0.2,485.6,0.8,485.6,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-06-12,2001,9,37,163,592.85,0.42,5,Dry,39,9,7,5,59,119,0.2,473.9,0.8,473.9,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2002-06-13,2001,9,37,164,582.74,0.43,5,Dry,39,9,7,5,59,119,0.2,463.7,0.8,463.7,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00496,0.339,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-06-14,2001,9,37,165,572.07,0.43,5,Dry,39,9,7,5,59,119,0.21,453.1,0.79,453.1,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00474,0.328,0.0138,2,0.248,0.576,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-06-15,2001,9,37,166,561.41,0.44,5,Dry,39,9,7,5,59,119,0.21,442.4,0.79,442.4,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2002-06-16,2001,9,37,167,551.29,0.44,5,Dry,39,9,7,5,59,119,0.22,432.3,0.78,432.3,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.208,0.103,0.00431,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
2002-06-17,2001,9,38,168,542.27,0.45,5,Dry,39,9,7,5,59,119,0.22,423.3,0.78,423.3,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0988,0.00412,0.303,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
