date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-06-18,2001,9,38,169,532.7,0.45,5,Dry,39,9,7,5,59,119,0.22,413.7,0.78,413.7,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0943,0.00393,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
2002-06-19,2001,9,38,170,523.13,0.46,5,Dry,39,9,7,5,59,119,0.23,404.1,0.77,404.1,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
2002-06-20,2001,9,38,171,515.2,0.46,5,Dry,39,9,7,5,59,119,0.23,396.2,0.77,396.2,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.086,0.00357,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.7,42.9,85.7,2060
2002-06-21,2001,9,38,172,506.72,0.47,5,Dry,39,9,7,5,59,119,0.23,387.7,0.77,387.7,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.082,0.0034,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
2002-06-22,2001,9,38,173,498.24,0.47,5,Dry,39,9,7,5,59,119,0.24,379.2,0.76,379.2,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.078,0.00323,0.267,0.011,2,0.198,0.465,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.2,1970
2002-06-23,2001,9,38,174,489.77,0.48,5,Dry,39,9,7,5,59,119,0.24,370.8,0.76,370.8,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.074,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.3,1930
2002-06-24,2001,9,39,175,481.84,0.48,5,Dry,39,9,7,5,59,119,0.25,362.8,0.75,362.8,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1890
2002-06-25,2001,9,39,176,475,0.49,5,Dry,39,9,7,5,59,119,0.25,356,0.75,356,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.067,0.00276,0.248,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,77,1850
2002-06-26,2001,9,39,177,467.62,0.49,5,Dry,39,9,7,5,59,119,0.25,348.6,0.75,348.6,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0635,0.00262,0.242,0.00994,2,0.178,0.419,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
2002-06-27,2001,9,39,178,460.24,0.5,5,Dry,39,9,7,5,59,119,0.26,341.2,0.74,341.2,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0601,0.00247,0.235,0.00968,2,0.173,0.408,0.0168,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
2002-06-28,2001,9,39,179,452.85,0.5,5,Dry,39,9,7,5,59,119,0.26,333.9,0.74,333.9,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0566,0.00232,0.229,0.00941,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2002-06-29,2001,9,39,180,446.02,0.5,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2002-06-30,2001,9,39,181,439.18,0.51,5,Dry,39,9,7,5,59,119,0.27,320.2,0.73,320.2,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0501,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2002-07-01,2001,10,40,182,432.35,0.51,5,Dry,37,8,6,4,53,108,0.25,324.4,0.75,324.4,0,0,0,0,-4,4,37,8,6,0,57,375,990,965.5,24.5,0.168,0.0521,0.00213,0.22,0.009,2,0.161,0.382,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.1,1680
2002-07-02,2001,10,40,183,425.51,0.52,5,Dry,37,8,6,4,53,108,0.25,317.5,0.75,317.5,0,0,0,0,-4,4,37,8,6,0,57,369,990,965.5,24.5,0.166,0.0489,0.002,0.214,0.00876,2,0.157,0.371,0.0152,24.1,0.943,0.97,0.915,35.4,34.4,68.7,1650
2002-07-03,2001,10,40,184,418.67,0.53,5,Dry,37,8,6,4,53,108,0.26,310.7,0.74,310.7,0,0,0,0,-4,4,37,8,6,0,57,362,990,965.5,24.5,0.163,0.0456,0.00186,0.209,0.00852,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
2002-07-04,2001,10,40,185,412.93,0.53,5,Dry,37,8,6,4,53,108,0.26,304.9,0.74,304.9,0,0,0,0,-4,4,37,8,6,0,57,356,990,965.5,24.5,0.161,0.0429,0.00175,0.204,0.00832,2,0.148,0.352,0.0144,24.2,0.941,0.97,0.913,34,33,66.1,1590
2002-07-05,2001,10,40,186,406.64,0.53,5,Dry,37,8,6,4,53,108,0.27,298.6,0.73,298.6,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.00809,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2002-07-06,2001,10,40,187,400.35,0.54,5,Dry,37,8,6,4,53,108,0.27,292.4,0.73,292.4,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.037,0.0015,0.194,0.00787,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2002-07-07,2001,10,40,188,394.06,0.55,5,Dry,37,8,6,4,53,108,0.27,286.1,0.73,286.1,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.034,0.00138,0.189,0.00765,2,0.136,0.324,0.0132,24.3,0.937,0.97,0.909,32,31,62,1490
2002-07-08,2001,10,41,189,388.32,0.55,5,Dry,37,8,6,4,53,108,0.28,280.3,0.72,280.3,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0313,0.00127,0.184,0.00745,2,0.132,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
2002-07-09,2001,10,41,190,382.58,0.56,5,Dry,37,8,6,4,53,108,0.28,274.6,0.72,274.6,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.15,0.0286,0.00116,0.179,0.00725,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.5,1430
2002-07-10,2001,10,41,191,377.93,0.56,5,Dry,37,8,6,4,53,108,0.29,269.9,0.71,269.9,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0264,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
2002-07-11,2001,10,41,192,372.74,0.56,5,Dry,37,8,6,4,53,108,0.29,264.7,0.71,264.7,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.024,0.000969,0.171,0.00691,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2002-07-12,2001,10,41,193,367.54,0.57,5,Dry,37,8,6,4,53,108,0.29,259.5,0.71,259.5,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0215,0.000868,0.167,0.00673,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.2,56.3,1350
2002-07-13,2001,10,41,194,362.35,0.57,5,Dry,37,8,6,4,53,108,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000769,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
2002-07-14,2001,10,41,195,357.15,0.58,5,Dry,37,8,6,4,53,108,0.3,249.2,0.7,249.2,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
2002-07-15,2001,10,42,196,352.5,0.58,5,Dry,37,8,6,4,53,108,0.31,244.5,0.69,244.5,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
2002-07-16,2001,10,42,197,347.85,0.59,5,Dry,37,8,6,4,53,108,0.31,239.8,0.69,239.8,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2002-07-17,2001,10,42,198,343.21,0.59,5,Dry,37,8,6,4,53,108,0.32,235.2,0.69,235.2,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2002-07-18,2001,10,42,199,338.56,0.6,5,Dry,37,8,6,4,53,108,0.32,230.6,0.68,230.6,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0981,0.248,0.00997,24.7,0.923,0.97,0.896,25.7,25,49.9,1200
2002-07-19,2001,10,42,200,335,0.6,5,Dry,37,8,6,4,53,108,0.32,227,0.68,227,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2002-07-20,2001,10,42,201,330.9,0.6,5,Dry,37,8,6,4,53,108,0.33,222.9,0.67,222.9,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2002-07-21,2001,10,42,202,326.8,0.61,5,Dry,37,8,6,4,53,108,0.33,218.8,0.67,218.8,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000575,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2002-07-22,2001,10,43,203,322.7,0.61,5,Dry,37,8,6,4,53,108,0.34,214.7,0.67,214.7,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2002-07-23,2001,10,43,204,318.6,0.62,5,Dry,37,8,6,4,53,108,0.34,210.6,0.66,210.6,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000546,0.142,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.7,47.7,47.7,1140
2002-07-24,2001,10,43,205,314.49,0.62,5,Dry,37,8,6,4,53,108,0.34,206.5,0.66,206.5,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2002-07-25,2001,10,43,206,310.94,0.63,5,Dry,37,8,6,4,53,108,0.35,202.9,0.65,202.9,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2002-07-26,2001,10,43,207,307.39,0.63,5,Dry,37,8,6,4,53,108,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2002-07-27,2001,10,43,208,303.83,0.64,5,Dry,37,8,6,4,53,108,0.35,195.8,0.65,195.8,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2002-07-28,2001,10,43,209,300.28,0.64,5,Dry,37,8,6,4,53,108,0.36,192.3,0.64,192.3,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2002-07-29,2001,10,44,210,296.72,0.65,5,Dry,37,8,6,4,53,108,0.36,188.7,0.64,188.7,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2002-07-30,2001,10,44,211,293.17,0.65,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2002-07-31,2001,10,44,212,290.71,0.65,5,Dry,37,8,6,4,53,108,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
2002-08-01,2001,11,44,213,286.6,0.66,5,Dry,34,7,5,3,44,93,0.32,193.6,0.68,193.6,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000485,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2002-08-02,2001,11,44,214,283.05,0.66,5,Dry,34,7,5,3,44,93,0.33,190.1,0.67,190.1,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000473,0.131,0.00519,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2002-08-03,2001,11,44,215,278.95,0.67,5,Dry,34,7,5,3,44,93,0.33,185.9,0.67,185.9,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2002-08-04,2001,11,44,216,274.85,0.68,5,Dry,34,7,5,3,44,93,0.34,181.8,0.66,181.8,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2002-08-05,2001,11,45,217,271.29,0.68,5,Dry,34,7,5,3,44,93,0.34,178.3,0.66,178.3,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2002-08-06,2001,11,45,218,267.74,0.69,5,Dry,34,7,5,3,44,93,0.35,174.7,0.65,174.7,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.00042,0.124,0.00492,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2002-08-07,2001,11,45,219,264.18,0.7,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2002-08-08,2001,11,45,220,260.63,0.7,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2002-08-09,2001,11,45,221,258.17,0.71,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2002-08-10,2001,11,45,222,255.16,0.71,5,Dry,34,7,5,3,44,93,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00953,0.000377,0.119,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2002-08-11,2001,11,45,223,252.15,0.72,5,Dry,34,7,5,3,44,93,0.37,159.2,0.63,159.2,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00928,0.000367,0.117,0.00463,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2002-08-12,2001,11,46,224,249.14,0.73,5,Dry,34,7,5,3,44,93,0.37,156.1,0.63,156.1,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00902,0.000357,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2002-08-13,2001,11,46,225,246.14,0.73,5,Dry,34,7,5,3,44,93,0.38,153.1,0.62,153.1,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00877,0.000346,0.115,0.00452,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2002-08-14,2001,11,46,226,243.13,0.74,5,Dry,34,7,5,3,44,93,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00851,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2002-08-15,2001,11,46,227,240.12,0.75,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2002-08-16,2001,11,46,228,237.66,0.75,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2002-08-17,2001,11,46,229,235.2,0.76,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2002-08-18,2001,11,46,230,232.74,0.77,5,Dry,34,7,5,3,44,93,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2002-08-19,2001,11,47,231,231.37,0.77,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,31,31,743
2002-08-20,2001,11,47,232,229.46,0.78,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2002-08-21,2001,11,47,233,226.45,0.79,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2002-08-22,2001,11,47,234,223.99,0.79,5,Dry,34,7,5,3,44,93,0.41,131,0.58,131,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00688,0.00027,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2002-08-23,2001,11,47,235,221.53,0.8,5,Dry,34,7,5,3,44,93,0.42,128.5,0.58,128.5,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0971,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00863,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2002-08-24,2001,11,47,236,219.06,0.81,5,Dry,34,7,5,3,44,93,0.42,126.1,0.57,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2002-08-25,2001,11,47,237,216.6,0.82,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2002-08-26,2001,11,48,238,215.24,0.82,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2002-08-27,2001,11,48,239,213.32,0.82,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2002-08-28,2001,11,48,240,211.41,0.83,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00581,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2002-08-29,2001,11,48,241,209.49,0.83,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0998,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2002-08-30,2001,11,48,242,208.13,0.84,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.0979,0.00383,1,0.0979,0.196,0.00767,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2002-08-31,2001,11,48,243,206.76,0.84,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0973,0.00381,1,0.0961,0.193,0.00757,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2002-09-01,2001,12,48,244,203.75,0.85,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00695,0.000272,0.103,0.00403,1,0.12,0.223,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2002-09-02,2001,12,49,245,201.29,0.86,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
2002-09-03,2001,12,49,246,198.28,0.87,5,Dry,30,6,4,2,30,72,0.36,126.3,0.64,126.3,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00648,0.000253,0.101,0.00393,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2002-09-04,2001,12,49,247,195.28,0.88,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2002-09-05,2001,12,49,248,192.27,0.89,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000233,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2002-09-06,2001,12,49,249,189.26,0.89,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2002-09-07,2001,12,49,250,186.25,0.9,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-09-08,2001,12,49,251,184.89,0.9,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2002-09-09,2001,12,50,252,182.97,0.91,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2002-09-10,2001,12,50,253,179.96,0.91,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2002-09-11,2001,12,50,254,177.5,0.92,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2002-09-12,2001,12,50,255,176.14,0.92,5,Dry,30,6,4,2,30,72,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
2002-09-13,2001,12,50,256,173.13,0.92,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2002-09-14,2001,12,50,257,171.76,0.93,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2002-09-15,2001,12,50,258,169.85,0.93,5,Dry,30,6,4,2,30,72,0.42,97.85,0.58,97.85,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2002-09-16,2001,12,51,259,167.93,0.93,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2002-09-17,2001,12,51,260,166.02,0.93,5,Dry,30,6,4,2,30,72,0.43,94.02,0.57,94.02,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2002-09-18,2001,12,51,261,164.1,0.94,5,Dry,30,6,4,2,30,72,0.44,92.1,0.56,92.1,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0668,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,488
2002-09-19,2001,12,51,262,162.19,0.94,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
2002-09-20,2001,12,51,263,160.28,0.94,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2002-09-21,2001,12,51,264,158.36,0.94,5,Dry,30,6,4,2,30,72,0.46,86.36,0.55,86.36,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2002-09-22,2001,12,51,265,156.45,0.95,5,Dry,30,6,4,2,30,72,0.46,84.45,0.54,84.45,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2002-09-23,2001,12,52,266,155.08,0.95,5,Dry,30,6,4,2,30,72,0.46,83.08,0.54,83.08,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00281,0.00011,0.0818,0.00321,1,0.0547,0.136,0.00535,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2002-09-24,2001,12,52,267,153.71,0.95,5,Dry,30,6,4,2,30,72,0.47,81.71,0.53,81.71,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0528,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,437
2002-09-25,2001,12,52,268,152.35,0.95,5,Dry,30,6,4,2,30,72,0.47,80.35,0.53,80.35,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2002-09-26,2001,12,52,269,152.07,0.95,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2002-09-27,2001,12,52,270,151.25,0.95,5,Dry,30,6,4,2,30,72,0.48,79.25,0.52,79.25,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000975,0.0801,0.00314,1,0.0495,0.13,0.00508,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2002-09-28,2001,12,52,271,149.34,0.95,5,Dry,30,6,4,2,30,72,0.48,77.34,0.52,77.34,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00232,0.0000911,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2002-09-29,2001,12,52,272,147.97,0.96,5,Dry,30,6,4,2,30,72,0.49,75.97,0.51,75.97,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000866,0.0787,0.00309,1,0.0451,0.124,0.00485,25.4,0.939,0.96,0.901,17.7,17,17,409
2002-09-30,2001,12,53,273,146.6,0.96,5,Dry,30,6,4,2,30,72,0.49,74.6,0.51,74.6,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.000082,0.0781,0.00306,1,0.0432,0.121,0.00476,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-10-01,2002,1,1,274,145.24,0.96,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2002-10-02,2002,1,1,275,147.15,0.96,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
2002-10-03,2002,1,1,276,149.06,0.95,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2002-10-04,2002,1,1,277,147.15,0.96,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
2002-10-05,2002,1,1,278,146.88,0.96,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2002-10-06,2002,1,1,279,144.96,0.96,5,Dry,24,4,2,2,20,52,0.36,92.96,0.64,92.96,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2002-10-07,2002,1,1,280,143.6,0.96,5,Dry,24,4,2,2,20,52,0.36,91.6,0.64,91.6,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2002-10-08,2002,1,2,281,142.23,0.96,5,Dry,24,4,2,2,20,52,0.37,90.23,0.63,90.23,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2002-10-09,2002,1,2,282,141.96,0.96,5,Dry,24,4,2,2,20,52,0.37,89.96,0.63,89.96,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2002-10-10,2002,1,2,283,141.14,0.97,5,Dry,24,4,2,2,20,52,0.37,89.14,0.63,89.14,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2002-10-11,2002,1,2,284,139.22,0.97,5,Dry,24,4,2,2,20,52,0.37,87.22,0.63,87.22,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2002-10-12,2002,1,2,285,137.85,0.97,5,Dry,24,4,2,2,20,52,0.38,85.85,0.62,85.85,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.000119,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2002-10-13,2002,1,2,286,135.94,0.97,5,Dry,24,4,2,2,20,52,0.38,83.94,0.62,83.94,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2002-10-14,2002,1,2,287,134.57,0.97,5,Dry,24,4,2,2,20,52,0.39,82.57,0.61,82.57,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2002-10-15,2002,1,3,288,133.21,0.97,5,Dry,24,4,2,2,20,52,0.39,81.21,0.61,81.21,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0521,0.13,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2002-10-16,2002,1,3,289,131.84,0.97,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2002-10-17,2002,1,3,290,130.47,0.97,5,Dry,24,4,2,2,20,52,0.4,78.47,0.6,78.47,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000949,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2002-10-18,2002,1,3,291,129.1,0.98,5,Dry,24,4,2,2,20,52,0.4,77.1,0.6,77.1,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000903,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2002-10-19,2002,1,3,292,127.74,0.98,5,Dry,24,4,2,2,20,52,0.41,75.74,0.59,75.74,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000858,0.075,0.00294,1,0.0447,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2002-10-20,2002,1,3,293,126.37,0.98,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2002-10-21,2002,1,3,294,125,0.98,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2002-10-22,2002,1,4,295,123.64,0.98,5,Dry,24,4,2,2,20,52,0.42,71.64,0.58,71.64,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000721,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2002-10-23,2002,1,4,296,122.27,0.98,5,Dry,24,4,2,2,20,52,0.42,70.27,0.57,70.27,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0726,0.00285,1,0.0374,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2002-10-24,2002,1,4,297,121.99,0.98,5,Dry,24,4,2,2,20,52,0.43,69.99,0.57,69.99,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000666,0.0725,0.00284,1,0.037,0.11,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2002-10-25,2002,1,4,298,121.17,0.98,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2002-10-26,2002,1,4,299,120.9,0.98,5,Dry,24,4,2,2,20,52,0.43,68.9,0.57,68.9,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2002-10-27,2002,1,4,300,120.63,0.98,5,Dry,24,4,2,2,20,52,0.43,68.63,0.57,68.63,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-10-28,2002,1,4,301,119.81,0.98,5,Dry,24,4,2,2,20,52,0.43,67.81,0.57,67.81,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00151,0.0000594,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2002-10-29,2002,1,5,302,118.99,0.98,5,Dry,24,4,2,2,20,52,0.44,66.99,0.56,66.99,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2002-10-30,2002,1,5,303,118.17,0.98,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2002-10-31,2002,1,5,304,117.35,0.98,5,Dry,24,4,2,2,20,52,0.44,65.35,0.56,65.35,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
2002-11-01,2002,2,5,305,118.71,0.98,5,Dry,23,4,2,2,19,50,0.42,68.71,0.58,68.71,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000624,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-11-02,2002,2,5,306,121.72,0.98,5,Dry,23,4,2,2,19,50,0.41,71.72,0.59,71.72,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000724,0.0729,0.00286,1,0.0393,0.112,0.0044,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-11-03,2002,2,5,307,123.64,0.98,5,Dry,23,4,2,2,19,50,0.4,73.64,0.6,73.64,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2002-11-04,2002,2,5,308,126.1,0.98,5,Dry,23,4,2,2,19,50,0.4,76.1,0.6,76.1,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.000087,0.0748,0.00294,1,0.0452,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2002-11-05,2002,2,6,309,129.1,0.98,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-11-06,2002,2,6,310,133.21,0.97,5,Dry,23,4,2,2,19,50,0.38,83.21,0.63,83.21,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.078,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2002-11-07,2002,2,6,311,135.67,0.97,5,Dry,23,4,2,2,19,50,0.37,85.67,0.63,85.67,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
2002-11-08,2002,2,6,312,136.49,0.97,5,Dry,23,4,2,2,19,50,0.37,86.49,0.63,86.49,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2002-11-09,2002,2,6,313,135.67,0.97,5,Dry,23,4,2,2,19,50,0.37,85.67,0.63,85.67,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
2002-11-10,2002,2,6,314,136.49,0.97,5,Dry,23,4,2,2,19,50,0.37,86.49,0.63,86.49,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2002-11-11,2002,2,6,315,137.85,0.97,5,Dry,23,4,2,2,19,50,0.36,87.85,0.64,87.85,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2002-11-12,2002,2,7,316,138.13,0.97,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2002-11-13,2002,2,7,317,137.31,0.97,5,Dry,23,4,2,2,19,50,0.36,87.31,0.64,87.31,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0798,0.00313,1,0.0604,0.14,0.00549,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2002-11-14,2002,2,7,318,137.03,0.97,5,Dry,23,4,2,2,19,50,0.36,87.03,0.64,87.03,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2002-11-15,2002,2,7,319,137.85,0.97,5,Dry,23,4,2,2,19,50,0.36,87.85,0.64,87.85,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2002-11-16,2002,2,7,320,138.67,0.97,5,Dry,23,4,2,2,19,50,0.36,88.67,0.64,88.67,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0803,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2002-11-17,2002,2,7,321,138.4,0.97,5,Dry,23,4,2,2,19,50,0.36,88.4,0.64,88.4,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00326,0.000128,0.0802,0.00315,1,0.0618,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
2002-11-18,2002,2,7,322,138.13,0.97,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2002-11-19,2002,2,8,323,137.85,0.97,5,Dry,23,4,2,2,19,50,0.36,87.85,0.64,87.85,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2002-11-20,2002,2,8,324,137.03,0.97,5,Dry,23,4,2,2,19,50,0.36,87.03,0.64,87.03,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2002-11-21,2002,2,8,325,136.21,0.97,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2002-11-22,2002,2,8,326,134.3,0.97,5,Dry,23,4,2,2,19,50,0.37,84.3,0.63,84.3,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000114,0.0784,0.00308,1,0.0563,0.135,0.00528,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2002-11-23,2002,2,8,327,132.93,0.97,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2002-11-24,2002,2,8,328,135.94,0.97,5,Dry,23,4,2,2,19,50,0.37,85.94,0.63,85.94,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0792,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2002-11-25,2002,2,8,329,138.95,0.97,5,Dry,23,4,2,2,19,50,0.36,88.95,0.64,88.95,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2002-11-26,2002,2,9,330,138.67,0.97,5,Dry,23,4,2,2,19,50,0.36,88.67,0.64,88.67,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0803,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2002-11-27,2002,2,9,331,139.49,0.97,5,Dry,23,4,2,2,19,50,0.36,89.49,0.64,89.49,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2002-11-28,2002,2,9,332,139.77,0.97,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2002-11-29,2002,2,9,333,141.68,0.96,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2002-11-30,2002,2,9,334,140.86,0.97,5,Dry,23,4,2,2,19,50,0.35,90.86,0.65,90.86,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0652,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2002-12-01,2002,3,9,335,140.59,0.97,5,Dry,26,4,3,2,24,59,0.42,81.59,0.58,81.59,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000105,0.0787,0.00308,1,0.0526,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2002-12-02,2002,3,9,336,139.77,0.97,5,Dry,26,4,3,2,24,59,0.42,80.77,0.58,80.77,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0515,0.13,0.00509,25.4,0.932,0.96,0.895,18.7,18,18,432
2002-12-03,2002,3,10,337,138.95,0.97,5,Dry,26,4,3,2,24,59,0.42,79.95,0.57,79.95,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00255,0.0000998,0.0779,0.00306,1,0.0504,0.128,0.00503,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-12-04,2002,3,10,338,138.13,0.97,5,Dry,26,4,3,2,24,59,0.43,79.13,0.57,79.13,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00248,0.0000971,0.0776,0.00304,1,0.0493,0.127,0.00498,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-12-05,2002,3,10,339,140.04,0.97,5,Dry,26,4,3,2,24,59,0.42,81.04,0.58,81.04,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
2002-12-06,2002,3,10,340,145.24,0.96,5,Dry,26,4,3,2,24,59,0.41,86.24,0.59,86.24,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2002-12-07,2002,3,10,341,151.53,0.95,5,Dry,26,4,3,2,24,59,0.39,92.53,0.61,92.53,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0798,0.00362,0.000142,0.0834,0.00327,1,0.0674,0.151,0.00592,25.4,0.919,0.965,0.887,21.1,20.4,20.4,490
2002-12-08,2002,3,10,342,155.08,0.95,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2002-12-09,2002,3,10,343,159.18,0.94,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2002-12-10,2002,3,11,344,164.38,0.94,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.2,23.2,558
2002-12-11,2002,3,11,345,164.65,0.94,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2002-12-12,2002,3,11,346,163.28,0.94,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
2002-12-13,2002,3,11,347,164.65,0.94,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2002-12-14,2002,3,11,348,166.02,0.93,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2002-12-15,2002,3,11,349,165.74,0.93,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0897,0.00351,1,0.0866,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2002-12-16,2002,3,11,350,167.66,0.93,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2002-12-17,2002,3,12,351,171.21,0.93,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.0036,1,0.094,0.186,0.00728,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2002-12-18,2002,3,12,352,174.77,0.92,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2002-12-19,2002,3,12,353,178.87,0.91,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2002-12-20,2002,3,12,354,180.78,0.91,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2002-12-21,2002,3,12,355,181.6,0.91,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2002-12-22,2002,3,12,356,182.97,0.91,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2002-12-23,2002,3,12,357,184.34,0.9,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.21,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2002-12-24,2002,3,13,358,186.25,0.9,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2002-12-25,2002,3,13,359,190.35,0.89,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2002-12-26,2002,3,13,360,193.91,0.88,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2002-12-27,2002,3,13,361,196.37,0.87,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2002-12-28,2002,3,13,362,199.38,0.87,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2002-12-29,2002,3,13,363,202.39,0.86,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2002-12-30,2002,3,13,364,205.39,0.85,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2002-12-31,2002,3,14,365,206.21,0.84,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2003-01-01,2002,4,14,1,206.49,0.84,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2003-01-02,2002,4,14,2,208.4,0.84,5,Dry,29,5,4,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2003-01-03,2002,4,14,3,209.77,0.83,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2003-01-04,2002,4,14,4,212.23,0.83,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2003-01-05,2002,4,14,5,211.41,0.83,5,Dry,29,5,4,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-01-06,2002,4,14,6,212.78,0.83,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2003-01-07,2002,4,15,7,215.78,0.82,5,Dry,29,5,4,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00789,0.000309,0.107,0.0042,1,0.135,0.242,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2003-01-08,2002,4,15,8,217.7,0.81,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.5,32.5,781
2003-01-09,2002,4,15,9,219.06,0.81,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2003-01-10,2002,4,15,10,224.26,0.79,5,Dry,29,5,4,2,33,73,0.33,151.3,0.67,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2003-01-11,2002,4,15,11,232.19,0.77,5,Dry,29,5,4,2,33,73,0.31,159.2,0.69,159.2,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00928,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.8,35.8,860
2003-01-12,2002,4,15,12,240.67,0.75,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2003-01-13,2002,4,15,13,247.5,0.73,5,Dry,29,5,4,2,33,73,0.29,174.5,0.7,174.5,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2003-01-14,2002,4,16,14,255.98,0.71,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2003-01-15,2002,4,16,15,262.81,0.7,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.3,43.3,1040
2003-01-16,2002,4,16,16,271.29,0.68,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2003-01-17,2002,4,16,17,279.22,0.67,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2003-01-18,2002,4,16,18,290.98,0.65,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
