date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-19,2002,4,16,19,303.83,0.64,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2003-01-20,2002,4,16,20,313.4,0.62,5,Dry,29,5,4,2,33,73,0.23,240.4,0.77,240.4,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2003-01-21,2002,4,17,21,323.52,0.61,5,Dry,29,5,4,2,33,73,0.23,250.5,0.77,250.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0172,0.00069,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2003-01-22,2002,4,17,22,336.37,0.6,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2003-01-23,2002,4,17,23,347.58,0.59,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2003-01-24,2002,4,17,24,358.24,0.58,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2003-01-25,2002,4,17,25,366.17,0.57,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2003-01-26,2002,4,17,26,374.1,0.56,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2003-01-27,2002,4,17,27,383.67,0.55,5,Dry,29,5,4,2,33,73,0.19,310.7,0.81,310.7,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0456,0.00185,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2003-01-28,2002,4,18,28,393.24,0.55,5,Dry,29,5,4,2,33,73,0.19,320.2,0.81,320.2,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
2003-01-29,2002,4,18,29,402.27,0.54,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2003-01-30,2002,4,18,30,409.1,0.53,5,Dry,29,5,4,2,33,73,0.18,336.1,0.82,336.1,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0576,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2003-01-31,2002,4,18,31,414.3,0.53,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2003-02-01,2002,5,18,32,421.14,0.52,5,Dry,31,6,4,3,41,85,0.2,336.1,0.8,336.1,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00235,0.226,0.00923,2,0.169,0.396,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2003-02-02,2002,5,18,33,430.16,0.52,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2003-02-03,2002,5,18,34,436.45,0.51,5,Dry,31,6,4,3,41,85,0.2,351.4,0.81,351.4,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2003-02-04,2002,5,19,35,439.46,0.51,5,Dry,31,6,4,3,41,85,0.19,354.5,0.81,354.5,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2003-02-05,2002,5,19,36,441.92,0.51,5,Dry,31,6,4,3,41,85,0.19,356.9,0.81,356.9,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2003-02-06,2002,5,19,37,446.56,0.5,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2003-02-07,2002,5,19,38,455.04,0.5,5,Dry,31,6,4,3,41,85,0.19,370,0.81,370,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0737,0.00302,0.254,0.0104,2,0.192,0.447,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2003-02-08,2002,5,19,39,462.42,0.49,5,Dry,31,6,4,3,41,85,0.18,377.4,0.82,377.4,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0771,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2003-02-09,2002,5,19,40,469.26,0.49,5,Dry,31,6,4,3,41,85,0.18,384.3,0.82,384.3,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0804,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.8,2010
2003-02-10,2002,5,19,41,476.1,0.48,5,Dry,31,6,4,3,41,85,0.18,391.1,0.82,391.1,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00345,0.272,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2003-02-11,2002,5,20,42,482.93,0.48,5,Dry,31,6,4,3,41,85,0.18,397.9,0.82,397.9,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0868,0.00358,0.277,0.0114,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.7,2080
2003-02-12,2002,5,20,43,494.69,0.47,5,Dry,31,6,4,3,41,85,0.17,409.7,0.83,409.7,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89.1,2140
2003-02-13,2002,5,20,44,508.09,0.47,5,Dry,31,6,4,3,41,85,0.17,423.1,0.83,423.1,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0987,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.7,2200
2003-02-14,2002,5,20,45,520.39,0.46,5,Dry,31,6,4,3,41,85,0.16,435.4,0.84,435.4,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00434,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2003-02-15,2002,5,20,46,532.7,0.45,5,Dry,31,6,4,3,41,85,0.16,447.7,0.84,447.7,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-02-16,2002,5,20,47,547.74,0.44,5,Dry,31,6,4,3,41,85,0.15,462.7,0.84,462.7,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.117,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2003-02-17,2002,5,20,48,562.78,0.44,5,Dry,31,6,4,3,41,85,0.15,477.8,0.85,477.8,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2003-02-18,2002,5,21,49,578.91,0.43,5,Dry,31,6,4,3,41,85,0.15,493.9,0.85,493.9,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2003-02-19,2002,5,21,50,591.21,0.42,5,Dry,31,6,4,3,41,85,0.14,506.2,0.86,506.2,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2003-02-20,2002,5,21,51,602.97,0.42,5,Dry,31,6,4,3,41,85,0.14,518,0.86,518,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2003-02-21,2002,5,21,52,617.46,0.41,5,Dry,31,6,4,3,41,85,0.14,532.5,0.86,532.5,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00663,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
2003-02-22,2002,5,21,53,635.78,0.4,5,Dry,31,6,4,3,41,85,0.13,550.8,0.87,550.8,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00717,0.432,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.3,38.3,115,2750
2003-02-23,2002,5,21,54,653.01,0.39,5,Dry,31,6,4,3,41,85,0.13,568,0.87,568,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.18,0.00768,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2003-02-24,2002,5,21,55,668.05,0.39,5,Dry,31,6,4,3,41,85,0.13,583,0.87,583,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00813,0.472,0.0201,3,0.205,0.677,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2003-02-25,2002,5,22,56,684.18,0.38,5,Dry,31,6,4,3,41,85,0.12,599.2,0.88,599.2,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.492,0.021,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2003-02-26,2002,5,22,57,703.6,0.37,5,Dry,31,6,4,3,41,85,0.12,618.6,0.88,618.6,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.301,0.214,0.0092,0.516,0.0221,3,0.221,0.736,0.0316,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2003-02-27,2002,5,22,58,723.01,0.36,5,Dry,31,6,4,3,41,85,0.12,638,0.88,638,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.312,0.227,0.00979,0.54,0.0233,3,0.23,0.769,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,132,3160
2003-02-28,2002,5,22,59,741.33,0.36,5,Dry,31,6,4,3,41,85,0.12,656.3,0.89,656.3,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2003-03-01,2002,6,22,60,764.03,0.35,5,Dry,36,8,6,4,53,107,0.14,657,0.86,657,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0247,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2003-03-02,2002,6,22,61,781.06,0.34,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
2003-03-03,2002,6,22,62,800.52,0.33,5,Dry,36,8,6,4,53,107,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.8,141,3370
2003-03-04,2002,6,23,63,823.06,0.32,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2003-03-05,2002,6,23,64,847.8,0.31,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2003-03-06,2002,6,23,65,870.14,0.31,5,Dry,36,8,6,4,53,107,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,8,6,0,57,813,990,967.4,22.6,0.399,0.308,0.0136,0.708,0.0313,3,0.284,0.991,0.0438,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2003-03-07,2002,6,23,66,893.56,0.3,5,Dry,36,8,6,4,53,107,0.12,786.6,0.88,786.6,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.74,0.0329,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
2003-03-08,2002,6,23,67,917.96,0.29,5,Dry,36,8,6,4,53,107,0.12,811,0.88,811,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0345,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2003-03-09,2002,6,23,68,938.59,0.28,5,Dry,36,8,6,4,53,107,0.11,831.6,0.89,831.6,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.341,0.0153,0.803,0.036,4,0.223,1.03,0.0459,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2003-03-10,2002,6,23,69,959.75,0.28,5,Dry,36,8,6,4,53,107,0.11,852.8,0.89,852.8,0,0,0,0,-4,4,36,8,6,0,57,903,990,967.7,22.3,0.481,0.352,0.0158,0.833,0.0374,4,0.23,1.06,0.0478,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2003-03-11,2002,6,24,70,971.74,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2003-03-12,2002,6,24,71,983.87,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2003-03-13,2002,6,24,72,996.16,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
2003-03-14,2002,6,24,73,1003.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,874.6,0.87,874.6,0,0,0,0,-6,6,41,8,7,0,73,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2003-03-15,2002,6,24,74,1006.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2003-03-16,2002,6,24,75,1008.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2003-03-17,2002,6,24,76,1011.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2003-03-18,2002,6,25,77,1013.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2003-03-19,2002,6,25,78,1016.1,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2003-03-20,2002,6,25,79,1023.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2003-03-21,2002,6,25,80,1031.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2003-03-22,2002,6,25,81,1033.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2003-03-23,2002,6,25,82,1031.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2003-03-24,2002,6,25,83,1033.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2003-03-25,2002,6,26,84,1036.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2003-03-26,2002,6,26,85,1039,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2003-03-27,2002,6,26,86,1036.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2003-03-28,2002,6,26,87,1039,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2003-03-29,2002,6,26,88,1046.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2003-03-30,2002,6,26,89,1054.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,925.4,0.88,925.4,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
2003-03-31,2002,6,26,90,1062.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2003-04-01,2002,7,27,91,1070.1,0.25,5,Dry,40,10,8,5,62,125,0.12,945.1,0.88,945.1,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.97,0.0443,4,0.261,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2003-04-02,2002,7,27,92,1078,0.25,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2003-04-03,2002,7,27,93,1085.9,0.25,5,Dry,40,10,8,5,62,125,0.12,960.9,0.89,960.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0454,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2003-04-04,2002,7,27,94,1093.9,0.25,5,Dry,40,10,8,5,62,125,0.11,968.9,0.89,968.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.595,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2003-04-05,2002,7,27,95,1101.9,0.25,5,Dry,40,10,8,5,62,125,0.11,976.9,0.89,976.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.603,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2003-04-06,2002,7,27,96,1110,0.25,5,Dry,40,10,8,5,62,125,0.11,985,0.89,985,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.2,185,4440
2003-04-07,2002,7,27,97,1123.5,0.25,5,Dry,40,10,8,5,62,125,0.11,998.5,0.89,998.5,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.635,0.422,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4480
2003-04-08,2002,7,28,98,1142.7,0.24,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.3,21.7,0.663,0.463,0.0214,1.13,0.052,4,0.284,1.41,0.0651,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2003-04-09,2002,7,28,99,1167.6,0.24,5,Dry,40,10,8,5,62,125,0.11,1043,0.89,1043,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.699,0.519,0.024,1.22,0.0565,4,0.289,1.51,0.0698,20.1,0.955,0.98,0.936,49,48,192,4610
2003-04-10,2002,7,28,100,1204.2,0.23,5,Dry,40,10,8,5,62,125,0.1,1079,0.9,1079,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.753,0.601,0.028,1.35,0.0631,4,0.296,1.65,0.0769,19.8,0.955,0.98,0.935,50,48.2,193,4630
2003-04-11,2002,7,28,101,1247.2,0.23,5,Dry,40,10,8,5,62,125,0.1,1122,0.9,1100,22,5,1,1,-4,19,45,11,9,1,81,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2003-04-12,2002,7,28,102,1302.9,0.22,5,Dry,40,10,8,5,62,125,0.096,1178,0.9,1100,78,18,2,2,-3,59,58,12,10,2,121,1180,990,968.9,21.1,0.816,0.648,0.0306,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2003-04-13,2002,7,28,103,1372.1,0.21,5,Dry,40,10,8,5,62,125,0.091,1247,0.91,1100,147,33,4,4,-1,107,73,14,12,4,169,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2003-04-14,2002,7,28,104,1424.4,0.2,5,Dry,40,10,8,5,62,125,0.088,1299,0.91,1100,199,45,6,6,1,141,85,16,14,6,203,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-15,2002,7,29,105,1477.6,0.19,5,Dry,40,10,8,5,62,125,0.085,1353,0.92,1100,253,57,8,8,3,177,97,18,16,8,239,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.075,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2003-04-16,2002,7,29,106,1538.1,0.18,5,Dry,40,10,8,5,62,125,0.081,1413,0.92,1100,313,60,8,10,4,231,100,18,18,9,293,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2003-04-17,2002,7,29,107,1612.7,0.17,5,Dry,40,10,8,5,62,125,0.077,1488,0.92,1100,388,60,8,12,7,301,100,18,20,12,363,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2003-04-18,2002,7,29,108,1702.2,0.16,5,Dry,40,10,8,5,62,125,0.073,1577,0.93,1100,477,60,8,15,9,385,100,18,23,14,447,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2003-04-19,2002,7,29,109,1800.4,0.14,5,Dry,40,10,8,5,62,125,0.069,1675,0.93,1100,575,60,8,17,12,478,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2003-04-20,2002,7,29,110,1900.7,0.14,5,Dry,40,10,8,5,62,125,0.066,1776,0.93,1100,676,60,8,17,15,576,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2003-04-21,2002,7,29,111,2002.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1855,0.93,1100,755,55,7,15,13,665,100,18,25,23,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2003-04-22,2002,7,30,112,2099.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.07,1952,0.93,1100,852,55,7,15,16,759,100,18,25,26,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2003-04-23,2002,7,30,113,2191,0.11,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2003-04-24,2002,7,30,114,2268.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2003-04-25,2002,7,30,115,2309.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2003-04-26,2002,7,30,116,2343.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.063,2195,0.94,1100,1100,55,7,15,23,995,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2003-04-27,2002,7,30,117,2369.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.063,2222,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2003-04-28,2002,7,30,118,2388.4,0.099,4,Mod_Dry,45,11,10,10,72,148,0.062,2240,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2003-04-29,2002,7,31,119,2399.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.062,2252,0.94,1100,1150,55,7,15,25,1050,100,18,25,35,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2003-04-30,2002,7,31,120,2403.5,0.098,4,Mod_Dry,45,11,10,10,72,148,0.062,2256,0.94,1100,1160,55,7,15,25,1050,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2003-05-01,2002,8,31,121,2399.8,0.098,3,Normal,55,13,13,17,178,276,0.12,2124,0.89,1100,1020,45,5,12,14,948,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2003-05-02,2002,8,31,122,2388.4,0.099,3,Normal,55,13,13,17,178,276,0.12,2112,0.88,1100,1010,45,5,12,13,937,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2003-05-03,2002,8,31,123,2377.1,0.1,3,Normal,55,13,13,17,178,276,0.12,2101,0.88,1100,1000,45,5,12,13,926,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-05-04,2002,8,31,124,2358.3,0.1,3,Normal,55,13,13,17,178,276,0.12,2082,0.88,1100,982,45,5,12,12,908,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2003-05-05,2002,8,31,125,2339.5,0.1,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2003-05-06,2002,8,32,126,2313.3,0.11,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2003-05-07,2002,8,32,127,2287.1,0.11,3,Normal,55,13,13,17,178,276,0.12,2011,0.88,1100,911,45,5,12,10,839,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-05-08,2002,8,32,128,2253.7,0.11,3,Normal,55,13,13,17,178,276,0.12,1978,0.88,1100,878,45,5,12,9,807,100,18,25,26,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2003-05-09,2002,8,32,129,2213.1,0.11,3,Normal,55,13,13,17,178,276,0.13,1937,0.88,1100,837,45,5,12,8,767,100,18,25,25,945,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2003-05-10,2002,8,32,130,2165.3,0.12,3,Normal,55,13,13,17,178,276,0.13,1889,0.87,1100,789,45,5,12,7,720,100,18,25,24,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2003-05-11,2002,8,32,131,2118,0.12,3,Normal,55,13,13,17,178,276,0.13,1842,0.87,1100,742,45,5,12,5,675,100,18,25,22,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2003-05-12,2002,8,32,132,2071,0.12,3,Normal,55,13,13,17,178,276,0.13,1795,0.87,1100,695,45,5,12,4,629,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2003-05-13,2002,8,33,133,2031.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2003-05-14,2002,8,33,134,1992.3,0.13,3,Normal,55,13,13,17,178,276,0.14,1716,0.86,1100,616,45,5,12,1,553,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2003-05-15,2002,8,33,135,1953.3,0.13,3,Normal,55,13,13,17,178,276,0.14,1677,0.86,1100,577,45,5,12,0,515,100,18,25,17,693,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2003-05-16,2002,8,33,136,1914.7,0.13,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2003-05-17,2002,8,33,137,1876.3,0.14,3,Normal,55,13,13,17,178,276,0.15,1600,0.85,1100,500,45,5,12,-2,440,100,18,25,15,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2003-05-18,2002,8,33,138,1838.2,0.14,3,Normal,55,13,13,17,178,276,0.15,1562,0.85,1100,462,45,5,12,-3,403,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2003-05-19,2002,8,33,139,1800.4,0.14,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2003-05-20,2002,8,34,140,1762.9,0.15,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-05-21,2002,8,34,141,1725.7,0.15,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-05-22,2002,8,34,142,1688.8,0.16,3,Normal,55,13,13,17,178,276,0.16,1413,0.84,1100,313,45,5,10,-8,261,100,18,23,9,439,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2003-05-23,2002,8,34,143,1652.2,0.16,3,Normal,55,13,13,17,178,276,0.17,1376,0.83,1100,276,45,5,8,-9,227,100,18,21,8,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2003-05-24,2002,8,34,144,1616,0.17,3,Normal,55,13,13,17,178,276,0.17,1340,0.83,1100,240,45,5,7,-10,193,100,18,20,7,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-05-25,2002,8,34,145,1580.1,0.17,3,Normal,55,13,13,17,178,276,0.17,1304,0.82,1100,204,45,5,6,-11,159,100,18,19,6,337,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2003-05-26,2002,8,34,146,1551,0.18,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-05-27,2002,8,35,147,1522.1,0.18,3,Normal,55,13,13,17,178,276,0.18,1246,0.82,1100,146,33,4,4,-13,118,88,17,17,4,296,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2003-05-28,2002,8,35,148,1493.4,0.19,3,Normal,55,13,13,17,178,276,0.18,1217,0.81,1100,117,26,4,4,-13,96,81,17,17,4,274,1220,990,969.5,20.5,0.867,0.648,0.0316,1.52,0.0738,4,0.3,1.82,0.0884,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-05-29,2002,8,35,149,1465,0.19,3,Normal,55,13,13,17,178,276,0.19,1189,0.81,1100,89,20,3,3,-14,77,75,16,16,3,255,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2003-05-30,2002,8,35,150,1436.8,0.2,3,Normal,55,13,13,17,178,276,0.19,1161,0.81,1100,61,14,2,2,-15,58,69,15,15,2,236,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2003-05-31,2002,8,35,151,1408.9,0.2,3,Normal,55,13,13,17,178,276,0.2,1133,0.8,1100,33,7,1,1,-16,40,62,14,14,1,218,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-06-01,2002,9,35,152,1375.2,0.21,3,Normal,53,12,12,13,120,210,0.15,1165,0.85,1100,65,15,2,2,-11,57,68,14,14,2,177,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2003-06-02,2002,9,35,153,1323.8,0.21,3,Normal,53,12,12,13,120,210,0.16,1114,0.84,1100,14,3,0,0,-13,24,56,12,12,0,144,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-06-03,2002,9,36,154,1279.3,0.22,3,Normal,53,12,12,13,120,210,0.16,1069,0.84,1069,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.766,0.579,0.0273,1.35,0.0634,4,0.294,1.64,0.0772,19.6,0.954,0.98,0.935,49,48,192,4610
2003-06-04,2002,9,36,155,1235.6,0.23,3,Normal,53,12,12,13,120,210,0.17,1026,0.83,1026,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.702,0.481,0.0225,1.18,0.0554,4,0.285,1.47,0.0687,19.9,0.955,0.98,0.936,47.8,46.8,187,4490
2003-06-05,2002,9,36,156,1198.5,0.23,3,Normal,53,12,12,13,120,210,0.17,988.5,0.82,988.5,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.648,0.417,0.0194,1.07,0.0496,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
2003-06-06,2002,9,36,157,1162,0.24,3,Normal,53,12,12,13,120,210,0.18,952,0.82,952,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.997,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4260
2003-06-07,2002,9,36,158,1131.7,0.24,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2003-06-08,2002,9,36,159,1101.9,0.25,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2003-06-09,2002,9,36,160,1072.7,0.25,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2003-06-10,2002,9,37,161,1049.3,0.26,3,Normal,53,12,12,13,120,210,0.2,839.3,0.8,839.3,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.494,0.345,0.0157,0.839,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
2003-06-11,2002,9,37,162,1026.2,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,865.2,0.84,865.2,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0162,0.863,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2003-06-12,2002,9,37,163,1003.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,842.6,0.84,842.6,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.832,0.0377,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3900
2003-06-13,2002,9,37,164,981.43,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,820.4,0.84,820.4,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2003-06-14,2002,9,37,165,959.75,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2003-06-15,2002,9,37,166,943.24,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,782.2,0.83,782.2,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2003-06-16,2002,9,37,167,927.06,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2003-06-17,2002,9,38,168,911.22,0.29,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2003-06-18,2002,9,38,169,895.74,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2003-06-19,2002,9,38,170,880.66,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2003-06-20,2002,9,38,171,865.99,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2003-06-21,2002,9,38,172,851.78,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,690.8,0.81,690.8,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
2003-06-22,2002,9,38,173,838.06,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2003-06-23,2002,9,38,174,824.89,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,663.9,0.81,663.9,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.244,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2003-06-24,2002,9,39,175,812.34,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2003-06-25,2002,9,39,176,803.82,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2003-06-26,2002,9,39,177,795.7,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2003-06-27,2002,9,39,178,788.08,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2003-06-28,2002,9,39,179,781.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2003-06-29,2002,9,39,180,774.84,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2003-06-30,2002,9,39,181,768.67,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2003-07-01,2002,10,40,182,755.82,0.35,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2003-07-02,2002,10,40,183,743.52,0.36,3,Normal,50,10,9,9,108,186,0.25,557.5,0.75,557.5,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.173,0.0075,0.456,0.0197,3,0.193,0.649,0.0281,22.5,0.951,0.974,0.926,39,37.9,114,2730
2003-07-03,2002,10,40,184,731.21,0.36,3,Normal,50,10,9,9,108,186,0.25,545.2,0.75,545.2,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.276,0.165,0.00713,0.441,0.019,3,0.188,0.629,0.0271,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2003-07-04,2002,10,40,185,720,0.36,3,Normal,50,10,9,9,108,186,0.26,534,0.74,534,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00679,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.921,37.5,36.4,109,2620
2003-07-05,2002,10,40,186,708.24,0.37,3,Normal,50,10,9,9,108,186,0.26,522.2,0.74,522.2,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.263,0.15,0.00644,0.412,0.0177,3,0.178,0.59,0.0254,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2003-07-06,2002,10,40,187,697.03,0.37,3,Normal,50,10,9,9,108,186,0.27,511,0.73,511,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.00611,0.399,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2003-07-07,2002,10,40,188,686.92,0.38,3,Normal,50,10,9,9,108,186,0.27,500.9,0.73,500.9,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.136,0.00581,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2003-07-08,2002,10,41,189,676.25,0.38,3,Normal,50,10,9,9,108,186,0.28,490.3,0.72,490.3,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-07-09,2002,10,41,190,665.59,0.39,3,Normal,50,10,9,9,108,186,0.28,479.6,0.72,479.6,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2003-07-10,2002,10,41,191,655.47,0.39,3,Normal,50,10,9,9,108,186,0.28,469.5,0.72,469.5,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.233,0.121,0.00514,0.353,0.015,2,0.259,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2003-07-11,2002,10,41,192,646.45,0.39,3,Normal,50,10,9,9,108,186,0.29,460.4,0.71,460.4,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2003-07-12,2002,10,41,193,636.88,0.4,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2003-07-13,2002,10,41,194,627.31,0.4,3,Normal,50,10,9,9,108,186,0.3,441.3,0.7,441.3,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.5,2240
2003-07-14,2002,10,41,195,617.74,0.41,3,Normal,50,10,9,9,108,186,0.3,431.7,0.7,431.7,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.8,45.8,91.6,2200
2003-07-15,2002,10,42,196,608.71,0.41,3,Normal,50,10,9,9,108,186,0.31,422.7,0.69,422.7,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0985,0.00416,0.308,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.9,2160
2003-07-16,2002,10,42,197,600.78,0.42,3,Normal,50,10,9,9,108,186,0.31,414.8,0.69,414.8,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0948,0.004,0.301,0.0127,2,0.222,0.524,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.3,2120
2003-07-17,2002,10,42,198,592.31,0.42,3,Normal,50,10,9,9,108,186,0.31,406.3,0.69,406.3,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0908,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2003-07-18,2002,10,42,199,583.83,0.43,3,Normal,50,10,9,9,108,186,0.32,397.8,0.68,397.8,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0868,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.3,42.5,84.9,2040
2003-07-19,2002,10,42,200,575.35,0.43,3,Normal,50,10,9,9,108,186,0.32,389.4,0.68,389.4,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.2,2000
2003-07-20,2002,10,42,201,567.42,0.43,3,Normal,50,10,9,9,108,186,0.33,381.4,0.67,381.4,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.079,0.00331,0.274,0.0115,2,0.2,0.473,0.0199,23.4,0.953,0.98,0.933,41.6,40.8,81.6,1960
2003-07-21,2002,10,42,202,560.59,0.44,3,Normal,50,10,9,9,108,186,0.33,374.6,0.67,374.6,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0758,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2003-07-22,2002,10,43,203,553.21,0.44,3,Normal,50,10,9,9,108,186,0.34,367.2,0.66,367.2,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0723,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2003-07-23,2002,10,43,204,545.82,0.44,3,Normal,50,10,9,9,108,186,0.34,359.8,0.66,359.8,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0688,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2003-07-24,2002,10,43,205,538.44,0.45,3,Normal,50,10,9,9,108,186,0.34,352.4,0.66,352.4,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0654,0.00273,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
2003-07-25,2002,10,43,206,531.06,0.45,3,Normal,50,10,9,9,108,186,0.35,345.1,0.65,345.1,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0619,0.00258,0.244,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.8,73.5,1760
2003-07-26,2002,10,43,207,524.22,0.46,3,Normal,50,10,9,9,108,186,0.35,338.2,0.65,338.2,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0586,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2003-07-27,2002,10,43,208,517.39,0.46,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2003-07-28,2002,10,43,209,511.64,0.46,3,Normal,50,10,9,9,108,186,0.36,325.6,0.64,325.6,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0527,0.00219,0.228,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2003-07-29,2002,10,44,210,505.35,0.47,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0497,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2003-07-30,2002,10,44,211,499.06,0.47,3,Normal,50,10,9,9,108,186,0.37,313.1,0.63,313.1,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2003-07-31,2002,10,44,212,492.78,0.47,3,Normal,50,10,9,9,108,186,0.38,306.8,0.62,306.8,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00876,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
2003-08-01,2002,11,44,213,485.39,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,301.4,0.62,301.4,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.0017,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2003-08-02,2002,11,44,214,478.56,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2003-08-03,2002,11,44,215,471.17,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2003-08-04,2002,11,44,216,464.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2003-08-05,2002,11,45,217,458.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2003-08-06,2002,11,45,218,452.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2003-08-07,2002,11,45,219,446.02,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262,0.59,262,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0227,0.00093,0.176,0.0072,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2003-08-08,2002,11,45,220,439.73,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2003-08-09,2002,11,45,221,433.44,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.017,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2003-08-10,2002,11,45,222,427.7,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2003-08-11,2002,11,45,223,421.96,0.52,3,Normal,47,8,6,5,89,155,0.37,267,0.63,267,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.025,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2003-08-12,2002,11,46,224,417.31,0.53,3,Normal,47,8,6,5,89,155,0.37,262.3,0.63,262.3,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0228,0.00093,0.172,0.00703,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2003-08-13,2002,11,46,225,412.11,0.53,3,Normal,47,8,6,5,89,155,0.38,257.1,0.62,257.1,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000829,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2003-08-14,2002,11,46,226,406.92,0.53,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000729,0.164,0.00667,2,0.113,0.276,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2003-08-15,2002,11,46,227,401.72,0.54,3,Normal,47,8,6,5,89,155,0.39,246.7,0.61,246.7,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2003-08-16,2002,11,46,228,396.53,0.54,3,Normal,47,8,6,5,89,155,0.39,241.5,0.61,241.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2003-08-17,2002,11,46,229,391.88,0.55,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2003-08-18,2002,11,46,230,387.23,0.55,3,Normal,47,8,6,5,89,155,0.4,232.2,0.6,232.2,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00626,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2003-08-19,2002,11,47,231,382.58,0.56,3,Normal,47,8,6,5,89,155,0.41,227.6,0.59,227.6,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2003-08-20,2002,11,47,232,377.93,0.56,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,51,48.2,48.2,1160
2003-08-21,2002,11,47,233,374.38,0.56,3,Normal,47,8,6,5,89,155,0.41,219.4,0.59,219.4,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
