date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-03-25,2003,6,26,85,3146.6,0.044,3,Normal,49,9,9,9,107,183,0.058,2964,0.94,1100,1860,51,9,16,47,1740,100,18,25,56,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2004-03-26,2003,6,26,86,3324.8,0.036,3,Normal,49,9,9,9,107,183,0.055,3142,0.94,1100,2040,51,9,16,52,1910,100,18,25,61,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2004-03-27,2003,6,26,87,3471.8,0.03,3,Normal,49,9,9,9,107,183,0.053,3289,0.95,1100,2190,51,9,16,57,2060,100,18,25,66,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2004-03-28,2003,6,26,88,3620.6,0.025,3,Normal,49,9,9,9,107,183,0.051,3438,0.95,1100,2340,51,9,16,61,2200,100,18,25,70,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2004-03-29,2003,6,26,89,3779.8,0.02,3,Normal,49,9,9,9,107,183,0.048,3597,0.95,1100,2500,51,9,16,66,2360,100,18,25,75,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2004-03-30,2003,6,26,90,3949.7,0.016,3,Normal,49,9,9,9,107,183,0.046,3767,0.95,1100,2670,51,9,16,71,2520,100,18,25,80,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2004-03-31,2003,6,27,91,4130.4,0.012,3,Normal,49,9,9,9,107,183,0.044,3947,0.96,1100,2850,51,9,16,71,2700,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2004-04-01,2003,7,27,92,4295.4,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.069,4000,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2004-04-02,2003,7,27,93,4425.9,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2004-04-03,2003,7,27,94,4521,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.065,4226,0.94,1100,3130,30,4,7,55,3030,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2004-04-04,2003,7,27,95,4598.4,0.004,2,Mod_Wet,70,14,18,25,168,295,0.064,4303,0.94,1100,3200,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2004-04-05,2003,7,27,96,4667,0.0028,2,Mod_Wet,70,14,18,25,168,295,0.063,4372,0.94,1100,3270,30,4,7,55,3180,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2004-04-06,2003,7,27,97,4726.7,0.0019,2,Mod_Wet,70,14,18,25,168,295,0.062,4432,0.94,1100,3330,30,4,7,55,3240,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2004-04-07,2003,7,28,98,4768.1,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.062,4473,0.94,1100,3370,30,4,7,55,3280,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2004-04-08,2003,7,28,99,4800.4,0.00068,2,Mod_Wet,70,14,18,25,168,295,0.061,4505,0.94,1100,3410,30,4,7,55,3310,100,18,25,80,3480,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.6,102,2460
2004-04-09,2003,7,28,100,4823.5,0.0003,2,Mod_Wet,70,14,18,25,168,295,0.061,4529,0.94,1100,3430,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,101,2430
2004-04-10,2003,7,28,101,4837.4,0.000075,2,Mod_Wet,70,14,18,25,168,295,0.061,4542,0.94,1100,3440,30,4,7,55,3350,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.88,26.7,25.2,101,2420
2004-04-11,2003,7,28,102,4842,0,2,Mod_Wet,70,14,18,25,168,295,0.061,4547,0.94,1100,3450,30,4,7,55,3350,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.879,26.7,25.2,101,2420
2004-04-12,2003,7,28,103,4837.4,0.000075,2,Mod_Wet,70,14,18,25,168,295,0.061,4542,0.94,1100,3440,30,4,7,55,3350,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.88,26.7,25.2,101,2420
2004-04-13,2003,7,28,104,4823.5,0.0003,2,Mod_Wet,70,14,18,25,168,295,0.061,4529,0.94,1100,3430,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,101,2430
2004-04-14,2003,7,29,105,4809.7,0.00053,2,Mod_Wet,70,14,18,25,168,295,0.061,4515,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2004-04-15,2003,7,29,106,4795.8,0.00075,2,Mod_Wet,70,14,18,25,168,295,0.061,4501,0.94,1100,3400,30,4,7,55,3310,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.882,27,25.6,102,2460
2004-04-16,2003,7,29,107,4772.8,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.062,4478,0.94,1100,3380,30,4,7,55,3280,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2004-04-17,2003,7,29,108,4749.7,0.0015,2,Mod_Wet,70,14,18,25,168,295,0.062,4455,0.94,1100,3360,30,4,7,55,3260,100,18,25,80,3430,1240,990,977.1,12.9,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2004-04-18,2003,7,29,109,4717.5,0.002,2,Mod_Wet,70,14,18,25,168,295,0.063,4423,0.94,1100,3320,30,4,7,55,3230,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2004-04-19,2003,7,29,110,4685.4,0.0025,2,Mod_Wet,70,14,18,25,168,295,0.063,4390,0.94,1100,3290,30,4,7,55,3190,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.5,106,2550
2004-04-20,2003,7,29,111,4644.1,0.0032,2,Mod_Wet,70,14,18,25,168,295,0.064,4349,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2004-04-21,2003,7,30,112,4603,0.0039,1,Wet,84,14,20,27,219,364,0.079,4239,0.92,1100,3140,16,4,5,53,3060,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2004-04-22,2003,7,30,113,4562,0.0046,1,Wet,84,14,20,27,219,364,0.08,4198,0.92,1100,3100,16,4,5,53,3020,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2004-04-23,2003,7,30,114,4511.9,0.0054,1,Wet,84,14,20,27,219,364,0.081,4148,0.92,1100,3050,16,4,5,53,2970,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2004-04-24,2003,7,30,115,4462.1,0.0062,1,Wet,84,14,20,27,219,364,0.082,4098,0.92,1100,3000,16,4,5,53,2920,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2004-04-25,2003,7,30,116,4412.3,0.007,1,Wet,84,14,20,27,219,364,0.083,4048,0.92,1100,2950,16,4,5,53,2870,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2004-04-26,2003,7,30,117,4353.7,0.0079,1,Wet,84,14,20,27,219,364,0.084,3990,0.92,1100,2890,16,4,5,53,2810,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2004-04-27,2003,7,30,118,4286.4,0.009,1,Wet,84,14,20,27,219,364,0.085,3922,0.92,1100,2820,16,4,5,53,2740,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2004-04-28,2003,7,31,119,4219.4,0.01,1,Wet,84,14,20,27,219,364,0.086,3855,0.91,1100,2760,16,4,5,53,2680,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2004-04-29,2003,7,31,120,4143.7,0.012,1,Wet,84,14,20,27,219,364,0.088,3780,0.91,1100,2680,16,4,5,53,2600,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2004-04-30,2003,7,31,121,4068.4,0.013,1,Wet,84,14,20,27,219,364,0.089,3704,0.91,1100,2600,16,4,5,51,2530,100,18,25,78,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
2004-05-01,2003,8,31,122,3993.6,0.015,2,Mod_Wet,65,14,17,23,202,321,0.08,3673,0.92,1100,2570,35,4,8,54,2470,100,18,25,77,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2004-05-02,2003,8,31,123,3919,0.017,2,Mod_Wet,65,14,17,23,202,321,0.082,3598,0.92,1100,2500,35,4,8,52,2400,100,18,25,75,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2004-05-03,2003,8,31,124,3844.9,0.018,2,Mod_Wet,65,14,17,23,202,321,0.084,3524,0.92,1100,2420,35,4,8,50,2330,100,18,25,73,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2004-05-04,2003,8,31,125,3771.2,0.02,2,Mod_Wet,65,14,17,23,202,321,0.085,3450,0.92,1100,2350,35,4,8,48,2260,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2004-05-05,2003,8,32,126,3697.8,0.022,2,Mod_Wet,65,14,17,23,202,321,0.087,3377,0.91,1100,2280,35,4,8,45,2190,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2004-05-06,2003,8,32,127,3624.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.089,3304,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2004-05-07,2003,8,32,128,3552.4,0.027,2,Mod_Wet,65,14,17,23,202,321,0.09,3231,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2004-05-08,2003,8,32,129,3480.3,0.029,2,Mod_Wet,65,14,17,23,202,321,0.092,3159,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2004-05-09,2003,8,32,130,3408.6,0.032,2,Mod_Wet,65,14,17,23,202,321,0.094,3088,0.91,1100,1990,35,4,8,37,1900,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2004-05-10,2003,8,32,131,3345.7,0.035,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-05-11,2003,8,32,132,3283.1,0.038,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-05-12,2003,8,33,133,3196.1,0.041,2,Mod_Wet,65,14,17,23,202,321,0.1,2875,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2004-05-13,2003,8,33,134,3109.7,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2789,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2004-05-14,2003,8,33,135,3024.1,0.049,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2004-05-15,2003,8,33,136,2947.2,0.053,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2004-05-16,2003,8,33,137,2870.9,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2550,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2004-05-17,2003,8,33,138,2795.2,0.063,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2004-05-18,2003,8,33,139,2728,0.068,2,Mod_Wet,65,14,17,23,202,321,0.12,2407,0.88,1100,1310,35,4,8,16,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2004-05-19,2003,8,34,140,2661.3,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2004-05-20,2003,8,34,141,2595.1,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2004-05-21,2003,8,34,142,2529.5,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2208,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2004-05-22,2003,8,34,143,2464.3,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2004-05-23,2003,8,34,144,2407.3,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-05-24,2003,8,34,145,2350.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-05-25,2003,8,34,146,2294.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1974,0.86,1100,874,35,4,8,3,824,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2004-05-26,2003,8,35,147,2231.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1910,0.86,1100,810,35,4,8,1,762,100,18,25,24,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2004-05-27,2003,8,35,148,2154.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1833,0.85,1100,733,35,4,8,-1,687,100,18,25,22,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2004-05-28,2003,8,35,149,2078.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1757,0.85,1100,657,35,4,8,-3,613,100,18,25,20,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2004-05-29,2003,8,35,150,2010.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1689,0.84,1100,589,35,4,8,-5,547,100,18,25,18,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-05-30,2003,8,35,151,1942.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1622,0.83,1100,522,35,4,8,-7,482,100,18,25,16,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2004-05-31,2003,8,35,152,1883.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1562,0.83,1100,462,35,4,8,-9,424,100,18,25,14,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2004-06-01,2003,9,35,153,1824.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1567,0.86,1100,467,38,6,11,-2,414,100,18,25,14,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2004-06-02,2003,9,36,154,1773.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2004-06-03,2003,9,36,155,1722.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1465,0.85,1100,365,38,6,11,-5,315,100,18,25,11,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45.1,180,4320
2004-06-04,2003,9,36,156,1672.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-06-05,2003,9,36,157,1622.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1366,0.84,1100,266,38,6,8,-8,222,100,18,22,8,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2004-06-06,2003,9,36,158,1580.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1323,0.84,1100,223,38,6,7,-9,181,100,18,21,7,334,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2004-06-07,2003,9,36,159,1538.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2004-06-08,2003,9,36,160,1496.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1240,0.83,1100,140,32,4,4,-12,112,94,16,18,4,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2004-06-09,2003,9,37,161,1455.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2004-06-10,2003,9,37,162,1421.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2004-06-11,2003,9,37,163,1381.3,0.21,3,Normal,53,12,12,13,120,210,0.15,1171,0.85,1100,71,16,2,2,-11,62,69,14,14,2,182,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2004-06-12,2003,9,37,164,1317.8,0.22,3,Normal,53,12,12,13,120,210,0.16,1108,0.84,1100,8,2,0,0,-13,19,55,12,12,0,139,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-06-13,2003,9,37,165,1261.7,0.22,3,Normal,53,12,12,13,120,210,0.17,1052,0.83,1052,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.741,0.539,0.0254,1.28,0.0602,4,0.29,1.57,0.0738,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
2004-06-14,2003,9,37,166,1207,0.23,3,Normal,53,12,12,13,120,210,0.17,997,0.83,997,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.6,21.4,0.66,0.422,0.0197,1.08,0.0504,4,0.279,1.36,0.0634,20.1,0.955,0.98,0.936,46.9,46,184,4410
2004-06-15,2003,9,37,167,1159.2,0.24,3,Normal,53,12,12,13,120,210,0.18,949.2,0.82,949.2,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.594,0.398,0.0184,0.993,0.046,4,0.263,1.26,0.0581,20.3,0.955,0.98,0.936,45.2,44.3,177,4250
2004-06-16,2003,9,38,168,1118.1,0.25,3,Normal,53,12,12,13,120,210,0.19,908.1,0.81,908.1,0,0,0,0,-13,13,53,12,12,0,133,985,990,968.3,21.7,0.557,0.379,0.0174,0.935,0.043,4,0.249,1.18,0.0545,20.5,0.955,0.98,0.936,43.7,42.8,171,4110
2004-06-17,2003,9,38,169,1078,0.25,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
2004-06-18,2003,9,38,170,1044.1,0.26,3,Normal,53,12,12,13,120,210,0.2,834.1,0.8,834.1,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.832,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2004-06-19,2003,9,38,171,1011.1,0.27,3,Normal,53,12,12,13,120,210,0.21,801.1,0.79,801.1,0,0,0,0,-13,13,53,12,12,0,133,878,990,967.9,22.1,0.459,0.327,0.0148,0.785,0.0356,4,0.213,0.998,0.0452,21.1,0.953,0.975,0.929,39.4,38.4,154,3690
2004-06-20,2003,9,38,172,983.87,0.27,3,Normal,53,12,12,13,120,210,0.21,773.9,0.79,773.9,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2004-06-21,2003,9,38,173,957.38,0.28,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2004-06-22,2003,9,38,174,931.65,0.28,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2004-06-23,2003,9,39,175,911.22,0.29,3,Normal,53,12,12,13,120,210,0.23,701.2,0.77,701.2,0,0,0,0,-13,13,53,12,12,0,133,778,990,967.5,22.5,0.369,0.269,0.012,0.638,0.0284,3,0.258,0.896,0.0399,21.6,0.957,0.98,0.937,47.3,46.3,139,3340
2004-06-24,2003,9,39,176,891.39,0.3,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2004-06-25,2003,9,39,177,872.22,0.3,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2004-06-26,2003,9,39,178,853.78,0.31,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2004-06-27,2003,9,39,179,839.99,0.32,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
2004-06-28,2003,9,39,180,826.74,0.32,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
2004-06-29,2003,9,39,181,814.09,0.33,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
2004-06-30,2003,9,40,182,802.16,0.33,3,Normal,53,12,12,13,120,210,0.26,592.2,0.74,592.2,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.197,0.00859,0.503,0.022,3,0.209,0.712,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
2004-07-01,2003,10,40,183,791.07,0.34,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2004-07-02,2003,10,40,184,781.06,0.34,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2004-07-03,2003,10,40,185,772.67,0.34,3,Normal,50,10,9,9,108,186,0.24,586.7,0.76,586.7,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00838,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2004-07-04,2003,10,40,186,762.66,0.35,3,Normal,50,10,9,9,108,186,0.24,576.7,0.76,576.7,0,0,0,0,-9,9,50,10,9,0,117,646,990,967,23,0.293,0.186,0.00808,0.48,0.0208,3,0.202,0.682,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2004-07-05,2003,10,40,187,748.71,0.35,3,Normal,50,10,9,9,108,186,0.25,562.7,0.75,562.7,0,0,0,0,-9,9,50,10,9,0,117,632,990,966.9,23.1,0.286,0.177,0.00766,0.462,0.02,3,0.196,0.658,0.0285,22.4,0.952,0.974,0.927,39.3,38.3,115,2760
2004-07-06,2003,10,40,188,734.77,0.36,3,Normal,50,10,9,9,108,186,0.25,548.8,0.75,548.8,0,0,0,0,-9,9,50,10,9,0,117,618,990,966.8,23.2,0.278,0.168,0.00724,0.445,0.0192,3,0.189,0.635,0.0274,22.5,0.951,0.973,0.924,38.4,37.4,112,2690
2004-07-07,2003,10,41,189,721.37,0.36,3,Normal,50,10,9,9,108,186,0.26,535.4,0.74,535.4,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.159,0.00683,0.429,0.0185,3,0.183,0.612,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,109,2630
2004-07-08,2003,10,41,190,709.06,0.37,3,Normal,50,10,9,9,108,186,0.26,523.1,0.74,523.1,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00647,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2004-07-09,2003,10,41,191,696.21,0.37,3,Normal,50,10,9,9,108,186,0.27,510.2,0.73,510.2,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00608,0.398,0.017,3,0.172,0.57,0.0244,22.7,0.947,0.97,0.919,35.9,34.9,105,2510
2004-07-10,2003,10,41,192,685,0.38,3,Normal,50,10,9,9,108,186,0.27,499,0.73,499,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.135,0.00576,0.384,0.0164,3,0.167,0.551,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2004-07-11,2003,10,41,193,673.24,0.38,3,Normal,50,10,9,9,108,186,0.28,487.2,0.72,487.2,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.243,0.129,0.00551,0.372,0.0159,2,0.271,0.643,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2004-07-12,2003,10,41,194,662.03,0.39,3,Normal,50,10,9,9,108,186,0.28,476,0.72,476,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00527,0.36,0.0153,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2004-07-13,2003,10,41,195,651.92,0.39,3,Normal,50,10,9,9,108,186,0.28,465.9,0.71,465.9,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00506,0.349,0.0149,2,0.257,0.606,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2004-07-14,2003,10,42,196,641.25,0.4,3,Normal,50,10,9,9,108,186,0.29,455.3,0.71,455.3,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00484,0.338,0.0144,2,0.25,0.588,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2004-07-15,2003,10,42,197,630.59,0.4,3,Normal,50,10,9,9,108,186,0.29,444.6,0.7,444.6,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2004-07-16,2003,10,42,198,621.56,0.41,3,Normal,50,10,9,9,108,186,0.3,435.6,0.7,435.6,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00443,0.318,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.4,2220
2004-07-17,2003,10,42,199,611.99,0.41,3,Normal,50,10,9,9,108,186,0.3,426,0.7,426,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2004-07-18,2003,10,42,200,602.42,0.42,3,Normal,50,10,9,9,108,186,0.31,416.4,0.69,416.4,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0956,0.00403,0.302,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2004-07-19,2003,10,42,201,593.4,0.42,3,Normal,50,10,9,9,108,186,0.31,407.4,0.69,407.4,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2004-07-20,2003,10,42,202,585.47,0.42,3,Normal,50,10,9,9,108,186,0.32,399.5,0.68,399.5,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0875,0.00368,0.288,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.3,2050
2004-07-21,2003,10,43,203,576.99,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,350,0.61,350,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0642,0.0027,0.251,0.0106,2,0.179,0.43,0.0181,23.4,0.949,0.972,0.922,38.1,37,74,1780
2004-07-22,2003,10,43,204,568.52,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,341.5,0.6,341.5,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0602,0.00252,0.244,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36,72.1,1730
2004-07-23,2003,10,43,205,560.04,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,333,0.59,333,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0562,0.00235,0.238,0.00995,2,0.167,0.405,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.4,1690
2004-07-24,2003,10,43,206,552.11,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,325.1,0.59,325.1,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0525,0.00219,0.231,0.00966,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.916,35.4,34.4,68.7,1650
2004-07-25,2003,10,43,207,545.28,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,318.3,0.58,318.3,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0492,0.00206,0.225,0.00941,2,0.157,0.383,0.016,23.6,0.944,0.97,0.915,34.7,33.7,67.3,1620
2004-07-26,2003,10,43,208,537.89,0.45,2,Mod_Wet,58,11,11,11,136,227,0.42,310.9,0.58,310.9,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.173,0.0457,0.00191,0.219,0.00914,2,0.152,0.372,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2004-07-27,2003,10,43,209,530.51,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,303.5,0.57,303.5,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0423,0.00176,0.213,0.00888,2,0.147,0.361,0.015,23.7,0.942,0.97,0.913,33.1,32.1,64.3,1540
2004-07-28,2003,10,44,210,523.13,0.46,2,Mod_Wet,58,11,11,11,136,227,0.43,296.1,0.57,296.1,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0388,0.00161,0.207,0.00861,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2004-07-29,2003,10,44,211,516.29,0.46,2,Mod_Wet,58,11,11,11,136,227,0.44,289.3,0.56,289.3,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0355,0.00148,0.201,0.00837,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.3,1470
2004-07-30,2003,10,44,212,509.46,0.46,2,Mod_Wet,58,11,11,11,136,227,0.45,282.5,0.55,282.5,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.0323,0.00134,0.196,0.00812,2,0.133,0.329,0.0136,23.8,0.937,0.97,0.909,30.9,29.9,59.9,1440
2004-07-31,2003,10,44,213,503.71,0.47,2,Mod_Wet,58,11,11,11,136,227,0.45,276.7,0.55,276.7,0,0,0,0,-11,11,58,11,11,0,147,357,990,965.9,24.1,0.161,0.0296,0.00123,0.191,0.00792,2,0.129,0.32,0.0133,23.8,0.936,0.97,0.908,30.2,29.3,58.7,1410
2004-08-01,2003,11,44,214,496.33,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2004-08-02,2003,11,44,215,489.49,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2004-08-03,2003,11,44,216,482.11,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2004-08-04,2003,11,45,217,474.73,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2004-08-05,2003,11,45,218,467.35,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2004-08-06,2003,11,45,219,460.51,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,276.5,0.6,276.5,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2004-08-07,2003,11,45,220,454.77,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2004-08-08,2003,11,45,221,448.48,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,264.5,0.59,264.5,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0238,0.000978,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2004-08-09,2003,11,45,222,442.19,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2004-08-10,2003,11,45,223,435.9,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2004-08-11,2003,11,46,224,430.16,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2004-08-12,2003,11,46,225,424.42,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2004-08-13,2003,11,46,226,419.77,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2004-08-14,2003,11,46,227,414.57,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0153,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2004-08-15,2003,11,46,228,409.38,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,225.4,0.55,225.4,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00631,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2004-08-16,2003,11,46,229,404.18,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,220.2,0.55,220.2,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2004-08-17,2003,11,46,230,398.99,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2004-08-18,2003,11,47,231,393.79,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,209.8,0.53,209.8,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000551,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.8,46.8,1120
2004-08-19,2003,11,47,232,389.14,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,205.1,0.53,205.1,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.219,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2004-08-20,2003,11,47,233,384.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,200.5,0.52,200.5,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000518,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1070
2004-08-21,2003,11,47,234,379.85,0.56,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2004-08-22,2003,11,47,235,376.29,0.56,3,Normal,47,8,6,5,89,155,0.41,221.3,0.59,221.3,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2004-08-23,2003,11,47,236,372.19,0.56,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2004-08-24,2003,11,47,237,368.09,0.57,3,Normal,47,8,6,5,89,155,0.42,213.1,0.58,213.1,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2004-08-25,2003,11,48,238,363.99,0.57,3,Normal,47,8,6,5,89,155,0.43,209,0.57,209,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1130
2004-08-26,2003,11,48,239,359.89,0.58,3,Normal,47,8,6,5,89,155,0.43,204.9,0.57,204.9,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2004-08-27,2003,11,48,240,355.78,0.58,3,Normal,47,8,6,5,89,155,0.44,200.8,0.56,200.8,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2004-08-28,2003,11,48,241,352.23,0.58,3,Normal,47,8,6,5,89,155,0.44,197.2,0.56,197.2,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2004-08-29,2003,11,48,242,348.67,0.59,3,Normal,47,8,6,5,89,155,0.45,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2004-08-30,2003,11,48,243,345.12,0.59,3,Normal,47,8,6,5,89,155,0.45,190.1,0.55,190.1,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2004-08-31,2003,11,48,244,341.56,0.59,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000466,0.135,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
2004-09-01,2003,12,49,245,336.92,0.6,3,Normal,40,6,4,3,65,118,0.35,218.9,0.65,218.9,0,0,0,0,-3,3,40,6,4,0,68,269,990,965.1,24.9,0.13,0.0144,0.000576,0.145,0.00581,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-09-02,2003,12,49,246,332.27,0.6,3,Normal,40,6,4,3,65,118,0.35,214.3,0.65,214.3,0,0,0,0,-3,3,40,6,4,0,68,264,990,965.1,24.9,0.129,0.014,0.00056,0.143,0.00572,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2004-09-03,2003,12,49,247,327.07,0.61,3,Normal,40,6,4,3,65,118,0.36,209.1,0.64,209.1,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.000542,0.14,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2004-09-04,2003,12,49,248,321.88,0.61,3,Normal,40,6,4,3,65,118,0.37,203.9,0.63,203.9,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000523,0.138,0.00553,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2004-09-05,2003,12,49,249,317.23,0.62,3,Normal,40,6,4,3,65,118,0.37,199.2,0.63,199.2,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000507,0.136,0.00544,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2004-09-06,2003,12,49,250,312.58,0.63,3,Normal,40,6,4,3,65,118,0.38,194.6,0.62,194.6,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000491,0.134,0.00536,1,0.205,0.339,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2004-09-07,2003,12,49,251,307.93,0.63,3,Normal,40,6,4,3,65,118,0.38,189.9,0.62,189.9,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,43,43,1030
2004-09-08,2003,12,50,252,304.38,0.63,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2004-09-09,2003,12,50,253,300.28,0.64,3,Normal,40,6,4,3,65,118,0.39,182.3,0.61,182.3,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2004-09-10,2003,12,50,254,296.17,0.65,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2004-09-11,2003,12,50,255,292.07,0.65,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2004-09-12,2003,12,50,256,287.97,0.66,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2004-09-13,2003,12,50,257,284.42,0.66,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2004-09-14,2003,12,50,258,280.86,0.67,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2004-09-15,2003,12,51,259,277.31,0.67,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2004-09-16,2003,12,51,260,274.85,0.68,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2004-09-17,2003,12,51,261,271.84,0.68,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2004-09-18,2003,12,51,262,268.83,0.69,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00857,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2004-09-19,2003,12,51,263,266.92,0.69,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2004-09-20,2003,12,51,264,265,0.69,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2004-09-21,2003,12,51,265,261.99,0.7,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2004-09-22,2003,12,52,266,258.99,0.7,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2004-09-23,2003,12,52,267,256.53,0.71,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-09-24,2003,12,52,268,253.52,0.72,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2004-09-25,2003,12,52,269,250.51,0.72,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2004-09-26,2003,12,52,270,248.05,0.73,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2004-09-27,2003,12,52,271,245.59,0.73,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2004-09-28,2003,12,52,272,247.5,0.73,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2004-09-29,2003,12,53,273,249.42,0.73,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2004-09-30,2003,12,53,274,246.41,0.73,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2004-10-01,2004,1,1,275,243.4,0.74,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2004-10-02,2004,1,1,276,240.39,0.75,3,Normal,37,5,3,2,50,97,0.4,143.4,0.6,143.4,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2004-10-03,2004,1,1,277,237.39,0.75,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2004-10-04,2004,1,1,278,234.38,0.76,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2004-10-05,2004,1,1,279,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2004-10-06,2004,1,1,280,228.36,0.78,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2004-10-07,2004,1,1,281,225.9,0.79,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-10-08,2004,1,2,282,223.44,0.79,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-10-09,2004,1,2,283,220.98,0.8,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2004-10-10,2004,1,2,284,218.52,0.81,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-10-11,2004,1,2,285,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2004-10-12,2004,1,2,286,214.69,0.82,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2004-10-13,2004,1,2,287,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2004-10-14,2004,1,2,288,217.42,0.81,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2004-10-15,2004,1,3,289,215.51,0.82,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-10-16,2004,1,3,290,212.5,0.83,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-10-17,2004,1,3,291,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2004-10-18,2004,1,3,292,209.22,0.84,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2004-10-19,2004,1,3,293,206.21,0.84,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
