date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-10-20,2004,1,3,294,204.85,0.85,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2004-10-21,2004,1,3,295,202.93,0.85,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2004-10-22,2004,1,4,296,201.02,0.86,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2004-10-23,2004,1,4,297,199.1,0.87,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,197.19,0.87,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,195.28,0.88,3,Normal,37,5,3,2,50,97,0.5,98.28,0.5,98.28,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,193.36,0.88,3,Normal,37,5,3,2,50,97,0.5,96.36,0.5,96.36,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00394,0.000154,0.0894,0.00349,1,0.0726,0.162,0.00633,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,193.64,0.88,3,Normal,37,5,3,2,50,97,0.5,96.64,0.5,96.64,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,196.1,0.87,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,196.37,0.87,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,194.46,0.88,3,Normal,37,5,3,2,50,97,0.5,97.46,0.5,97.46,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0858,0.00403,0.000158,0.0898,0.00351,1,0.0741,0.164,0.00641,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,192.54,0.88,3,Normal,37,5,3,2,50,97,0.5,95.54,0.5,95.54,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0851,0.00387,0.000151,0.089,0.00348,1,0.0715,0.16,0.00627,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,191.72,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2004-11-02,2004,2,5,307,191.99,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2004-11-03,2004,2,5,308,192.81,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-04,2004,2,5,309,191.99,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2004-11-05,2004,2,6,310,191.72,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2004-11-06,2004,2,6,311,191.45,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2004-11-07,2004,2,6,312,192.27,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2004-11-08,2004,2,6,313,193.64,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000255,0.0991,0.00387,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-11-09,2004,2,6,314,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2004-11-10,2004,2,6,315,193.64,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000255,0.0991,0.00387,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-11-11,2004,2,6,316,193.36,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-11-12,2004,2,7,317,193.09,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2004-11-13,2004,2,7,318,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2004-11-14,2004,2,7,319,193.09,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2004-11-15,2004,2,7,320,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2004-11-16,2004,2,7,321,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-11-17,2004,2,7,322,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2004-11-18,2004,2,7,323,202.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2004-11-19,2004,2,8,324,201.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2004-11-20,2004,2,8,325,199.65,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2004-11-21,2004,2,8,326,198.28,0.87,5,Dry,23,4,2,2,19,50,0.25,148.3,0.75,148.3,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2004-11-22,2004,2,8,327,196.92,0.87,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2004-11-23,2004,2,8,328,196.64,0.87,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2004-11-24,2004,2,8,329,199.1,0.87,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2004-11-25,2004,2,8,330,204.85,0.85,5,Dry,23,4,2,2,19,50,0.24,154.8,0.76,154.8,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00891,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,841
2004-11-26,2004,2,9,331,207.31,0.84,5,Dry,23,4,2,2,19,50,0.24,157.3,0.76,157.3,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00912,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,855
2004-11-27,2004,2,9,332,205.39,0.85,5,Dry,23,4,2,2,19,50,0.24,155.4,0.76,155.4,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00896,0.00035,0.11,0.00429,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.3,35.2,35.2,844
2004-11-28,2004,2,9,333,203.48,0.85,5,Dry,23,4,2,2,19,50,0.25,153.5,0.75,153.5,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.0088,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,834
2004-11-29,2004,2,9,334,201.56,0.86,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00863,0.000337,0.108,0.00422,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2004-11-30,2004,2,9,335,199.65,0.86,5,Dry,23,4,2,2,19,50,0.25,149.7,0.75,149.7,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00847,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2004-12-01,2004,3,9,336,201.02,0.86,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2004-12-02,2004,3,9,337,202.93,0.85,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2004-12-03,2004,3,10,338,204.85,0.85,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2004-12-04,2004,3,10,339,208.95,0.84,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2004-12-05,2004,3,10,340,211.41,0.83,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2004-12-06,2004,3,10,341,216.6,0.82,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2004-12-07,2004,3,10,342,221.25,0.8,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2004-12-08,2004,3,10,343,224.81,0.79,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2004-12-09,2004,3,10,344,225.63,0.79,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2004-12-10,2004,3,11,345,223.17,0.79,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2004-12-11,2004,3,11,346,220.16,0.8,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2004-12-12,2004,3,11,347,220.43,0.8,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2004-12-13,2004,3,11,348,221.25,0.8,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2004-12-14,2004,3,11,349,219.89,0.8,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2004-12-15,2004,3,11,350,220.16,0.8,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2004-12-16,2004,3,11,351,222.07,0.8,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2004-12-17,2004,3,12,352,221.8,0.8,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2004-12-18,2004,3,12,353,219.89,0.8,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2004-12-19,2004,3,12,354,218.52,0.81,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2004-12-20,2004,3,12,355,219.34,0.81,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2004-12-21,2004,3,12,356,221.25,0.8,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2004-12-22,2004,3,12,357,223.71,0.79,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2004-12-23,2004,3,12,358,228.91,0.78,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2004-12-24,2004,3,13,359,233.56,0.76,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2004-12-25,2004,3,13,360,236.02,0.76,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2004-12-26,2004,3,13,361,236.84,0.75,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2004-12-27,2004,3,13,362,240.39,0.75,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2004-12-28,2004,3,13,363,246.14,0.73,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2004-12-29,2004,3,13,364,249.14,0.73,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
2004-12-30,2004,3,13,365,252.15,0.72,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2004-12-31,2004,3,14,366,254.61,0.71,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2005-01-01,2004,4,14,1,257.07,0.71,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2005-01-02,2004,4,14,2,261.72,0.7,5,Dry,29,5,4,2,33,73,0.28,188.7,0.72,188.7,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2005-01-03,2004,4,14,3,264.73,0.69,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2005-01-04,2004,4,14,4,266.64,0.69,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2005-01-05,2004,4,14,5,270.74,0.68,5,Dry,29,5,4,2,33,73,0.27,197.7,0.73,197.7,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2005-01-06,2004,4,14,6,272.11,0.68,5,Dry,29,5,4,2,33,73,0.27,199.1,0.73,199.1,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2005-01-07,2004,4,15,7,272.93,0.68,5,Dry,29,5,4,2,33,73,0.27,199.9,0.73,199.9,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2005-01-08,2004,4,15,8,278.13,0.67,5,Dry,29,5,4,2,33,73,0.26,205.1,0.74,205.1,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2005-01-09,2004,4,15,9,282.78,0.66,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2005-01-10,2004,4,15,10,285.24,0.66,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2005-01-11,2004,4,15,11,289.34,0.66,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2005-01-12,2004,4,15,12,293.44,0.65,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2005-01-13,2004,4,15,13,301.92,0.64,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2005-01-14,2004,4,16,14,312.03,0.63,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2005-01-15,2004,4,16,15,322.15,0.61,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2005-01-16,2004,4,16,16,332.27,0.6,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000857,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2005-01-17,2004,4,16,17,342.39,0.59,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2005-01-18,2004,4,16,18,354.14,0.58,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2005-01-19,2004,4,16,19,364.26,0.57,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2005-01-20,2004,4,16,20,371.64,0.57,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2005-01-21,2004,4,17,21,379.03,0.56,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2005-01-22,2004,4,17,22,388.6,0.55,5,Dry,29,5,4,2,33,73,0.19,315.6,0.81,315.6,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
2005-01-23,2004,4,17,23,398.17,0.54,5,Dry,29,5,4,2,33,73,0.18,325.2,0.82,325.2,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2005-01-24,2004,4,17,24,406.1,0.54,5,Dry,29,5,4,2,33,73,0.18,333.1,0.82,333.1,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.3,36.2,72.5,1740
2005-01-25,2004,4,17,25,410.74,0.53,5,Dry,29,5,4,2,33,73,0.18,337.7,0.82,337.7,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0584,0.00238,0.227,0.00923,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.5,1770
2005-01-26,2004,4,17,26,414.3,0.53,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2005-01-27,2004,4,17,27,419.49,0.52,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2005-01-28,2004,4,18,28,424.69,0.52,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.8,1840
2005-01-29,2004,4,18,29,428.79,0.52,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2005-01-30,2004,4,18,30,432.89,0.51,5,Dry,29,5,4,2,33,73,0.17,359.9,0.83,359.9,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0689,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.6,1890
2005-01-31,2004,4,18,31,440.28,0.51,5,Dry,29,5,4,2,33,73,0.17,367.3,0.83,367.3,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0724,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.3,1930
2005-02-01,2004,5,18,32,448.75,0.5,5,Dry,31,6,4,3,41,85,0.19,363.8,0.81,363.8,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
2005-02-02,2004,5,18,33,454.49,0.5,5,Dry,31,6,4,3,41,85,0.19,369.5,0.81,369.5,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0734,0.00301,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1940
2005-02-03,2004,5,18,34,461.88,0.49,5,Dry,31,6,4,3,41,85,0.18,376.9,0.82,376.9,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1980
2005-02-04,2004,5,19,35,468.71,0.49,5,Dry,31,6,4,3,41,85,0.18,383.7,0.82,383.7,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
2005-02-05,2004,5,19,36,473.36,0.49,5,Dry,31,6,4,3,41,85,0.18,388.4,0.82,388.4,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.7,2030
2005-02-06,2004,5,19,37,479.1,0.48,5,Dry,31,6,4,3,41,85,0.18,394.1,0.82,394.1,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.085,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2005-02-07,2004,5,19,38,485.94,0.48,5,Dry,31,6,4,3,41,85,0.17,400.9,0.82,400.9,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0882,0.00364,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2100
2005-02-08,2004,5,19,39,492.78,0.47,5,Dry,31,6,4,3,41,85,0.17,407.8,0.83,407.8,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.2,44.3,88.7,2130
2005-02-09,2004,5,19,40,501.25,0.47,5,Dry,31,6,4,3,41,85,0.17,416.3,0.83,416.3,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00395,0.292,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-02-10,2004,5,19,41,510.28,0.46,5,Dry,31,6,4,3,41,85,0.17,425.3,0.83,425.3,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0997,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2005-02-11,2004,5,20,42,519.3,0.46,5,Dry,31,6,4,3,41,85,0.16,434.3,0.84,434.3,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,47.9,47,94,2260
2005-02-12,2004,5,20,43,529.42,0.45,5,Dry,31,6,4,3,41,85,0.16,444.4,0.84,444.4,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2005-02-13,2004,5,20,44,542.27,0.45,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2005-02-14,2004,5,20,45,553.48,0.44,5,Dry,31,6,4,3,41,85,0.15,468.5,0.85,468.5,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2005-02-15,2004,5,20,46,567.42,0.43,5,Dry,31,6,4,3,41,85,0.15,482.4,0.85,482.4,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.351,0.0147,2,0.268,0.619,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-02-16,2004,5,20,47,583.01,0.43,5,Dry,31,6,4,3,41,85,0.15,498,0.85,498,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2005-02-17,2004,5,20,48,595.31,0.42,5,Dry,31,6,4,3,41,85,0.14,510.3,0.86,510.3,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.382,0.0161,3,0.172,0.554,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2005-02-18,2004,5,21,49,605.43,0.41,5,Dry,31,6,4,3,41,85,0.14,520.4,0.86,520.4,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2005-02-19,2004,5,21,50,614.46,0.41,5,Dry,31,6,4,3,41,85,0.14,529.5,0.86,529.5,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2005-02-20,2004,5,21,51,619.1,0.41,5,Dry,31,6,4,3,41,85,0.14,534.1,0.86,534.1,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00668,0.411,0.0174,3,0.183,0.594,0.0251,23,0.95,0.972,0.923,38.2,37.1,111,2670
2005-02-21,2004,5,21,52,624.85,0.4,5,Dry,31,6,4,3,41,85,0.14,539.9,0.86,539.9,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00685,0.418,0.0177,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2005-02-22,2004,5,21,53,631.68,0.4,5,Dry,31,6,4,3,41,85,0.14,546.7,0.86,546.7,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.26,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2005-02-23,2004,5,21,54,634.69,0.4,5,Dry,31,6,4,3,41,85,0.13,549.7,0.87,549.7,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2005-02-24,2004,5,21,55,636.6,0.4,5,Dry,31,6,4,3,41,85,0.13,551.6,0.87,551.6,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.169,0.0072,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2005-02-25,2004,5,22,56,637.42,0.4,5,Dry,31,6,4,3,41,85,0.13,552.4,0.87,552.4,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.264,0.17,0.00722,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2005-02-26,2004,5,22,57,634.96,0.4,5,Dry,31,6,4,3,41,85,0.13,550,0.87,550,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2005-02-27,2004,5,22,58,634.69,0.4,5,Dry,31,6,4,3,41,85,0.13,549.7,0.87,549.7,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2005-02-28,2004,5,22,59,633.87,0.4,5,Dry,31,6,4,3,41,85,0.13,548.9,0.87,548.9,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00711,0.429,0.0182,3,0.189,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
2005-03-01,2004,6,22,60,630.86,0.4,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.2,109,2610
2005-03-02,2004,6,22,61,626.76,0.4,5,Dry,36,8,6,4,53,107,0.17,519.8,0.83,519.8,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00628,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2005-03-03,2004,6,22,62,621.56,0.41,5,Dry,36,8,6,4,53,107,0.17,514.6,0.83,514.6,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.247,0.145,0.00613,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.7,35.6,107,2570
2005-03-04,2004,6,23,63,618.01,0.41,5,Dry,36,8,6,4,53,107,0.17,511,0.83,511,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00602,0.388,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2005-03-05,2004,6,23,64,613.91,0.41,5,Dry,36,8,6,4,53,107,0.17,506.9,0.83,506.9,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.0059,0.383,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.1,105,2530
2005-03-06,2004,6,23,65,610.35,0.41,5,Dry,36,8,6,4,53,107,0.17,503.4,0.82,503.4,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2005-03-07,2004,6,23,66,611.17,0.41,5,Dry,36,8,6,4,53,107,0.17,504.2,0.82,504.2,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2005-03-08,2004,6,23,67,613.64,0.41,5,Dry,36,8,6,4,53,107,0.17,506.6,0.83,506.6,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.139,0.0059,0.382,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2005-03-09,2004,6,23,68,613.36,0.41,5,Dry,36,8,6,4,53,107,0.17,506.4,0.83,506.4,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2005-03-10,2004,6,23,69,610.35,0.41,5,Dry,36,8,6,4,53,107,0.17,503.4,0.82,503.4,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2005-03-11,2004,6,24,70,611.17,0.41,5,Dry,36,8,6,4,53,107,0.17,504.2,0.82,504.2,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2005-03-12,2004,6,24,71,610.9,0.41,5,Dry,36,8,6,4,53,107,0.17,503.9,0.82,503.9,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,35,105,2520
2005-03-13,2004,6,24,72,610.08,0.41,5,Dry,36,8,6,4,53,107,0.17,503.1,0.82,503.1,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2005-03-14,2004,6,24,73,613.09,0.41,5,Dry,36,8,6,4,53,107,0.17,506.1,0.82,506.1,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00588,0.382,0.0161,3,0.17,0.552,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2005-03-15,2004,6,24,74,612.27,0.41,5,Dry,36,8,6,4,53,107,0.17,505.3,0.82,505.3,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.139,0.00586,0.381,0.0161,3,0.17,0.55,0.0233,23.1,0.947,0.97,0.918,36.1,35,105,2520
2005-03-16,2004,6,24,75,611.45,0.41,5,Dry,36,8,6,4,53,107,0.17,504.4,0.82,504.4,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.242,0.138,0.00583,0.38,0.016,3,0.17,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2005-03-17,2004,6,24,76,612.27,0.41,5,Dry,36,8,6,4,53,107,0.17,505.3,0.82,505.3,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.139,0.00586,0.381,0.0161,3,0.17,0.55,0.0233,23.1,0.947,0.97,0.918,36.1,35,105,2520
2005-03-18,2004,6,25,77,610.9,0.41,5,Dry,36,8,6,4,53,107,0.17,503.9,0.82,503.9,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,35,105,2520
2005-03-19,2004,6,25,78,608.99,0.41,5,Dry,36,8,6,4,53,107,0.18,502,0.82,502,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00576,0.377,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
2005-03-20,2004,6,25,79,609.81,0.41,5,Dry,36,8,6,4,53,107,0.17,502.8,0.82,502.8,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00578,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2005-03-21,2004,6,25,80,612.81,0.41,5,Dry,36,8,6,4,53,107,0.17,505.8,0.82,505.8,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00587,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2005-03-22,2004,6,25,81,616.37,0.41,5,Dry,36,8,6,4,53,107,0.17,509.4,0.83,509.4,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00598,0.386,0.0163,3,0.172,0.557,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2005-03-23,2004,6,25,82,623.21,0.4,5,Dry,36,8,6,4,53,107,0.17,516.2,0.83,516.2,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00618,0.394,0.0167,3,0.175,0.569,0.0241,23,0.948,0.97,0.919,36.9,35.7,107,2570
2005-03-24,2004,6,25,83,634.96,0.4,5,Dry,36,8,6,4,53,107,0.17,528,0.83,528,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2005-03-25,2004,6,26,84,647.27,0.39,5,Dry,36,8,6,4,53,107,0.17,540.3,0.83,540.3,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00689,0.424,0.018,3,0.186,0.609,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2005-03-26,2004,6,26,85,660.67,0.39,5,Dry,36,8,6,4,53,107,0.16,553.7,0.84,553.7,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2005-03-27,2004,6,26,86,671.88,0.38,5,Dry,36,8,6,4,53,107,0.16,564.9,0.84,564.9,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00762,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2005-03-28,2004,6,26,87,686.92,0.38,5,Dry,36,8,6,4,53,107,0.16,579.9,0.84,579.9,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.284,0.188,0.00807,0.473,0.0203,3,0.203,0.676,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2880
2005-03-29,2004,6,26,88,706.88,0.37,5,Dry,36,8,6,4,53,107,0.15,599.9,0.85,599.9,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00867,0.498,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2005-03-30,2004,6,26,89,727.93,0.36,5,Dry,36,8,6,4,53,107,0.15,620.9,0.85,620.9,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.00931,0.524,0.0226,3,0.222,0.746,0.0322,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2005-03-31,2004,6,26,90,751.72,0.35,5,Dry,36,8,6,4,53,107,0.14,644.7,0.86,644.7,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.321,0.232,0.01,0.553,0.0239,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3170
2005-04-01,2004,7,27,91,772.67,0.34,5,Dry,40,10,8,5,62,125,0.16,647.7,0.84,647.7,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.561,0.0244,3,0.234,0.795,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
2005-04-02,2004,7,27,92,789.56,0.34,5,Dry,40,10,8,5,62,125,0.16,664.6,0.84,664.6,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3240
2005-04-03,2004,7,27,93,817.64,0.32,5,Dry,40,10,8,5,62,125,0.15,692.6,0.85,692.6,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.353,0.264,0.0116,0.617,0.027,3,0.254,0.871,0.0382,22,0.957,0.98,0.938,47.6,46.6,140,3360
2005-04-04,2004,7,27,94,849.78,0.31,5,Dry,40,10,8,5,62,125,0.15,724.8,0.85,724.8,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2005-04-05,2004,7,27,95,880.66,0.3,5,Dry,40,10,8,5,62,125,0.14,755.7,0.86,755.7,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.986,0.0437,21.6,0.957,0.98,0.938,51,48.2,145,3470
2005-04-06,2004,7,27,96,913.46,0.29,5,Dry,40,10,8,5,62,125,0.14,788.5,0.86,788.5,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.43,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2005-04-07,2004,7,27,97,947.93,0.28,5,Dry,40,10,8,5,62,125,0.13,822.9,0.87,822.9,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2005-04-08,2004,7,28,98,983.87,0.27,5,Dry,40,10,8,5,62,125,0.13,858.9,0.87,858.9,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.494,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2005-04-09,2004,7,28,99,1016.1,0.26,5,Dry,40,10,8,5,62,125,0.12,891.1,0.88,891.1,0,0,0,0,-5,5,40,10,8,0,67,949,990,968,22,0.524,0.37,0.0168,0.894,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
2005-04-10,2004,7,28,100,1049.3,0.26,5,Dry,40,10,8,5,62,125,0.12,924.3,0.88,924.3,0,0,0,0,-5,5,40,10,8,0,67,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4230
2005-04-11,2004,7,28,101,1083.3,0.25,5,Dry,40,10,8,5,62,125,0.12,958.3,0.89,958.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.585,0.403,0.0184,0.988,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2005-04-12,2004,7,28,102,1118.1,0.25,5,Dry,40,10,8,5,62,125,0.11,993.1,0.89,993.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.627,0.42,0.0193,1.05,0.0482,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
2005-04-13,2004,7,28,103,1153.7,0.24,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.679,0.488,0.0226,1.17,0.054,4,0.286,1.45,0.0672,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
2005-04-14,2004,7,28,104,1190,0.23,5,Dry,40,10,8,5,62,125,0.1,1065,0.9,1065,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.732,0.569,0.0265,1.3,0.0605,4,0.293,1.59,0.0742,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2005-04-15,2004,7,29,105,1227,0.23,5,Dry,40,10,8,5,62,125,0.1,1102,0.9,1100,2,0,0,0,-5,7,40,10,8,0,69,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2005-04-16,2004,7,29,106,1264.7,0.22,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-17,2004,7,29,107,1297,0.22,5,Dry,40,10,8,5,62,125,0.096,1172,0.9,1100,72,16,2,2,-3,55,56,12,10,2,117,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2005-04-18,2004,7,29,108,1317.8,0.22,5,Dry,40,10,8,5,62,125,0.095,1193,0.91,1100,93,21,3,3,-2,68,61,13,11,3,130,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2005-04-19,2004,7,29,109,1332.8,0.21,5,Dry,40,10,8,5,62,125,0.094,1208,0.91,1100,108,24,3,3,-2,80,64,13,11,3,142,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.0701,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2005-04-20,2004,7,29,110,1347.8,0.21,5,Dry,40,10,8,5,62,125,0.093,1223,0.91,1100,123,28,4,4,-1,88,68,14,12,4,150,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0707,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2005-04-21,2004,7,29,111,1356.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1209,0.89,1100,109,25,3,3,-7,85,70,14,13,3,157,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2005-04-22,2004,7,30,112,1360,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1212,0.89,1100,112,25,3,3,-7,88,70,14,13,3,160,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2005-04-23,2004,7,30,113,1350.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2005-04-24,2004,7,30,114,1335.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2005-04-25,2004,7,30,115,1314.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1167,0.89,1100,67,15,2,2,-8,56,60,13,12,2,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2005-04-26,2004,7,30,116,1288.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2005-04-27,2004,7,30,117,1261.7,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1114,0.88,1100,14,3,0,0,-10,21,48,11,10,0,93,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-28,2004,7,30,118,1229.9,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.769,0.607,0.0284,1.38,0.0644,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2005-04-29,2004,7,31,119,1198.5,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1050,0.88,1050,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.723,0.537,0.025,1.26,0.0586,4,0.29,1.55,0.0721,19.9,0.955,0.98,0.936,49,48,192,4610
2005-04-30,2004,7,31,120,1167.6,0.24,4,Mod_Dry,45,11,10,10,72,148,0.13,1020,0.87,1020,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.677,0.467,0.0216,1.14,0.053,4,0.284,1.43,0.0662,20.1,0.955,0.98,0.936,48.1,47.1,189,4530
2005-05-01,2004,8,31,121,1137.2,0.24,5,Dry,42,9,8,6,82,147,0.13,990.2,0.87,990.2,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.624,0.418,0.0193,1.04,0.0481,4,0.277,1.32,0.0609,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
2005-05-02,2004,8,31,122,1107.3,0.25,5,Dry,42,9,8,6,82,147,0.13,960.3,0.87,960.3,0,0,0,0,-6,6,42,9,8,0,88,1020,990,968.2,21.8,0.588,0.404,0.0186,0.992,0.0456,4,0.267,1.26,0.0578,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
2005-05-03,2004,8,31,123,1078,0.25,5,Dry,42,9,8,6,82,147,0.14,931,0.86,931,0,0,0,0,-6,6,42,9,8,0,88,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0435,4,0.257,1.21,0.0552,20.6,0.955,0.98,0.936,45,44.1,177,4240
2005-05-04,2004,8,31,124,1049.3,0.26,5,Dry,42,9,8,6,82,147,0.14,902.3,0.86,902.3,0,0,0,0,-6,6,42,9,8,0,88,961,990,968.1,21.9,0.535,0.376,0.0171,0.911,0.0415,4,0.247,1.16,0.0527,20.8,0.955,0.98,0.936,43.9,43.1,172,4130
2005-05-05,2004,8,31,125,1021.1,0.26,5,Dry,42,9,8,6,82,147,0.14,874.1,0.86,874.1,0,0,0,0,-6,6,42,9,8,0,88,933,990,968,22,0.509,0.362,0.0164,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,42,168,4030
2005-05-06,2004,8,32,126,993.69,0.27,5,Dry,42,9,8,6,82,147,0.15,846.7,0.85,846.7,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.484,0.349,0.0158,0.833,0.0376,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2005-05-07,2004,8,32,127,966.93,0.28,5,Dry,42,9,8,6,82,147,0.15,819.9,0.85,819.9,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.795,0.0358,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2005-05-08,2004,8,32,128,940.91,0.28,5,Dry,42,9,8,6,82,147,0.16,793.9,0.84,793.9,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.21,0.969,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2005-05-09,2004,8,32,129,915.71,0.29,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2005-05-10,2004,8,32,130,891.39,0.3,5,Dry,42,9,8,6,82,147,0.17,744.4,0.83,744.4,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.689,0.0306,3,0.277,0.966,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2005-05-11,2004,8,32,131,872.22,0.3,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2005-05-12,2004,8,32,132,853.78,0.31,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2005-05-13,2004,8,33,133,836.14,0.32,5,Dry,42,9,8,6,82,147,0.18,689.1,0.82,689.1,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2005-05-14,2004,8,33,134,819.43,0.32,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2005-05-15,2004,8,33,135,803.82,0.33,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2005-05-16,2004,8,33,136,789.56,0.34,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2005-05-17,2004,8,33,137,777.21,0.34,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2005-05-18,2004,8,33,138,768.13,0.35,5,Dry,42,9,8,6,82,147,0.19,621.1,0.81,621.1,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00938,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2005-05-19,2004,8,33,139,750.9,0.35,5,Dry,42,9,8,6,82,147,0.2,603.9,0.8,603.9,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.204,0.00885,0.508,0.022,3,0.214,0.722,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2970
2005-05-20,2004,8,34,140,735.31,0.36,5,Dry,42,9,8,6,82,147,0.2,588.3,0.8,588.3,0,0,0,0,-6,6,42,9,8,0,88,647,990,966.8,23.2,0.294,0.194,0.00838,0.488,0.0211,3,0.207,0.696,0.03,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2005-05-21,2004,8,34,141,719.18,0.36,5,Dry,42,9,8,6,82,147,0.2,572.2,0.8,572.2,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.468,0.0202,3,0.2,0.668,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2005-05-22,2004,8,34,142,704.69,0.37,5,Dry,42,9,8,6,82,147,0.21,557.7,0.79,557.7,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00745,0.451,0.0194,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2750
2005-05-23,2004,8,34,143,689.65,0.38,5,Dry,42,9,8,6,82,147,0.21,542.6,0.79,542.6,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.268,0.163,0.007,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2005-05-24,2004,8,34,144,675.16,0.38,5,Dry,42,9,8,6,82,147,0.22,528.2,0.78,528.2,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.154,0.00657,0.414,0.0177,3,0.18,0.594,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2005-05-25,2004,8,34,145,661.76,0.39,5,Dry,42,9,8,6,82,147,0.22,514.8,0.78,514.8,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.253,0.145,0.00618,0.397,0.0169,3,0.174,0.572,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
2005-05-26,2004,8,34,146,647.81,0.39,5,Dry,42,9,8,6,82,147,0.23,500.8,0.77,500.8,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2480
