date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-05-27,2004,8,35,147,635.51,0.4,5,Dry,42,9,8,6,82,147,0.23,488.5,0.77,488.5,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.0055,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-05-28,2004,8,35,148,622.66,0.41,5,Dry,42,9,8,6,82,147,0.24,475.7,0.76,475.7,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.124,0.00523,0.354,0.015,2,0.264,0.617,0.0262,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2005-05-29,2004,8,35,149,611.45,0.41,5,Dry,42,9,8,6,82,147,0.24,464.4,0.76,464.4,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-05-30,2004,8,35,150,599.69,0.42,5,Dry,42,9,8,6,82,147,0.24,452.7,0.76,452.7,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2005-05-31,2004,8,35,151,587.93,0.42,5,Dry,42,9,8,6,82,147,0.25,440.9,0.75,440.9,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47.1,94.1,2260
2005-06-01,2004,9,35,152,577.81,0.43,5,Dry,39,9,7,5,59,119,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00486,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2005-06-02,2004,9,35,153,567.15,0.43,5,Dry,39,9,7,5,59,119,0.21,448.1,0.79,448.1,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.111,0.00463,0.324,0.0136,2,0.245,0.569,0.0238,23.3,0.958,0.98,0.939,49,48,96.1,2310
2005-06-03,2004,9,36,154,556.49,0.44,5,Dry,39,9,7,5,59,119,0.21,437.5,0.79,437.5,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.553,0.0231,23.3,0.957,0.98,0.938,47.9,47,94,2260
2005-06-04,2004,9,36,155,546.37,0.44,5,Dry,39,9,7,5,59,119,0.22,427.4,0.78,427.4,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.101,0.00421,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,46,92,2210
2005-06-05,2004,9,36,156,537.35,0.45,5,Dry,39,9,7,5,59,119,0.22,418.4,0.78,418.4,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0965,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
2005-06-06,2004,9,36,157,527.78,0.45,5,Dry,39,9,7,5,59,119,0.23,408.8,0.78,408.8,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0919,0.00383,0.291,0.0121,2,0.218,0.51,0.0212,23.5,0.956,0.98,0.936,45,44.1,88.3,2120
2005-06-07,2004,9,36,158,518.21,0.46,5,Dry,39,9,7,5,59,119,0.23,399.2,0.77,399.2,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2005-06-08,2004,9,36,159,509.18,0.46,5,Dry,39,9,7,5,59,119,0.23,390.2,0.77,390.2,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0832,0.00345,0.276,0.0114,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2005-06-09,2004,9,36,160,501.25,0.47,5,Dry,39,9,7,5,59,119,0.24,382.3,0.76,382.3,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0794,0.00329,0.269,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2005-06-10,2004,9,37,161,492.78,0.47,5,Dry,39,9,7,5,59,119,0.24,373.8,0.76,373.8,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0754,0.00312,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
2005-06-11,2004,9,37,162,484.3,0.48,5,Dry,39,9,7,5,59,119,0.25,365.3,0.75,365.3,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0714,0.00295,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
2005-06-12,2004,9,37,163,476.37,0.48,5,Dry,39,9,7,5,59,119,0.25,357.4,0.75,357.4,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
2005-06-13,2004,9,37,164,469.53,0.49,5,Dry,39,9,7,5,59,119,0.25,350.5,0.75,350.5,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2005-06-14,2004,9,37,165,462.15,0.49,5,Dry,39,9,7,5,59,119,0.26,343.1,0.74,343.1,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.061,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2005-06-15,2004,9,37,166,454.77,0.5,5,Dry,39,9,7,5,59,119,0.26,335.8,0.74,335.8,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0575,0.00236,0.231,0.00948,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2005-06-16,2004,9,37,167,447.39,0.5,5,Dry,39,9,7,5,59,119,0.27,328.4,0.73,328.4,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.054,0.00221,0.225,0.00922,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.5,35.4,70.9,1700
2005-06-17,2004,9,38,168,440.55,0.51,5,Dry,39,9,7,5,59,119,0.27,321.6,0.73,321.6,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2005-06-18,2004,9,38,169,434.81,0.51,5,Dry,39,9,7,5,59,119,0.27,315.8,0.73,315.8,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
2005-06-19,2004,9,38,170,428.52,0.52,5,Dry,39,9,7,5,59,119,0.28,309.5,0.72,309.5,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0451,0.00184,0.209,0.00855,2,0.151,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1610
2005-06-20,2004,9,38,171,422.23,0.52,5,Dry,39,9,7,5,59,119,0.28,303.2,0.72,303.2,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0421,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2005-06-21,2004,9,38,172,415.94,0.53,5,Dry,39,9,7,5,59,119,0.29,296.9,0.71,296.9,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0392,0.0016,0.199,0.00811,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
2005-06-22,2004,9,38,173,409.65,0.53,5,Dry,39,9,7,5,59,119,0.29,290.6,0.71,290.6,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00147,0.194,0.00789,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
2005-06-23,2004,9,38,174,403.91,0.54,5,Dry,39,9,7,5,59,119,0.29,284.9,0.7,284.9,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0335,0.00136,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2005-06-24,2004,9,39,175,398.17,0.54,5,Dry,39,9,7,5,59,119,0.3,279.2,0.7,279.2,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0308,0.00125,0.184,0.00749,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
2005-06-25,2004,9,39,176,393.52,0.55,5,Dry,39,9,7,5,59,119,0.3,274.5,0.7,274.5,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0286,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
2005-06-26,2004,9,39,177,388.32,0.55,5,Dry,39,9,7,5,59,119,0.31,269.3,0.69,269.3,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0261,0.00106,0.176,0.00714,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
2005-06-27,2004,9,39,178,383.13,0.55,5,Dry,39,9,7,5,59,119,0.31,264.1,0.69,264.1,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0237,0.000959,0.172,0.00696,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2005-06-28,2004,9,39,179,377.93,0.56,5,Dry,39,9,7,5,59,119,0.32,258.9,0.69,258.9,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0212,0.000859,0.168,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56,1350
2005-06-29,2004,9,39,180,372.74,0.56,5,Dry,39,9,7,5,59,119,0.32,253.7,0.68,253.7,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0188,0.000759,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
2005-06-30,2004,9,39,181,367.54,0.57,5,Dry,39,9,7,5,59,119,0.32,248.5,0.68,248.5,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000682,0.16,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
2005-07-01,2004,10,40,182,362.89,0.57,5,Dry,37,8,6,4,53,108,0.3,254.9,0.7,254.9,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0193,0.000779,0.163,0.00657,2,0.115,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.3,1330
2005-07-02,2004,10,40,183,358.24,0.58,5,Dry,37,8,6,4,53,108,0.3,250.2,0.7,250.2,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.00069,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2005-07-03,2004,10,40,184,354.69,0.58,5,Dry,37,8,6,4,53,108,0.3,246.7,0.7,246.7,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
2005-07-04,2004,10,40,185,350.59,0.58,5,Dry,37,8,6,4,53,108,0.31,242.6,0.69,242.6,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000659,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2005-07-05,2004,10,40,186,346.49,0.59,5,Dry,37,8,6,4,53,108,0.31,238.5,0.69,238.5,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
2005-07-06,2004,10,40,187,342.39,0.59,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2005-07-07,2004,10,40,188,338.28,0.6,5,Dry,37,8,6,4,53,108,0.32,230.3,0.68,230.3,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0979,0.248,0.00996,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2005-07-08,2004,10,41,189,334.18,0.6,5,Dry,37,8,6,4,53,108,0.32,226.2,0.68,226.2,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-07-09,2004,10,41,190,330.08,0.61,5,Dry,37,8,6,4,53,108,0.33,222.1,0.67,222.1,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000586,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2005-07-10,2004,10,41,191,325.98,0.61,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2005-07-11,2004,10,41,192,322.42,0.61,5,Dry,37,8,6,4,53,108,0.34,214.4,0.67,214.4,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2005-07-12,2004,10,41,193,318.87,0.62,5,Dry,37,8,6,4,53,108,0.34,210.9,0.66,210.9,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2005-07-13,2004,10,41,194,315.31,0.62,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2005-07-14,2004,10,41,195,311.76,0.63,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2005-07-15,2004,10,42,196,308.21,0.63,5,Dry,37,8,6,4,53,108,0.35,200.2,0.65,200.2,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2005-07-16,2004,10,42,197,304.65,0.63,5,Dry,37,8,6,4,53,108,0.35,196.7,0.65,196.7,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2005-07-17,2004,10,42,198,302.19,0.64,5,Dry,37,8,6,4,53,108,0.36,194.2,0.64,194.2,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00535,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
2005-07-18,2004,10,42,199,299.18,0.64,5,Dry,37,8,6,4,53,108,0.36,191.2,0.64,191.2,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2005-07-19,2004,10,42,200,296.17,0.65,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2005-07-20,2004,10,42,201,293.17,0.65,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2005-07-21,2004,10,42,202,290.16,0.65,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2005-07-22,2004,10,43,203,287.15,0.66,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2005-07-23,2004,10,43,204,284.14,0.66,5,Dry,37,8,6,4,53,108,0.38,176.1,0.62,176.1,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.9,0.947,0.977,0.926,40.7,39.8,39.8,954
2005-07-24,2004,10,43,205,281.14,0.67,5,Dry,37,8,6,4,53,108,0.38,173.1,0.62,173.1,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,936
2005-07-25,2004,10,43,206,278.13,0.67,5,Dry,37,8,6,4,53,108,0.39,170.1,0.61,170.1,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.3,38.3,38.3,918
2005-07-26,2004,10,43,207,275.12,0.68,5,Dry,37,8,6,4,53,108,0.39,167.1,0.61,167.1,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2005-07-27,2004,10,43,208,272.11,0.68,5,Dry,37,8,6,4,53,108,0.4,164.1,0.6,164.1,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2005-07-28,2004,10,43,209,269.65,0.69,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00949,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2005-07-29,2004,10,44,210,267.19,0.69,5,Dry,37,8,6,4,53,108,0.4,159.2,0.6,159.2,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2005-07-30,2004,10,44,211,264.73,0.69,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2005-07-31,2004,10,44,212,262.27,0.7,5,Dry,37,8,6,4,53,108,0.41,154.3,0.59,154.3,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2005-08-01,2004,11,44,213,259.81,0.7,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2005-08-02,2004,11,44,214,255.71,0.71,5,Dry,34,7,5,3,44,93,0.36,162.7,0.64,162.7,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00958,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2005-08-03,2004,11,44,215,252.15,0.72,5,Dry,34,7,5,3,44,93,0.37,159.2,0.63,159.2,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00928,0.000367,0.117,0.00463,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2005-08-04,2004,11,44,216,248.6,0.73,5,Dry,34,7,5,3,44,93,0.37,155.6,0.63,155.6,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00898,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2005-08-05,2004,11,45,217,245.04,0.74,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2005-08-06,2004,11,45,218,242.58,0.74,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2005-08-07,2004,11,45,219,239.57,0.75,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.103,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2005-08-08,2004,11,45,220,236.56,0.76,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2005-08-09,2004,11,45,221,233.56,0.76,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2005-08-10,2004,11,45,222,230.55,0.77,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2005-08-11,2004,11,45,223,227.54,0.78,5,Dry,34,7,5,3,44,93,0.41,134.5,0.59,134.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0992,0.00719,0.000283,0.106,0.00418,1,0.124,0.231,0.00906,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2005-08-12,2004,11,46,224,225.08,0.79,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,708
2005-08-13,2004,11,46,225,222.62,0.8,5,Dry,34,7,5,3,44,93,0.42,129.6,0.58,129.6,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.117,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
2005-08-14,2004,11,46,226,220.16,0.8,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00656,0.000257,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2005-08-15,2004,11,46,227,217.7,0.81,5,Dry,34,7,5,3,44,93,0.43,124.7,0.57,124.7,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2005-08-16,2004,11,46,228,215.24,0.82,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-08-17,2004,11,46,229,212.78,0.83,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-08-18,2004,11,46,230,210.31,0.83,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-08-19,2004,11,47,231,208.95,0.84,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.000219,0.0983,0.00385,1,0.099,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-08-20,2004,11,47,232,207.03,0.84,5,Dry,34,7,5,3,44,93,0.45,114,0.55,114,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00544,0.000213,0.0975,0.00381,1,0.0964,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2005-08-21,2004,11,47,233,205.12,0.85,5,Dry,34,7,5,3,44,93,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00528,0.000207,0.0966,0.00378,1,0.0939,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2005-08-22,2004,11,47,234,203.21,0.85,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2005-08-23,2004,11,47,235,201.29,0.86,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000194,0.0949,0.00371,1,0.0887,0.184,0.00718,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,199.38,0.87,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00368,1,0.0861,0.18,0.00704,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,197.46,0.87,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00463,0.000181,0.0933,0.00364,1,0.0835,0.177,0.00691,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,195.55,0.88,5,Dry,34,7,5,3,44,93,0.48,102.5,0.52,102.5,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0924,0.00361,1,0.0809,0.173,0.00677,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,193.64,0.88,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,191.72,0.89,5,Dry,34,7,5,3,44,93,0.48,98.72,0.52,98.72,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00414,0.000162,0.0907,0.00355,1,0.0758,0.167,0.00651,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,189.81,0.89,5,Dry,34,7,5,3,44,93,0.49,96.81,0.51,96.81,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00398,0.000156,0.0899,0.00351,1,0.0732,0.163,0.00638,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,187.89,0.9,5,Dry,34,7,5,3,44,93,0.49,94.89,0.51,94.89,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0706,0.16,0.00624,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,185.98,0.9,5,Dry,34,7,5,3,44,93,0.5,92.98,0.5,92.98,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00365,0.000143,0.0882,0.00345,1,0.068,0.156,0.00611,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,182.97,0.91,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2005-09-02,2004,12,49,245,180.51,0.91,5,Dry,30,6,4,2,30,72,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0879,0.00497,0.000195,0.0929,0.00364,1,0.089,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,576
2005-09-03,2004,12,49,246,177.5,0.92,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2005-09-04,2004,12,49,247,174.49,0.92,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2005-09-05,2004,12,49,248,171.49,0.93,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
2005-09-06,2004,12,49,249,168.48,0.93,5,Dry,30,6,4,2,30,72,0.43,96.48,0.57,96.48,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2005-09-07,2004,12,49,250,166.02,0.93,5,Dry,30,6,4,2,30,72,0.43,94.02,0.57,94.02,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2005-09-08,2004,12,49,251,163.56,0.94,5,Dry,30,6,4,2,30,72,0.44,91.56,0.56,91.56,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
2005-09-09,2004,12,50,252,161.1,0.94,5,Dry,30,6,4,2,30,72,0.45,89.1,0.55,89.1,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2005-09-10,2004,12,50,253,158.64,0.94,5,Dry,30,6,4,2,30,72,0.45,86.64,0.55,86.64,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2005-09-11,2004,12,50,254,157.27,0.94,5,Dry,30,6,4,2,30,72,0.46,85.27,0.54,85.27,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.003,0.000117,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,455
2005-09-12,2004,12,50,255,155.35,0.95,5,Dry,30,6,4,2,30,72,0.46,83.35,0.54,83.35,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00283,0.000111,0.0819,0.00321,1,0.055,0.137,0.00537,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2005-09-13,2004,12,50,256,153.44,0.95,5,Dry,30,6,4,2,30,72,0.47,81.44,0.53,81.44,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.134,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-09-14,2004,12,50,257,151.53,0.95,5,Dry,30,6,4,2,30,72,0.47,79.53,0.53,79.53,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000984,0.0802,0.00315,1,0.0499,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-09-15,2004,12,50,258,149.61,0.95,5,Dry,30,6,4,2,30,72,0.48,77.61,0.52,77.61,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00235,0.000092,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2005-09-16,2004,12,51,259,147.7,0.96,5,Dry,30,6,4,2,30,72,0.49,75.7,0.51,75.7,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00218,0.0000857,0.0785,0.00308,1,0.0447,0.123,0.00483,25.4,0.939,0.96,0.901,17.7,17,17,408
2005-09-17,2004,12,51,260,145.78,0.96,5,Dry,30,6,4,2,30,72,0.49,73.78,0.51,73.78,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000793,0.0777,0.00305,1,0.0421,0.12,0.0047,25.4,0.933,0.96,0.896,17.1,16.5,16.5,395
2005-09-18,2004,12,51,261,143.87,0.96,5,Dry,30,6,4,2,30,72,0.5,71.87,0.5,71.87,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000729,0.0769,0.00301,1,0.0395,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
2005-09-19,2004,12,51,262,141.96,0.96,5,Dry,30,6,4,2,30,72,0.51,69.96,0.49,69.96,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.0017,0.0000665,0.076,0.00298,1,0.0369,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2005-09-20,2004,12,51,263,140.04,0.97,5,Dry,30,6,4,2,30,72,0.51,68.04,0.49,68.04,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00153,0.0000601,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2005-09-21,2004,12,51,264,138.67,0.97,5,Dry,30,6,4,2,30,72,0.52,66.67,0.48,66.67,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000556,0.0746,0.00293,1,0.0325,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2005-09-22,2004,12,51,265,137.31,0.97,5,Dry,30,6,4,2,30,72,0.52,65.31,0.48,65.31,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.000051,0.074,0.0029,1,0.0307,0.105,0.0041,25.4,0.887,0.96,0.852,14.4,13.9,13.9,332
2005-09-23,2004,12,52,266,135.94,0.97,5,Dry,30,6,4,2,30,72,0.53,63.94,0.47,63.94,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00118,0.0000465,0.0734,0.00288,1,0.0288,0.102,0.00401,25.4,0.88,0.96,0.844,14,13.4,13.4,323
2005-09-24,2004,12,52,267,134.57,0.97,5,Dry,30,6,4,2,30,72,0.54,62.57,0.47,62.57,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0717,0.00107,0.0000419,0.0728,0.00285,1,0.027,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,133.21,0.97,5,Dry,30,6,4,2,30,72,0.54,61.21,0.46,61.21,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000953,0.0000374,0.0722,0.00283,1,0.0251,0.0973,0.00382,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,131.84,0.97,5,Dry,30,6,4,2,30,72,0.55,59.84,0.45,59.84,0,0,0,0,-2,2,30,6,4,0,32,99.8,990,964.5,25.5,0.0708,0.000836,0.0000328,0.0717,0.00281,1,0.0233,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,130.47,0.97,5,Dry,30,6,4,2,30,72,0.55,58.47,0.45,58.47,0,0,0,0,-2,2,30,6,4,0,32,98.5,990,964.5,25.5,0.0708,0.00072,0.0000282,0.0715,0.00281,1,0.0214,0.093,0.00365,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,130.2,0.97,5,Dry,30,6,4,2,30,72,0.55,58.2,0.45,58.2,0,0,0,0,-2,2,30,6,4,0,32,98.2,990,964.5,25.5,0.0708,0.000697,0.0000273,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,129.38,0.98,5,Dry,30,6,4,2,30,72,0.56,57.38,0.44,57.38,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000627,0.0000246,0.0715,0.0028,1,0.02,0.0914,0.00358,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,128.56,0.98,5,Dry,30,6,4,2,30,72,0.56,56.56,0.44,56.56,0,0,0,0,-2,2,30,6,4,0,32,96.6,990,964.5,25.5,0.0708,0.000558,0.0000219,0.0714,0.0028,1,0.0189,0.0902,0.00354,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,126.64,0.98,5,Dry,24,4,2,2,20,52,0.41,74.64,0.59,74.64,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00209,0.0000821,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2005-10-02,2005,1,1,275,124.73,0.98,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-10-03,2005,1,1,276,122.81,0.98,5,Dry,24,4,2,2,20,52,0.42,70.81,0.58,70.81,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2005-10-04,2005,1,1,277,120.9,0.98,5,Dry,24,4,2,2,20,52,0.43,68.9,0.57,68.9,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2005-10-05,2005,1,1,278,118.99,0.98,5,Dry,24,4,2,2,20,52,0.44,66.99,0.56,66.99,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2005-10-06,2005,1,1,279,117.62,0.98,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2005-10-07,2005,1,1,280,116.25,0.98,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2005-10-08,2005,1,2,281,114.89,0.98,5,Dry,24,4,2,2,20,52,0.45,62.89,0.55,62.89,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0993,0.00389,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,113.52,0.98,5,Dry,24,4,2,2,20,52,0.46,61.52,0.54,61.52,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,112.15,0.99,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,110.78,0.99,5,Dry,24,4,2,2,20,52,0.47,58.78,0.53,58.78,0,0,0,0,-2,2,24,4,2,0,22,88.8,990,964.5,25.5,0.0708,0.000746,0.0000293,0.0716,0.00281,1,0.0219,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,109.42,0.99,5,Dry,24,4,2,2,20,52,0.47,57.42,0.53,57.42,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000631,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,108.05,0.99,5,Dry,24,4,2,2,20,52,0.48,56.05,0.52,56.05,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000514,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,107.78,0.99,5,Dry,24,4,2,2,20,52,0.48,55.78,0.52,55.78,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000491,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,106.96,0.99,5,Dry,24,4,2,2,20,52,0.49,54.96,0.51,54.96,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000422,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,106.14,0.99,5,Dry,24,4,2,2,20,52,0.49,54.14,0.51,54.14,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.000352,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,105.31,0.99,5,Dry,24,4,2,2,20,52,0.49,53.31,0.51,53.31,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.000281,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,105.04,0.99,5,Dry,24,4,2,2,20,52,0.49,53.04,0.51,53.04,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,103.67,0.99,5,Dry,24,4,2,2,20,52,0.5,51.67,0.5,51.67,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000142,0.00000557,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,103.4,0.99,5,Dry,24,4,2,2,20,52,0.5,51.4,0.5,51.4,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000119,0.00000467,0.0709,0.00278,1,0.0119,0.0828,0.00325,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,101.49,0.99,5,Dry,24,4,2,2,20,52,0.51,49.49,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,101.21,0.99,5,Dry,24,4,2,2,20,52,0.51,49.21,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,100.39,0.99,5,Dry,24,4,2,2,20,52,0.52,48.39,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,99.57,0.99,5,Dry,24,4,2,2,20,52,0.52,47.57,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,99.3,0.99,5,Dry,24,4,2,2,20,52,0.52,47.3,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,98.48,0.99,5,Dry,24,4,2,2,20,52,0.53,46.48,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,96.56,0.99,5,Dry,24,4,2,2,20,52,0.54,44.56,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,96.29,0.99,5,Dry,24,4,2,2,20,52,0.54,44.29,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,95.47,0.99,5,Dry,24,4,2,2,20,52,0.55,43.47,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,95.2,0.99,5,Dry,24,4,2,2,20,52,0.55,43.2,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,94.92,0.99,5,Dry,24,4,2,2,20,52,0.55,42.92,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,95.2,0.99,5,Dry,23,4,2,2,19,50,0.53,45.2,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,97.66,0.99,5,Dry,23,4,2,2,19,50,0.51,47.66,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,103.95,0.99,5,Dry,23,4,2,2,19,50,0.48,53.95,0.52,53.95,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000336,0.0000132,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,108.6,0.99,5,Dry,23,4,2,2,19,50,0.46,58.6,0.54,58.6,0,0,0,0,-2,2,23,4,2,0,21,87.6,990,964.5,25.5,0.0708,0.000731,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,111.06,0.99,5,Dry,23,4,2,2,19,50,0.45,61.06,0.55,61.06,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.00094,0.0000369,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,114.61,0.98,5,Dry,23,4,2,2,19,50,0.44,64.61,0.56,64.61,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000487,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,328
2005-11-07,2005,2,6,311,119.26,0.98,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
2005-11-08,2005,2,6,312,126.1,0.98,5,Dry,23,4,2,2,19,50,0.4,76.1,0.6,76.1,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.000087,0.0748,0.00294,1,0.0452,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2005-11-09,2005,2,6,313,129.65,0.97,5,Dry,23,4,2,2,19,50,0.39,79.65,0.61,79.65,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000988,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2005-11-10,2005,2,6,314,130.47,0.97,5,Dry,23,4,2,2,19,50,0.38,80.47,0.62,80.47,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2005-11-11,2005,2,6,315,134.57,0.97,5,Dry,23,4,2,2,19,50,0.37,84.57,0.63,84.57,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-11-12,2005,2,7,316,140.31,0.97,5,Dry,23,4,2,2,19,50,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2005-11-13,2005,2,7,317,145.51,0.96,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2005-11-14,2005,2,7,318,145.78,0.96,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2005-11-15,2005,2,7,319,145.51,0.96,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2005-11-16,2005,2,7,320,143.6,0.96,5,Dry,23,4,2,2,19,50,0.35,93.6,0.65,93.6,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2005-11-17,2005,2,7,321,144.42,0.96,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2005-11-18,2005,2,7,322,146.33,0.96,5,Dry,23,4,2,2,19,50,0.34,96.33,0.66,96.33,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2005-11-19,2005,2,8,323,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2005-11-20,2005,2,8,324,150.71,0.95,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-11-21,2005,2,8,325,148.79,0.95,5,Dry,23,4,2,2,19,50,0.34,98.79,0.66,98.79,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00332,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-11-22,2005,2,8,326,147.42,0.96,5,Dry,23,4,2,2,19,50,0.34,97.42,0.66,97.42,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-11-23,2005,2,8,327,145.51,0.96,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2005-11-24,2005,2,8,328,146.88,0.96,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2005-11-25,2005,2,8,329,152.07,0.95,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2005-11-26,2005,2,9,330,157.27,0.94,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-11-27,2005,2,9,331,161.92,0.94,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2005-11-28,2005,2,9,332,165.47,0.93,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-11-29,2005,2,9,333,167.39,0.93,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2005-11-30,2005,2,9,334,169.3,0.93,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2005-12-01,2005,3,9,335,170.12,0.93,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000203,0.0916,0.00359,1,0.0925,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2005-12-02,2005,3,9,336,168.75,0.93,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0907,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2005-12-03,2005,3,10,337,169.03,0.93,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.091,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2005-12-04,2005,3,10,338,173.13,0.92,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2005-12-05,2005,3,10,339,176.68,0.92,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2005-12-06,2005,3,10,340,178.05,0.92,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2005-12-07,2005,3,10,341,176.14,0.92,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-12-08,2005,3,10,342,176.96,0.92,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2005-12-09,2005,3,10,343,181.06,0.91,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2005-12-10,2005,3,11,344,181.33,0.91,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2005-12-11,2005,3,11,345,179.96,0.91,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2005-12-12,2005,3,11,346,180.24,0.91,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2005-12-13,2005,3,11,347,181.6,0.91,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2005-12-14,2005,3,11,348,180.78,0.91,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2005-12-15,2005,3,11,349,180.51,0.91,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2005-12-16,2005,3,11,350,182.42,0.91,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2005-12-17,2005,3,12,351,185.98,0.9,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2005-12-18,2005,3,12,352,190.08,0.89,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2005-12-19,2005,3,12,353,191.99,0.89,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2005-12-20,2005,3,12,354,193.36,0.88,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2005-12-21,2005,3,12,355,196.92,0.87,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2005-12-22,2005,3,12,356,199.92,0.86,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2005-12-23,2005,3,12,357,199.1,0.87,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2005-12-24,2005,3,13,358,196.64,0.87,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2005-12-25,2005,3,13,359,197.46,0.87,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2005-12-26,2005,3,13,360,201.56,0.86,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2005-12-27,2005,3,13,361,205.12,0.85,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2005-12-28,2005,3,13,362,207.58,0.84,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2005-12-29,2005,3,13,363,208.4,0.84,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2005-12-30,2005,3,13,364,210.31,0.83,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2005-12-31,2005,3,14,365,213.87,0.82,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2006-01-01,2005,4,14,1,216.33,0.82,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
