date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-01-02,2005,4,14,2,218.79,0.81,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
2006-01-03,2005,4,14,3,220.71,0.8,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
2006-01-04,2005,4,14,4,223.71,0.79,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2006-01-05,2005,4,14,5,228.36,0.78,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,839
2006-01-06,2005,4,14,6,233.01,0.77,5,Dry,29,5,4,2,33,73,0.31,160,0.69,160,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00935,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,865
2006-01-07,2005,4,15,7,237.66,0.75,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2006-01-08,2005,4,15,8,242.85,0.74,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2006-01-09,2005,4,15,9,247.5,0.73,5,Dry,29,5,4,2,33,73,0.29,174.5,0.7,174.5,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2006-01-10,2005,4,15,10,252.7,0.72,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2006-01-11,2005,4,15,11,258.44,0.71,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2006-01-12,2005,4,15,12,265.28,0.69,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2006-01-13,2005,4,15,13,273.75,0.68,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2006-01-14,2005,4,16,14,281.14,0.67,5,Dry,29,5,4,2,33,73,0.26,208.1,0.74,208.1,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2006-01-15,2005,4,16,15,286.88,0.66,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2006-01-16,2005,4,16,16,295.9,0.65,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2006-01-17,2005,4,16,17,307.66,0.63,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2006-01-18,2005,4,16,18,320.51,0.62,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2006-01-19,2005,4,16,19,331.72,0.6,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2006-01-20,2005,4,16,20,341.84,0.59,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2006-01-21,2005,4,17,21,354.69,0.58,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2006-01-22,2005,4,17,22,368.09,0.57,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2006-01-23,2005,4,17,23,380.94,0.56,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2006-01-24,2005,4,17,24,393.79,0.55,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2006-01-25,2005,4,17,25,407.74,0.53,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2006-01-26,2005,4,17,26,422.78,0.52,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.236,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2006-01-27,2005,4,17,27,435.08,0.51,5,Dry,29,5,4,2,33,73,0.17,362.1,0.83,362.1,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.434,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2006-01-28,2005,4,18,28,446.29,0.5,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2006-01-29,2005,4,18,29,460.24,0.5,5,Dry,29,5,4,2,33,73,0.16,387.2,0.84,387.2,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0818,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.7,2030
2006-01-30,2005,4,18,30,474.73,0.49,5,Dry,29,5,4,2,33,73,0.15,401.7,0.85,401.7,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0886,0.00365,0.279,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.7,2100
2006-01-31,2005,4,18,31,489.22,0.48,5,Dry,29,5,4,2,33,73,0.15,416.2,0.85,416.2,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0955,0.00394,0.291,0.012,2,0.223,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.6,2170
2006-02-01,2005,5,18,32,503.17,0.47,5,Dry,31,6,4,3,41,85,0.17,418.2,0.83,418.2,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2006-02-02,2005,5,18,33,513.28,0.46,5,Dry,31,6,4,3,41,85,0.17,428.3,0.83,428.3,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2006-02-03,2005,5,18,34,525.04,0.46,5,Dry,31,6,4,3,41,85,0.16,440,0.84,440,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00444,0.312,0.013,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.938,48.5,47.6,95.1,2280
2006-02-04,2005,5,19,35,538.44,0.45,5,Dry,31,6,4,3,41,85,0.16,453.4,0.84,453.4,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2006-02-05,2005,5,19,36,551.84,0.44,5,Dry,31,6,4,3,41,85,0.15,466.8,0.85,466.8,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2006-02-06,2005,5,19,37,565.24,0.43,5,Dry,31,6,4,3,41,85,0.15,480.2,0.85,480.2,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2006-02-07,2005,5,19,38,578.64,0.43,5,Dry,31,6,4,3,41,85,0.15,493.6,0.85,493.6,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2006-02-08,2005,5,19,39,588.75,0.42,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2006-02-09,2005,5,19,40,600.51,0.42,5,Dry,31,6,4,3,41,85,0.14,515.5,0.86,515.5,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.563,0.0237,23.1,0.948,0.97,0.919,37,35.8,108,2580
2006-02-10,2005,5,19,41,613.91,0.41,5,Dry,31,6,4,3,41,85,0.14,528.9,0.86,528.9,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00653,0.405,0.0171,3,0.181,0.585,0.0248,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2006-02-11,2005,5,20,42,628.95,0.4,5,Dry,31,6,4,3,41,85,0.14,544,0.86,544,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00697,0.423,0.0179,3,0.187,0.611,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2006-02-12,2005,5,20,43,644.53,0.39,5,Dry,31,6,4,3,41,85,0.13,559.5,0.87,559.5,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2006-02-13,2005,5,20,44,657.93,0.39,5,Dry,31,6,4,3,41,85,0.13,572.9,0.87,572.9,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00783,0.459,0.0196,3,0.2,0.659,0.0281,22.8,0.952,0.978,0.931,40.7,39.8,119,2860
2006-02-14,2005,5,20,45,671.33,0.38,5,Dry,31,6,4,3,41,85,0.13,586.3,0.87,586.3,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2006-02-15,2005,5,20,46,688.56,0.38,5,Dry,31,6,4,3,41,85,0.12,603.6,0.88,603.6,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00875,0.497,0.0213,3,0.214,0.711,0.0305,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2006-02-16,2005,5,20,47,706.33,0.37,5,Dry,31,6,4,3,41,85,0.12,621.3,0.88,621.3,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00928,0.519,0.0223,3,0.222,0.741,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,129,3090
2006-02-17,2005,5,20,48,725.2,0.36,5,Dry,31,6,4,3,41,85,0.12,640.2,0.88,640.2,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.542,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2006-02-18,2005,5,21,49,744.06,0.36,5,Dry,31,6,4,3,41,85,0.11,659.1,0.89,659.1,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
2006-02-19,2005,5,21,50,762.93,0.35,5,Dry,31,6,4,3,41,85,0.11,677.9,0.89,677.9,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3320
2006-02-20,2005,5,21,51,776,0.34,5,Dry,31,6,4,3,41,85,0.11,691,0.89,691,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.253,0.859,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2006-02-21,2005,5,21,52,791.07,0.34,5,Dry,31,6,4,3,41,85,0.11,706.1,0.89,706.1,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.884,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
2006-02-22,2005,5,21,53,812.34,0.33,5,Dry,31,6,4,3,41,85,0.1,727.3,0.9,727.3,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0126,0.65,0.0284,3,0.27,0.92,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2006-02-23,2005,5,21,54,836.14,0.32,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2006-02-24,2005,5,21,55,865.99,0.31,5,Dry,31,6,4,3,41,85,0.098,781,0.9,781,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.407,0.317,0.014,0.724,0.032,4,0.206,0.931,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,154,3710
2006-02-25,2005,5,22,56,897.93,0.3,5,Dry,31,6,4,3,41,85,0.095,812.9,0.91,812.9,0,0,0,0,-3,3,31,6,4,0,44,854,990,967.5,22.5,0.437,0.332,0.0148,0.769,0.0342,4,0.217,0.986,0.0438,21.5,0.954,0.978,0.933,40.9,40,160,3840
2006-02-26,2005,5,22,57,936.27,0.28,5,Dry,31,6,4,3,41,85,0.091,851.3,0.91,851.3,0,0,0,0,-3,3,31,6,4,0,44,892,990,967.6,22.4,0.472,0.351,0.0157,0.823,0.0368,4,0.23,1.05,0.0471,21.3,0.955,0.98,0.936,42.4,41.6,166,3990
2006-02-27,2005,5,22,58,986.32,0.27,5,Dry,31,6,4,3,41,85,0.086,901.3,0.91,901.3,0,0,0,0,-3,3,31,6,4,0,44,942,990,967.8,22.2,0.518,0.375,0.0169,0.893,0.0403,4,0.247,1.14,0.0514,21,0.956,0.98,0.937,44.4,43.5,174,4180
2006-02-28,2005,5,22,59,1039,0.26,5,Dry,31,6,4,3,41,85,0.082,954,0.92,954,0,0,0,0,-3,3,31,6,4,0,44,995,990,968,22,0.566,0.401,0.0182,0.966,0.044,4,0.264,1.23,0.056,20.7,0.956,0.98,0.937,46.4,45.5,182,4360
2006-03-01,2005,6,22,60,1099.3,0.25,3,Normal,49,9,9,9,107,183,0.17,916.3,0.83,916.3,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.043,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2006-03-02,2005,6,22,61,1156.5,0.24,3,Normal,49,9,9,9,107,183,0.16,973.5,0.84,973.5,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2006-03-03,2005,6,22,62,1215.5,0.23,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.698,0.496,0.0232,1.19,0.0557,4,0.287,1.48,0.0691,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2006-03-04,2005,6,23,63,1282.3,0.22,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50,48.2,193,4630
2006-03-05,2005,6,23,64,1350.9,0.21,3,Normal,49,9,9,9,107,183,0.14,1168,0.86,1100,68,15,2,2,-7,56,64,11,11,2,163,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-03-06,2005,6,23,65,1402.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-03-07,2005,6,23,66,1436.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-03-08,2005,6,23,67,1471.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-03-09,2005,6,23,68,1512.5,0.18,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2006-03-10,2005,6,23,69,1554.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-03-11,2005,6,24,70,1596.3,0.17,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2006-03-12,2005,6,24,71,1639,0.16,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2006-03-13,2005,6,24,72,1682.1,0.16,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2006-03-14,2005,6,24,73,1719,0.15,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-03-15,2005,6,24,74,1749.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-03-16,2005,6,24,75,1779.9,0.15,3,Normal,49,9,9,9,107,183,0.1,1597,0.9,1100,497,51,9,15,6,416,100,18,24,15,523,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2006-03-17,2005,6,24,76,1803.8,0.14,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2006-03-18,2005,6,25,77,1827.8,0.14,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2006-03-19,2005,6,25,78,1858.9,0.14,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2006-03-20,2005,6,25,79,1890.2,0.14,3,Normal,49,9,9,9,107,183,0.097,1707,0.9,1100,607,51,9,16,9,522,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2006-03-21,2005,6,25,80,1914.7,0.13,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2006-03-22,2005,6,25,81,1946.3,0.13,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2006-03-23,2005,6,25,82,1978.1,0.13,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2006-03-24,2005,6,25,83,2010.1,0.13,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2006-03-25,2005,6,26,84,2042.2,0.12,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2006-03-26,2005,6,26,85,2081.8,0.12,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2006-03-27,2005,6,26,86,2121.6,0.12,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2006-03-28,2005,6,26,87,2161.7,0.12,3,Normal,49,9,9,9,107,183,0.085,1979,0.92,1100,879,51,9,16,17,786,100,18,25,26,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2006-03-29,2005,6,26,88,2202,0.11,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2006-03-30,2005,6,26,89,2235.2,0.11,3,Normal,49,9,9,9,107,183,0.082,2052,0.92,1100,952,51,9,16,20,856,100,18,25,29,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2006-03-31,2005,6,26,90,2261.1,0.11,3,Normal,49,9,9,9,107,183,0.081,2078,0.92,1100,978,51,9,16,20,882,100,18,25,29,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2006-04-01,2005,7,27,91,2279.7,0.11,3,Normal,54,13,14,19,117,217,0.095,2063,0.91,1100,963,46,5,11,10,891,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2006-04-02,2005,7,27,92,2290.9,0.11,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2006-04-03,2005,7,27,93,2302,0.11,3,Normal,54,13,14,19,117,217,0.094,2085,0.91,1100,985,46,5,11,11,912,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2006-04-04,2005,7,27,94,2305.8,0.11,3,Normal,54,13,14,19,117,217,0.094,2089,0.91,1100,989,46,5,11,11,916,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2006-04-05,2005,7,27,95,2309.5,0.11,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2006-04-06,2005,7,27,96,2313.3,0.11,3,Normal,54,13,14,19,117,217,0.094,2096,0.91,1100,996,46,5,11,11,923,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2006-04-07,2005,7,27,97,2317,0.11,3,Normal,54,13,14,19,117,217,0.094,2100,0.91,1100,1000,46,5,11,11,927,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2006-04-08,2005,7,28,98,2320.7,0.11,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2006-04-09,2005,7,28,99,2324.5,0.11,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2006-04-10,2005,7,28,100,2328.2,0.1,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-11,2005,7,28,101,2332,0.1,3,Normal,54,13,14,19,117,217,0.093,2115,0.91,1100,1020,46,5,11,11,942,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-12,2005,7,28,102,2335.7,0.1,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-13,2005,7,28,103,2339.5,0.1,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2006-04-14,2005,7,28,104,2343.2,0.1,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2006-04-15,2005,7,29,105,2347,0.1,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2006-04-16,2005,7,29,106,2350.7,0.1,3,Normal,54,13,14,19,117,217,0.092,2134,0.91,1100,1030,46,5,11,12,960,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2006-04-17,2005,7,29,107,2354.5,0.1,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2006-04-18,2005,7,29,108,2358.3,0.1,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2006-04-19,2005,7,29,109,2362,0.1,3,Normal,54,13,14,19,117,217,0.092,2145,0.91,1100,1050,46,5,11,12,971,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2006-04-20,2005,7,29,110,2358.3,0.1,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2006-04-21,2005,7,29,111,2354.5,0.1,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2006-04-22,2005,7,30,112,2343.2,0.1,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2006-04-23,2005,7,30,113,2332,0.1,3,Normal,54,13,14,19,117,217,0.093,2115,0.91,1100,1020,46,5,11,11,942,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-24,2005,7,30,114,2313.3,0.11,3,Normal,54,13,14,19,117,217,0.094,2096,0.91,1100,996,46,5,11,11,923,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2006-04-25,2005,7,30,115,2294.6,0.11,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2006-04-26,2005,7,30,116,2276,0.11,3,Normal,54,13,14,19,117,217,0.095,2059,0.91,1100,959,46,5,11,10,887,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2006-04-27,2005,7,30,117,2250,0.11,3,Normal,54,13,14,19,117,217,0.096,2033,0.9,1100,933,46,5,11,9,862,100,18,25,28,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2006-04-28,2005,7,30,118,2216.7,0.11,3,Normal,54,13,14,19,117,217,0.098,2000,0.9,1100,900,46,5,11,8,830,100,18,25,27,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2006-04-29,2005,7,31,119,2176.3,0.12,3,Normal,54,13,14,19,117,217,0.1,1959,0.9,1100,859,46,5,11,7,790,100,18,25,26,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2006-04-30,2005,7,31,120,2136.1,0.12,3,Normal,54,13,14,19,117,217,0.1,1919,0.9,1100,819,46,5,11,6,751,100,18,25,25,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2006-05-01,2005,8,31,121,2096.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.092,1904,0.91,1100,804,53,8,15,14,714,100,18,25,24,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2006-05-02,2005,8,31,122,2056.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.093,1865,0.91,1100,765,53,8,15,13,676,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2006-05-03,2005,8,31,123,2017.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.095,1825,0.91,1100,725,53,8,15,12,637,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2006-05-04,2005,8,31,124,1978.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.097,1786,0.9,1100,686,53,8,15,11,599,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2006-05-05,2005,8,31,125,1939.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.099,1747,0.9,1100,647,53,8,15,9,562,100,18,25,19,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2006-05-06,2005,8,32,126,1900.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1709,0.9,1100,609,53,8,15,8,525,100,18,25,18,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2006-05-07,2005,8,32,127,1862.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1670,0.9,1100,570,53,8,15,7,487,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2006-05-08,2005,8,32,128,1824.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1632,0.9,1100,532,53,8,15,6,450,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2006-05-09,2005,8,32,129,1786.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1595,0.89,1100,495,53,8,15,5,414,100,18,25,15,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2006-05-10,2005,8,32,130,1749.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1557,0.89,1100,457,53,8,14,4,378,100,18,24,14,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-05-11,2005,8,32,131,1712.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1520,0.89,1100,420,53,8,13,3,343,100,18,23,13,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2006-05-12,2005,8,32,132,1682.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2006-05-13,2005,8,33,133,1652.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1460,0.88,1100,360,53,8,11,1,287,100,18,21,11,402,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2006-05-14,2005,8,33,134,1622.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-05-15,2005,8,33,135,1593.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1401,0.88,1100,301,53,8,9,-1,232,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-05-16,2005,8,33,136,1563.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-05-17,2005,8,33,137,1534.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1343,0.88,1100,243,53,7,7,-3,179,100,17,17,7,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-05-18,2005,8,33,138,1506.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2006-05-19,2005,8,33,139,1477.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-05-20,2005,8,34,140,1449.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-05-21,2005,8,34,141,1421.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-05-22,2005,8,34,142,1393.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2006-05-23,2005,8,34,143,1347.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-05-24,2005,8,34,144,1302.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-05-25,2005,8,34,145,1258.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.0621,4,0.293,1.61,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2006-05-26,2005,8,34,146,1221.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0686,19.9,0.955,0.98,0.936,48,47.1,188,4520
2006-05-27,2005,8,35,147,1184.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,992.4,0.84,992.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2006-05-28,2005,8,35,148,1153.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,961.7,0.83,961.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2006-05-29,2005,8,35,149,1123.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,931.5,0.83,931.5,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2006-05-30,2005,8,35,150,1093.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,901.9,0.82,901.9,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.917,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2006-05-31,2005,8,35,151,1070.1,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,878.1,0.82,878.1,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2006-06-01,2005,9,35,152,1046.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,885.7,0.85,885.7,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.524,0.368,0.0167,0.892,0.0406,4,0.241,1.13,0.0516,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2006-06-02,2005,9,35,153,1023.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,862.7,0.84,862.7,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.039,4,0.234,1.09,0.0496,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2006-06-03,2005,9,36,154,1001.1,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,840.1,0.84,840.1,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2006-06-04,2005,9,36,155,979,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2006-06-05,2005,9,36,156,962.14,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2006-06-06,2005,9,36,157,945.58,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2006-06-07,2005,9,36,158,929.35,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2006-06-08,2005,9,36,159,913.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2006-06-09,2005,9,36,160,897.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2006-06-10,2005,9,37,161,882.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2006-06-11,2005,9,37,162,868.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2006-06-12,2005,9,37,163,853.78,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
2006-06-13,2005,9,37,164,839.99,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2006-06-14,2005,9,37,165,830.46,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2006-06-15,2005,9,37,166,821.24,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2006-06-16,2005,9,37,167,812.34,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2006-06-17,2005,9,38,168,803.82,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2006-06-18,2005,9,38,169,795.7,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2006-06-19,2005,9,38,170,788.08,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2006-06-20,2005,9,38,171,781.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2006-06-21,2005,9,38,172,774.84,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2006-06-22,2005,9,38,173,768.67,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2006-06-23,2005,9,38,174,755.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2006-06-24,2005,9,39,175,744.61,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,583.6,0.78,583.6,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00825,0.485,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2006-06-25,2005,9,39,176,732.85,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2006-06-26,2005,9,39,177,721.1,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2006-06-27,2005,9,39,178,710.98,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,550,0.77,550,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00724,0.444,0.0191,3,0.19,0.634,0.0273,22.6,0.951,0.973,0.925,38.7,37.6,113,2710
2006-06-28,2005,9,39,179,700.31,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,539.3,0.77,539.3,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.431,0.0185,3,0.185,0.616,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2006-06-29,2005,9,39,180,689.65,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,528.6,0.77,528.6,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.0066,0.417,0.0179,3,0.18,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2006-06-30,2005,9,39,181,678.99,0.38,4,Mod_Dry,45,10,9,9,88,161,0.24,518,0.76,518,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.404,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2006-07-01,2005,10,40,182,668.87,0.38,3,Normal,50,10,9,9,108,186,0.28,482.9,0.72,482.9,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00542,0.367,0.0157,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2006-07-02,2005,10,40,183,658.75,0.39,3,Normal,50,10,9,9,108,186,0.28,472.8,0.72,472.8,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.234,0.122,0.00521,0.357,0.0152,2,0.262,0.618,0.0263,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2006-07-03,2005,10,40,184,649.73,0.39,3,Normal,50,10,9,9,108,186,0.29,463.7,0.71,463.7,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00502,0.347,0.0148,2,0.256,0.603,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2006-07-04,2005,10,40,185,640.16,0.4,3,Normal,50,10,9,9,108,186,0.29,454.2,0.71,454.2,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2006-07-05,2005,10,40,186,630.59,0.4,3,Normal,50,10,9,9,108,186,0.29,444.6,0.7,444.6,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2006-07-06,2005,10,40,187,621.02,0.41,3,Normal,50,10,9,9,108,186,0.3,435,0.7,435,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2210
2006-07-07,2005,10,40,188,611.99,0.41,3,Normal,50,10,9,9,108,186,0.3,426,0.7,426,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2006-07-08,2005,10,41,189,604.06,0.41,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0963,0.00407,0.304,0.0128,2,0.225,0.528,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,88.9,2130
2006-07-09,2005,10,41,190,595.59,0.42,3,Normal,50,10,9,9,108,186,0.31,409.6,0.69,409.6,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0923,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
2006-07-10,2005,10,41,191,587.11,0.42,3,Normal,50,10,9,9,108,186,0.32,401.1,0.68,401.1,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0883,0.00372,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
2006-07-11,2005,10,41,192,578.64,0.43,3,Normal,50,10,9,9,108,186,0.32,392.6,0.68,392.6,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.198,0.0843,0.00354,0.283,0.0119,2,0.208,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
2006-07-12,2005,10,41,193,570.71,0.43,3,Normal,50,10,9,9,108,186,0.33,384.7,0.67,384.7,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0806,0.00338,0.276,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
2006-07-13,2005,10,41,194,562.78,0.44,3,Normal,50,10,9,9,108,186,0.33,376.8,0.67,376.8,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0768,0.00322,0.27,0.0113,2,0.197,0.467,0.0195,23.4,0.952,0.979,0.932,41.2,40.3,80.5,1930
2006-07-14,2005,10,41,195,555.94,0.44,3,Normal,50,10,9,9,108,186,0.34,369.9,0.67,369.9,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0736,0.00308,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,79,1900
2006-07-15,2005,10,42,196,548.56,0.44,3,Normal,50,10,9,9,108,186,0.34,362.6,0.66,362.6,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0701,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2006-07-16,2005,10,42,197,541.17,0.45,3,Normal,50,10,9,9,108,186,0.34,355.2,0.66,355.2,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0666,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2006-07-17,2005,10,42,198,533.79,0.45,3,Normal,50,10,9,9,108,186,0.35,347.8,0.65,347.8,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0632,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
2006-07-18,2005,10,42,199,526.96,0.45,3,Normal,50,10,9,9,108,186,0.35,341,0.65,341,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0599,0.00249,0.24,0.00999,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2006-07-19,2005,10,42,200,520.12,0.46,3,Normal,50,10,9,9,108,186,0.36,334.1,0.64,334.1,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2006-07-20,2005,10,42,201,514.38,0.46,3,Normal,50,10,9,9,108,186,0.36,328.4,0.64,328.4,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2006-07-21,2005,10,42,202,508.09,0.47,3,Normal,50,10,9,9,108,186,0.37,322.1,0.63,322.1,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.051,0.00212,0.225,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2006-07-22,2005,10,43,203,501.8,0.47,3,Normal,50,10,9,9,108,186,0.37,315.8,0.63,315.8,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2006-07-23,2005,10,43,204,495.51,0.47,3,Normal,50,10,9,9,108,186,0.38,309.5,0.63,309.5,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66.1,1590
2006-07-24,2005,10,43,205,489.22,0.48,3,Normal,50,10,9,9,108,186,0.38,303.2,0.62,303.2,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2006-07-25,2005,10,43,206,482.93,0.48,3,Normal,50,10,9,9,108,186,0.39,296.9,0.61,296.9,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2006-07-26,2005,10,43,207,477.19,0.48,3,Normal,50,10,9,9,108,186,0.39,291.2,0.61,291.2,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0364,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2006-07-27,2005,10,43,208,471.45,0.49,3,Normal,50,10,9,9,108,186,0.4,285.4,0.6,285.4,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2006-07-28,2005,10,43,209,465.71,0.49,3,Normal,50,10,9,9,108,186,0.4,279.7,0.6,279.7,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2006-07-29,2005,10,44,210,461.06,0.49,3,Normal,50,10,9,9,108,186,0.4,275.1,0.6,275.1,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0288,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2006-07-30,2005,10,44,211,455.86,0.5,3,Normal,50,10,9,9,108,186,0.41,269.9,0.59,269.9,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0264,0.00108,0.181,0.00745,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.7,1380
2006-07-31,2005,10,44,212,450.67,0.5,3,Normal,50,10,9,9,108,186,0.41,264.7,0.59,264.7,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0239,0.000982,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2006-08-01,2005,11,44,213,444.38,0.51,3,Normal,47,8,6,5,89,155,0.35,289.4,0.65,289.4,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0356,0.00146,0.195,0.00798,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.1,31.1,62.2,1490
2006-08-02,2005,11,44,214,438.64,0.51,3,Normal,47,8,6,5,89,155,0.35,283.6,0.65,283.6,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0329,0.00135,0.19,0.00778,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
2006-08-03,2005,11,44,215,432.35,0.51,3,Normal,47,8,6,5,89,155,0.36,277.4,0.64,277.4,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0299,0.00122,0.185,0.00756,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
