date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-08-04,2005,11,44,216,426.6,0.52,3,Normal,47,8,6,5,89,155,0.36,271.6,0.64,271.6,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0272,0.00111,0.18,0.00736,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2006-08-05,2005,11,45,217,420.86,0.52,3,Normal,47,8,6,5,89,155,0.37,265.9,0.63,265.9,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0245,0.000999,0.175,0.00716,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.1,1370
2006-08-06,2005,11,45,218,415.12,0.53,3,Normal,47,8,6,5,89,155,0.37,260.1,0.63,260.1,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.000888,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2006-08-07,2005,11,45,219,410.47,0.53,3,Normal,47,8,6,5,89,155,0.38,255.5,0.62,255.5,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0196,0.000798,0.167,0.00679,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2006-08-08,2005,11,45,220,405.28,0.54,3,Normal,47,8,6,5,89,155,0.38,250.3,0.62,250.3,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0171,0.000697,0.163,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2006-08-09,2005,11,45,221,400.08,0.54,3,Normal,47,8,6,5,89,155,0.39,245.1,0.61,245.1,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2006-08-10,2005,11,45,222,394.89,0.54,3,Normal,47,8,6,5,89,155,0.39,239.9,0.61,239.9,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0107,24.4,0.926,0.97,0.899,26.5,25.8,51.5,1240
2006-08-11,2005,11,45,223,389.69,0.55,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2006-08-12,2005,11,46,224,385.04,0.55,3,Normal,47,8,6,5,89,155,0.4,230,0.6,230,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2006-08-13,2005,11,46,225,380.39,0.56,3,Normal,47,8,6,5,89,155,0.41,225.4,0.59,225.4,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00613,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2006-08-14,2005,11,46,226,375.74,0.56,3,Normal,47,8,6,5,89,155,0.41,220.7,0.59,220.7,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2006-08-15,2005,11,46,227,372.19,0.56,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2006-08-16,2005,11,46,228,368.09,0.57,3,Normal,47,8,6,5,89,155,0.42,213.1,0.58,213.1,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2006-08-17,2005,11,46,229,363.99,0.57,3,Normal,47,8,6,5,89,155,0.43,209,0.57,209,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1130
2006-08-18,2005,11,46,230,359.89,0.58,3,Normal,47,8,6,5,89,155,0.43,204.9,0.57,204.9,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2006-08-19,2005,11,47,231,355.78,0.58,3,Normal,47,8,6,5,89,155,0.44,200.8,0.56,200.8,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2006-08-20,2005,11,47,232,351.68,0.58,3,Normal,47,8,6,5,89,155,0.44,196.7,0.56,196.7,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2006-08-21,2005,11,47,233,347.58,0.59,3,Normal,47,8,6,5,89,155,0.45,192.6,0.55,192.6,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00552,1,0.202,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2006-08-22,2005,11,47,234,344.03,0.59,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2006-08-23,2005,11,47,235,340.47,0.59,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2006-08-24,2005,11,47,236,336.92,0.6,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2006-08-25,2005,11,47,237,333.36,0.6,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
2006-08-26,2005,11,48,238,329.81,0.61,3,Normal,47,8,6,5,89,155,0.47,174.8,0.53,174.8,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2006-08-27,2005,11,48,239,326.25,0.61,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2006-08-28,2005,11,48,240,323.79,0.61,3,Normal,47,8,6,5,89,155,0.48,168.8,0.52,168.8,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,902
2006-08-29,2005,11,48,241,320.78,0.62,3,Normal,47,8,6,5,89,155,0.48,165.8,0.52,165.8,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00984,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
2006-08-30,2005,11,48,242,317.78,0.62,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
2006-08-31,2005,11,48,243,314.77,0.62,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00933,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.5,35.5,851
2006-09-01,2005,12,48,244,310.67,0.63,3,Normal,40,6,4,3,65,118,0.38,192.7,0.62,192.7,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0121,0.000484,0.133,0.00532,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
2006-09-02,2005,12,49,245,305.47,0.63,3,Normal,40,6,4,3,65,118,0.39,187.5,0.61,187.5,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2006-09-03,2005,12,49,246,301.92,0.64,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2006-09-04,2005,12,49,247,297.81,0.64,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2006-09-05,2005,12,49,248,293.71,0.65,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2006-09-06,2005,12,49,249,289.61,0.66,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2006-09-07,2005,12,49,250,285.51,0.66,3,Normal,40,6,4,3,65,118,0.41,167.5,0.59,167.5,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2006-09-08,2005,12,49,251,281.96,0.67,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2006-09-09,2005,12,50,252,278.4,0.67,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2006-09-10,2005,12,50,253,274.85,0.68,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2006-09-11,2005,12,50,254,271.29,0.68,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2006-09-12,2005,12,50,255,268.83,0.69,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00857,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2006-09-13,2005,12,50,256,265.82,0.69,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2006-09-14,2005,12,50,257,262.81,0.7,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2006-09-15,2005,12,50,258,259.81,0.7,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2006-09-16,2005,12,51,259,256.8,0.71,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2006-09-17,2005,12,51,260,253.79,0.72,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2006-09-18,2005,12,51,261,250.78,0.72,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2006-09-19,2005,12,51,262,248.32,0.73,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2006-09-20,2005,12,51,263,245.86,0.73,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2006-09-21,2005,12,51,264,243.4,0.74,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2006-09-22,2005,12,51,265,240.94,0.74,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2006-09-23,2005,12,52,266,238.48,0.75,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2006-09-24,2005,12,52,267,236.02,0.76,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2006-09-25,2005,12,52,268,233.56,0.76,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00557,0.000219,0.0995,0.00392,1,0.0985,0.198,0.0078,25.2,0.922,0.97,0.895,26.3,25.6,25.6,613
2006-09-26,2005,12,52,269,231.1,0.77,3,Normal,40,6,4,3,65,118,0.51,113.1,0.49,113.1,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0985,0.00387,1,0.0952,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2006-09-27,2005,12,52,270,229.73,0.78,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2006-09-28,2005,12,52,271,229.46,0.78,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00522,0.000205,0.0977,0.00384,1,0.093,0.191,0.0075,25.2,0.92,0.97,0.892,25.4,24.6,24.6,590
2006-09-29,2005,12,52,272,227.54,0.78,3,Normal,40,6,4,3,65,118,0.52,109.5,0.48,109.5,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0918,0.00506,0.000199,0.0969,0.00381,1,0.0904,0.187,0.00736,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2006-09-30,2005,12,53,273,225.63,0.79,3,Normal,40,6,4,3,65,118,0.52,107.6,0.48,107.6,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0912,0.0049,0.000193,0.0961,0.00378,1,0.0878,0.184,0.00723,25.3,0.917,0.97,0.889,24.4,23.7,23.7,569
2006-10-01,2006,1,1,274,222.62,0.8,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2006-10-02,2006,1,1,275,220.16,0.8,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-10-03,2006,1,1,276,217.7,0.81,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2006-10-04,2006,1,1,277,215.24,0.82,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2006-10-05,2006,1,1,278,218.24,0.81,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-10-06,2006,1,1,279,219.61,0.81,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-10-07,2006,1,1,280,217.15,0.81,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2006-10-08,2006,1,2,281,214.14,0.82,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2006-10-09,2006,1,2,282,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2006-10-10,2006,1,2,283,208.13,0.84,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2006-10-11,2006,1,2,284,205.67,0.85,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2006-10-12,2006,1,2,285,203.21,0.85,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2006-10-13,2006,1,2,286,201.84,0.86,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2006-10-14,2006,1,2,287,199.92,0.86,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2006-10-15,2006,1,3,288,198.01,0.87,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2006-10-16,2006,1,3,289,196.1,0.87,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2006-10-17,2006,1,3,290,194.18,0.88,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2006-10-18,2006,1,3,291,193.91,0.88,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
2006-10-19,2006,1,3,292,194.73,0.88,3,Normal,37,5,3,2,50,97,0.5,97.73,0.5,97.73,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0744,0.164,0.00642,25.4,0,0,0,0,0,0,0
2006-10-20,2006,1,3,293,193.91,0.88,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
2006-10-21,2006,1,3,294,191.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2006-10-22,2006,1,4,295,190.08,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-10-23,2006,1,4,296,188.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2006-10-24,2006,1,4,297,186.25,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2006-10-25,2006,1,4,298,184.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-10-26,2006,1,4,299,182.42,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2006-10-27,2006,1,4,300,180.51,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2006-10-28,2006,1,4,301,178.6,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.0909,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2006-10-29,2006,1,5,302,177.78,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2006-10-30,2006,1,5,303,176.96,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2006-10-31,2006,1,5,304,178.32,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2006-11-01,2006,2,5,305,180.78,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-11-02,2006,2,5,306,182.15,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2006-11-03,2006,2,5,307,187.35,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-11-04,2006,2,5,308,189.81,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-11-05,2006,2,6,309,191.72,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2006-11-06,2006,2,6,310,194.18,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2006-11-07,2006,2,6,311,196.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2006-11-08,2006,2,6,312,201.29,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2006-11-09,2006,2,6,313,203.75,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2006-11-10,2006,2,6,314,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2006-11-11,2006,2,6,315,199.92,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-11-12,2006,2,7,316,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-13,2006,2,7,317,199.92,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-11-14,2006,2,7,318,201.29,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2006-11-15,2006,2,7,319,200.47,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2006-11-16,2006,2,7,320,200.2,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2006-11-17,2006,2,7,321,201.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2006-11-18,2006,2,7,322,203.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2006-11-19,2006,2,8,323,205.39,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-11-20,2006,2,8,324,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2006-11-21,2006,2,8,325,205.94,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2006-11-22,2006,2,8,326,204.03,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2006-11-23,2006,2,8,327,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2006-11-24,2006,2,8,328,200.2,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2006-11-25,2006,2,8,329,203.21,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-11-26,2006,2,9,330,207.85,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2006-11-27,2006,2,9,331,211.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2006-11-28,2006,2,9,332,212.23,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2006-11-29,2006,2,9,333,209.77,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2006-11-30,2006,2,9,334,206.76,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2006-12-01,2006,3,9,335,203.75,0.85,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2006-12-02,2006,3,9,336,202.39,0.86,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2006-12-03,2006,3,10,337,200.47,0.86,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-12-04,2006,3,10,338,201.84,0.86,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2006-12-05,2006,3,10,339,206.49,0.84,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2006-12-06,2006,3,10,340,210.04,0.83,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2006-12-07,2006,3,10,341,211.96,0.83,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2006-12-08,2006,3,10,342,213.32,0.82,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
2006-12-09,2006,3,10,343,215.78,0.82,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-12-10,2006,3,11,344,218.24,0.81,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2006-12-11,2006,3,11,345,218.52,0.81,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2006-12-12,2006,3,11,346,219.34,0.81,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2006-12-13,2006,3,11,347,223.44,0.79,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2006-12-14,2006,3,11,348,226.99,0.78,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2006-12-15,2006,3,11,349,229.46,0.78,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2006-12-16,2006,3,11,350,231.92,0.77,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2006-12-17,2006,3,12,351,234.38,0.76,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2006-12-18,2006,3,12,352,236.84,0.75,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2006-12-19,2006,3,12,353,239.3,0.75,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2006-12-20,2006,3,12,354,242.31,0.74,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2006-12-21,2006,3,12,355,245.31,0.74,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2006-12-22,2006,3,12,356,248.32,0.73,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2006-12-23,2006,3,12,357,250.24,0.72,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2006-12-24,2006,3,13,358,248.32,0.73,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2006-12-25,2006,3,13,359,248.6,0.73,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2006-12-26,2006,3,13,360,252.7,0.72,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-12-27,2006,3,13,361,255.71,0.71,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2006-12-28,2006,3,13,362,258.17,0.71,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2006-12-29,2006,3,13,363,264.46,0.7,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2006-12-30,2006,3,13,364,270.2,0.69,5,Dry,26,4,3,2,24,59,0.22,211.2,0.78,211.2,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2006-12-31,2006,3,14,365,277.58,0.67,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-01-01,2006,4,14,1,284.42,0.66,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-01-02,2006,4,14,2,292.35,0.65,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-01-03,2006,4,14,3,301.37,0.64,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2007-01-04,2006,4,14,4,312.03,0.63,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2007-01-05,2006,4,14,5,323.24,0.61,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2007-01-06,2006,4,14,6,335.55,0.6,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2007-01-07,2006,4,15,7,349.49,0.59,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2007-01-08,2006,4,15,8,365.63,0.57,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
2007-01-09,2006,4,15,9,381.21,0.56,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2007-01-10,2006,4,15,10,397.35,0.54,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2007-01-11,2006,4,15,11,411.84,0.53,5,Dry,29,5,4,2,33,73,0.18,338.8,0.82,338.8,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0589,0.0024,0.227,0.00927,2,0.171,0.399,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2007-01-12,2006,4,15,12,426.33,0.52,5,Dry,29,5,4,2,33,73,0.17,353.3,0.83,353.3,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0658,0.00269,0.239,0.00978,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.1,1850
2007-01-13,2006,4,15,13,443.56,0.51,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2007-01-14,2006,4,16,14,464.61,0.49,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2007-01-15,2006,4,16,15,486.76,0.48,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2007-01-16,2006,4,16,16,511.64,0.46,5,Dry,29,5,4,2,33,73,0.14,438.6,0.86,438.6,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.0044,0.31,0.0129,2,0.239,0.548,0.0228,23.5,0.958,0.98,0.938,48.5,47.5,95.1,2280
2007-01-17,2006,4,16,17,538.17,0.45,5,Dry,29,5,4,2,33,73,0.14,465.2,0.86,465.2,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00494,0.332,0.0138,2,0.256,0.588,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2007-01-18,2006,4,16,18,565.78,0.43,5,Dry,29,5,4,2,33,73,0.13,492.8,0.87,492.8,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.5,34.5,103,2480
2007-01-19,2006,4,16,19,594.49,0.42,5,Dry,29,5,4,2,33,73,0.12,521.5,0.88,521.5,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.0063,0.394,0.0166,3,0.177,0.571,0.0241,23.2,0.948,0.971,0.92,37.4,36.3,109,2620
2007-01-20,2006,4,16,20,623.21,0.4,5,Dry,29,5,4,2,33,73,0.12,550.2,0.88,550.2,0,0,0,0,-2,2,29,5,4,0,35,588,990,966.4,23.6,0.261,0.169,0.00714,0.429,0.0182,3,0.19,0.619,0.0262,23,0.951,0.975,0.927,39.3,38.3,115,2760
2007-01-21,2006,4,17,21,651.92,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,560.9,0.86,560.9,0,0,0,0,-3,3,34,5,4,0,48,604,990,966.5,23.5,0.27,0.176,0.00748,0.445,0.019,3,0.195,0.64,0.0273,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2007-01-22,2006,4,17,22,680.08,0.38,4,Mod_Dry,34,5,4,3,45,91,0.13,589.1,0.87,589.1,0,0,0,0,-3,3,34,5,4,0,48,632,990,966.6,23.4,0.286,0.195,0.00832,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
2007-01-23,2006,4,17,23,707.15,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,616.1,0.87,616.1,0,0,0,0,-3,3,34,5,4,0,48,659,990,966.7,23.3,0.301,0.213,0.00914,0.514,0.0221,3,0.22,0.733,0.0315,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
2007-01-24,2006,4,17,24,733.13,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,642.1,0.88,642.1,0,0,0,0,-3,3,34,5,4,0,48,685,990,966.8,23.2,0.316,0.23,0.00993,0.546,0.0236,3,0.231,0.777,0.0336,22.4,0.956,0.98,0.937,44.9,44,132,3170
2007-01-25,2006,4,17,25,759.1,0.35,4,Mod_Dry,34,5,4,3,45,91,0.12,668.1,0.88,668.1,0,0,0,0,-3,3,34,5,4,0,48,711,990,966.9,23.1,0.331,0.247,0.0107,0.578,0.0251,3,0.243,0.821,0.0356,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2007-01-26,2006,4,17,26,778.46,0.34,4,Mod_Dry,34,5,4,3,45,91,0.12,687.5,0.88,687.5,0,0,0,0,-3,3,34,5,4,0,48,730,990,967,23,0.342,0.26,0.0113,0.602,0.0262,3,0.252,0.854,0.0371,22.1,0.957,0.98,0.938,47.6,46.7,140,3360
2007-01-27,2006,4,17,27,797.29,0.33,4,Mod_Dry,34,5,4,3,45,91,0.11,706.3,0.89,706.3,0,0,0,0,-3,3,34,5,4,0,48,749,990,967.1,22.9,0.352,0.273,0.0119,0.625,0.0273,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.7,143,3430
2007-01-28,2006,4,18,28,819.43,0.32,4,Mod_Dry,34,5,4,3,45,91,0.11,728.4,0.89,728.4,0,0,0,0,-3,3,34,5,4,0,48,771,990,967.2,22.8,0.365,0.288,0.0126,0.653,0.0286,3,0.27,0.923,0.0404,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2007-01-29,2006,4,18,29,843.87,0.31,4,Mod_Dry,34,5,4,3,45,91,0.11,752.9,0.89,752.9,0,0,0,0,-3,3,34,5,4,0,48,796,990,967.3,22.7,0.384,0.303,0.0134,0.687,0.0302,3,0.281,0.968,0.0426,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2007-01-30,2006,4,18,30,870.14,0.31,4,Mod_Dry,34,5,4,3,45,91,0.1,779.1,0.9,779.1,0,0,0,0,-3,3,34,5,4,0,48,822,990,967.4,22.6,0.408,0.316,0.014,0.724,0.032,4,0.205,0.929,0.0411,21.7,0.953,0.975,0.929,39.5,38.5,154,3690
2007-01-31,2006,4,18,31,897.93,0.3,4,Mod_Dry,34,5,4,3,45,91,0.1,806.9,0.9,806.9,0,0,0,0,-3,3,34,5,4,0,48,850,990,967.5,22.5,0.433,0.33,0.0146,0.763,0.0339,4,0.215,0.977,0.0434,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2007-02-01,2006,5,18,32,927.06,0.29,3,Normal,43,7,5,4,78,137,0.15,790.1,0.85,790.1,0,0,0,0,-4,4,43,7,5,0,82,845,990,967.6,22.4,0.429,0.321,0.0144,0.75,0.0335,4,0.209,0.959,0.0428,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2007-02-02,2006,5,18,33,957.38,0.28,3,Normal,43,7,5,4,78,137,0.14,820.4,0.86,820.4,0,0,0,0,-4,4,43,7,5,0,82,875,990,967.7,22.3,0.456,0.336,0.0151,0.792,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2007-02-03,2006,5,18,34,988.77,0.27,3,Normal,43,7,5,4,78,137,0.14,851.8,0.86,851.8,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2007-02-04,2006,5,19,35,1031.3,0.26,3,Normal,43,7,5,4,78,137,0.13,894.3,0.87,894.3,0,0,0,0,-4,4,43,7,5,0,82,949,990,968,22,0.524,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2007-02-05,2006,5,19,36,1080.6,0.25,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2007-02-06,2006,5,19,37,1137.2,0.24,3,Normal,43,7,5,4,78,137,0.12,1000,0.88,1000,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0617,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2007-02-07,2006,5,19,38,1201.3,0.23,3,Normal,43,7,5,4,78,137,0.11,1064,0.89,1064,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.727,0.568,0.0264,1.29,0.0603,4,0.293,1.59,0.0739,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2007-02-08,2006,5,19,39,1273.4,0.22,3,Normal,43,7,5,4,78,137,0.11,1136,0.89,1100,36,8,1,1,-3,29,51,8,6,1,107,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2007-02-09,2006,5,19,40,1347.8,0.21,3,Normal,43,7,5,4,78,137,0.1,1211,0.9,1100,111,25,3,3,-1,81,68,10,8,3,159,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-02-10,2006,5,19,41,1405.8,0.2,3,Normal,43,7,5,4,78,137,0.098,1269,0.9,1100,169,38,5,5,1,120,81,12,10,5,198,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-02-11,2006,5,20,42,1446.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-02-12,2006,5,20,43,1493.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-02-13,2006,5,20,44,1547.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1386,0.9,1100,286,51,9,9,4,213,100,17,16,9,306,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2007-02-14,2006,5,20,45,1602.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2007-02-15,2006,5,20,46,1665.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.097,1503,0.9,1100,403,51,10,12,7,323,100,18,19,12,416,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2007-02-16,2006,5,20,47,1735.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.093,1574,0.91,1100,474,51,10,14,9,390,100,18,21,14,483,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-02-17,2006,5,20,48,1814.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.089,1652,0.91,1100,552,51,10,17,12,462,100,18,24,17,555,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-02-18,2006,5,21,49,1900.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.085,1739,0.92,1100,639,51,10,18,14,546,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2007-02-19,2006,5,21,50,1995.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.081,1834,0.92,1100,734,51,10,18,17,638,100,18,25,22,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-02-20,2006,5,21,51,2092.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.077,1931,0.92,1100,831,51,10,18,20,732,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-02-21,2006,5,21,52,2198.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2036,0.93,1100,936,51,10,18,23,834,100,18,25,28,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-02-22,2006,5,21,53,2298.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2136,0.93,1100,1040,51,10,18,26,931,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-02-23,2006,5,21,54,2377.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.068,2215,0.93,1100,1120,51,10,18,28,1010,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-02-24,2006,5,21,55,2464.3,0.093,2,Mod_Wet,49,8,7,5,93,162,0.066,2302,0.93,1100,1200,51,10,18,31,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-02-25,2006,5,22,56,2552.6,0.085,2,Mod_Wet,49,8,7,5,93,162,0.064,2391,0.94,1100,1290,51,10,18,34,1180,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-02-26,2006,5,22,57,2634,0.078,2,Mod_Wet,49,8,7,5,93,162,0.061,2472,0.94,1100,1370,51,10,18,36,1260,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-02-27,2006,5,22,58,2708.3,0.07,2,Mod_Wet,49,8,7,5,93,162,0.06,2546,0.94,1100,1450,51,10,18,38,1330,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2007-02-28,2006,5,22,59,2775.4,0.065,2,Mod_Wet,49,8,7,5,93,162,0.058,2613,0.94,1100,1510,51,10,18,40,1390,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2007-03-01,2006,6,22,60,2835,0.06,2,Mod_Wet,59,11,12,13,144,239,0.084,2596,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-03-02,2006,6,22,61,2886.9,0.057,2,Mod_Wet,59,11,12,13,144,239,0.083,2648,0.92,1100,1550,41,7,13,33,1450,100,18,25,46,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2007-03-03,2006,6,22,62,2931.1,0.054,2,Mod_Wet,59,11,12,13,144,239,0.082,2692,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2007-03-04,2006,6,23,63,2967.4,0.052,2,Mod_Wet,59,11,12,13,144,239,0.081,2728,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2007-03-05,2006,6,23,64,3003.8,0.05,2,Mod_Wet,59,11,12,13,144,239,0.08,2765,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2007-03-06,2006,6,23,65,3040.3,0.048,2,Mod_Wet,59,11,12,13,144,239,0.079,2801,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
