date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-10-01,2007,1,1,274,254.61,0.71,3,Normal,37,5,3,2,50,97,0.38,157.6,0.62,157.6,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2007-10-02,2007,1,1,275,254.34,0.71,3,Normal,37,5,3,2,50,97,0.38,157.3,0.62,157.3,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2007-10-03,2007,1,1,276,253.52,0.72,3,Normal,37,5,3,2,50,97,0.38,156.5,0.62,156.5,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2007-10-04,2007,1,1,277,251.06,0.72,3,Normal,37,5,3,2,50,97,0.39,154.1,0.61,154.1,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00885,0.00035,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.6,34.5,34.5,828
2007-10-05,2007,1,1,278,248.6,0.73,3,Normal,37,5,3,2,50,97,0.39,151.6,0.61,151.6,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,33.9,33.9,815
2007-10-06,2007,1,1,279,246.14,0.73,3,Normal,37,5,3,2,50,97,0.39,149.1,0.61,149.1,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00843,0.000333,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-10-07,2007,1,1,280,243.67,0.74,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000324,0.111,0.0044,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.8,32.8,32.8,788
2007-10-08,2007,1,2,281,241.21,0.74,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.909,33.3,32.3,32.3,774
2007-10-09,2007,1,2,282,238.75,0.75,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2007-10-10,2007,1,2,283,237.39,0.75,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2007-10-11,2007,1,2,284,234.38,0.76,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2007-10-12,2007,1,2,285,231.92,0.77,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-10-13,2007,1,2,286,229.46,0.78,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-10-14,2007,1,2,287,226.99,0.78,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2007-10-15,2007,1,3,288,224.53,0.79,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2007-10-16,2007,1,3,289,222.07,0.8,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-10-17,2007,1,3,290,220.71,0.8,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2007-10-18,2007,1,3,291,218.79,0.81,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2007-10-19,2007,1,3,292,216.88,0.81,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2007-10-20,2007,1,3,293,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2007-10-21,2007,1,3,294,213.05,0.83,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2007-10-22,2007,1,4,295,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2007-10-23,2007,1,4,296,209.22,0.84,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2007-10-24,2007,1,4,297,207.31,0.84,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2007-10-25,2007,1,4,298,205.94,0.84,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2007-10-26,2007,1,4,299,208.95,0.84,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2007-10-27,2007,1,4,300,213.05,0.83,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2007-10-28,2007,1,4,301,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2007-10-29,2007,1,5,302,213.6,0.82,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-10-30,2007,1,5,303,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2007-10-31,2007,1,5,304,214.69,0.82,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2007-11-01,2007,2,5,305,214.96,0.82,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2007-11-02,2007,2,5,306,216.88,0.81,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2007-11-03,2007,2,5,307,216.6,0.82,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2007-11-04,2007,2,5,308,215.78,0.82,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2007-11-05,2007,2,6,309,214.96,0.82,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2007-11-06,2007,2,6,310,216.33,0.82,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2007-11-07,2007,2,6,311,222.62,0.8,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
2007-11-08,2007,2,6,312,223.99,0.79,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2007-11-09,2007,2,6,313,222.62,0.8,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
2007-11-10,2007,2,6,314,220.71,0.8,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-11-11,2007,2,6,315,218.79,0.81,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2007-11-12,2007,2,7,316,216.88,0.81,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2007-11-13,2007,2,7,317,214.96,0.82,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2007-11-14,2007,2,7,318,216.33,0.82,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2007-11-15,2007,2,7,319,218.24,0.81,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2007-11-16,2007,2,7,320,220.16,0.8,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2007-11-17,2007,2,7,321,221.53,0.8,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2007-11-18,2007,2,7,322,219.61,0.81,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2007-11-19,2007,2,8,323,217.7,0.81,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2007-11-20,2007,2,8,324,219.06,0.81,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2007-11-21,2007,2,8,325,221.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2007-11-22,2007,2,8,326,220.71,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2007-11-23,2007,2,8,327,220.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2007-11-24,2007,2,8,328,221.8,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2007-11-25,2007,2,8,329,223.71,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2007-11-26,2007,2,9,330,220.71,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2007-11-27,2007,2,9,331,221.53,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2007-11-28,2007,2,9,332,222.35,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000352,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2007-11-29,2007,2,9,333,219.89,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2007-11-30,2007,2,9,334,216.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2007-12-01,2007,3,9,335,217.7,0.81,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2007-12-02,2007,3,9,336,221.8,0.8,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2007-12-03,2007,3,10,337,226.99,0.78,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2007-12-04,2007,3,10,338,230.55,0.77,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2007-12-05,2007,3,10,339,233.56,0.76,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2007-12-06,2007,3,10,340,235.47,0.76,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2007-12-07,2007,3,10,341,236.29,0.76,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2007-12-08,2007,3,10,342,237.66,0.75,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2007-12-09,2007,3,10,343,241.21,0.74,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2007-12-10,2007,3,11,344,243.67,0.74,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2007-12-11,2007,3,11,345,246.68,0.73,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2007-12-12,2007,3,11,346,249.69,0.73,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2007-12-13,2007,3,11,347,252.7,0.72,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2007-12-14,2007,3,11,348,255.71,0.71,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-12-15,2007,3,11,349,258.17,0.71,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2007-12-16,2007,3,11,350,259.53,0.7,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2007-12-17,2007,3,12,351,261.45,0.7,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2007-12-18,2007,3,12,352,264.46,0.7,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2007-12-19,2007,3,12,353,267.46,0.69,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2007-12-20,2007,3,12,354,270.47,0.69,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-12-21,2007,3,12,355,273.48,0.68,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2007-12-22,2007,3,12,356,277.58,0.67,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-23,2007,3,12,357,281.14,0.67,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2007-12-24,2007,3,13,358,284.69,0.66,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2007-12-25,2007,3,13,359,286.06,0.66,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2007-12-26,2007,3,13,360,287.97,0.66,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.0971,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2007-12-27,2007,3,13,361,293.17,0.65,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2007-12-28,2007,3,13,362,297.81,0.64,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2007-12-29,2007,3,13,363,302.46,0.64,5,Dry,26,4,3,2,24,59,0.2,243.5,0.81,243.5,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.15,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.3,1280
2007-12-30,2007,3,13,364,307.11,0.63,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2007-12-31,2007,3,14,365,312.31,0.63,5,Dry,26,4,3,2,24,59,0.19,253.3,0.81,253.3,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000741,0.155,0.0062,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
2008-01-01,2007,4,14,1,317.5,0.62,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2008-01-02,2007,4,14,2,322.7,0.61,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2008-01-03,2007,4,14,3,327.89,0.61,5,Dry,29,5,4,2,33,73,0.22,254.9,0.78,254.9,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000774,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2008-01-04,2007,4,14,4,334.18,0.6,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2008-01-05,2007,4,14,5,339.92,0.6,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
2008-01-06,2007,4,14,6,347.31,0.59,5,Dry,29,5,4,2,33,73,0.21,274.3,0.79,274.3,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,29.9,59.9,1440
2008-01-07,2007,4,15,7,354.14,0.58,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2008-01-08,2007,4,15,8,360.43,0.58,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2008-01-09,2007,4,15,9,368.91,0.57,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2008-01-10,2007,4,15,10,379.03,0.56,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2008-01-11,2007,4,15,11,389.69,0.55,5,Dry,29,5,4,2,33,73,0.19,316.7,0.81,316.7,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2008-01-12,2007,4,15,12,398.71,0.54,5,Dry,29,5,4,2,33,73,0.18,325.7,0.82,325.7,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2008-01-13,2007,4,15,13,412.66,0.53,5,Dry,29,5,4,2,33,73,0.18,339.7,0.82,339.7,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0593,0.00242,0.228,0.0093,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2008-01-14,2007,4,16,14,430.43,0.52,5,Dry,29,5,4,2,33,73,0.17,357.4,0.83,357.4,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2008-01-15,2007,4,16,15,449.3,0.5,5,Dry,29,5,4,2,33,73,0.16,376.3,0.84,376.3,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2008-01-16,2007,4,16,16,468.71,0.49,5,Dry,29,5,4,2,33,73,0.16,395.7,0.84,395.7,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0858,0.00353,0.274,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2008-01-17,2007,4,16,17,489.77,0.48,5,Dry,29,5,4,2,33,73,0.15,416.8,0.85,416.8,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0957,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.3,90.7,2180
2008-01-18,2007,4,16,18,516.29,0.46,5,Dry,29,5,4,2,33,73,0.14,443.3,0.86,443.3,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.555,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2008-01-19,2007,4,16,19,545.55,0.44,5,Dry,29,5,4,2,33,73,0.13,472.6,0.87,472.6,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0141,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2008-01-20,2007,4,16,20,576.45,0.43,5,Dry,29,5,4,2,33,73,0.13,503.4,0.87,503.4,0,0,0,0,-2,2,29,5,4,0,35,541,990,966.2,23.8,0.234,0.137,0.00577,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.2,35.2,105,2530
2008-01-21,2007,4,17,21,607.35,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,516.4,0.85,516.4,0,0,0,0,-3,3,34,5,4,0,48,559,990,966.3,23.7,0.244,0.146,0.00616,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.919,37,35.9,108,2580
2008-01-22,2007,4,17,22,637.15,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,546.1,0.86,546.1,0,0,0,0,-3,3,34,5,4,0,48,589,990,966.4,23.6,0.261,0.166,0.00704,0.427,0.0181,3,0.188,0.615,0.0261,22.9,0.95,0.974,0.925,38.9,37.9,114,2730
2008-01-23,2007,4,17,23,671.88,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,580.9,0.86,580.9,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00807,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.978,0.933,41.2,40.3,121,2900
2008-01-24,2007,4,17,24,710.98,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,620,0.87,620,0,0,0,0,-3,3,34,5,4,0,48,663,990,966.7,23.3,0.303,0.215,0.00925,0.518,0.0223,3,0.221,0.74,0.0318,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2008-01-25,2007,4,17,25,748.44,0.35,4,Mod_Dry,34,5,4,3,45,91,0.12,657.4,0.88,657.4,0,0,0,0,-3,3,34,5,4,0,48,700,990,966.9,23.1,0.325,0.24,0.0104,0.565,0.0244,3,0.238,0.803,0.0348,22.3,0.957,0.98,0.937,45.9,44.9,135,3240
2008-01-26,2007,4,17,26,777.21,0.34,4,Mod_Dry,34,5,4,3,45,91,0.12,686.2,0.88,686.2,0,0,0,0,-3,3,34,5,4,0,48,729,990,967,23,0.341,0.259,0.0113,0.6,0.0261,3,0.251,0.852,0.037,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2008-01-27,2007,4,17,27,802.16,0.33,4,Mod_Dry,34,5,4,3,45,91,0.11,711.2,0.89,711.2,0,0,0,0,-3,3,34,5,4,0,48,754,990,967.1,22.9,0.355,0.276,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,48.9,48,144,3450
2008-01-28,2007,4,18,28,832.34,0.32,4,Mod_Dry,34,5,4,3,45,91,0.11,741.3,0.89,741.3,0,0,0,0,-3,3,34,5,4,0,48,784,990,967.2,22.8,0.373,0.296,0.013,0.669,0.0294,3,0.276,0.945,0.0415,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2008-01-29,2007,4,18,29,861.88,0.31,4,Mod_Dry,34,5,4,3,45,91,0.11,770.9,0.89,770.9,0,0,0,0,-3,3,34,5,4,0,48,814,990,967.3,22.7,0.4,0.312,0.0138,0.712,0.0314,3,0.286,0.998,0.044,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
2008-01-30,2007,4,18,30,893.56,0.3,4,Mod_Dry,34,5,4,3,45,91,0.1,802.6,0.9,802.6,0,0,0,0,-3,3,34,5,4,0,48,846,990,967.5,22.5,0.429,0.327,0.0145,0.756,0.0336,4,0.213,0.97,0.0431,21.6,0.954,0.977,0.932,40.4,39.5,158,3790
2008-01-31,2007,4,18,31,927.06,0.29,4,Mod_Dry,34,5,4,3,45,91,0.098,836.1,0.9,836.1,0,0,0,0,-3,3,34,5,4,0,48,879,990,967.6,22.4,0.46,0.344,0.0153,0.803,0.0359,4,0.225,1.03,0.0459,21.4,0.954,0.98,0.935,41.8,40.9,164,3930
2008-02-01,2007,5,18,32,962.14,0.28,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2008-02-02,2007,5,18,33,998.63,0.27,3,Normal,43,7,5,4,78,137,0.14,861.6,0.86,861.6,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.494,0.356,0.0161,0.85,0.0385,4,0.233,1.08,0.049,21,0.955,0.98,0.936,42.4,41.5,166,3990
2008-02-03,2007,5,18,34,1036.4,0.26,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
2008-02-04,2007,5,19,35,1075.4,0.25,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2008-02-05,2007,5,19,36,1115.4,0.25,3,Normal,43,7,5,4,78,137,0.12,978.4,0.88,978.4,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.601,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2008-02-06,2007,5,19,37,1156.5,0.24,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2008-02-07,2007,5,19,38,1198.5,0.23,3,Normal,43,7,5,4,78,137,0.11,1061,0.89,1061,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.723,0.561,0.0261,1.28,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2008-02-08,2007,5,19,39,1253,0.22,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-02-09,2007,5,19,40,1320.8,0.22,3,Normal,43,7,5,4,78,137,0.1,1184,0.9,1100,84,19,3,3,-1,60,62,10,8,3,138,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-02-10,2007,5,19,41,1390.5,0.2,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2008-02-11,2007,5,20,42,1436.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-02-12,2007,5,20,43,1490.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-02-13,2007,5,20,44,1551,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-02-14,2007,5,20,45,1619.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1457,0.9,1100,357,51,10,11,6,279,100,18,18,11,372,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2008-02-15,2007,5,20,46,1695.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.096,1533,0.9,1100,433,51,10,13,8,351,100,18,20,13,444,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-02-16,2007,5,20,47,1779.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.091,1618,0.91,1100,518,51,10,16,11,430,100,18,23,16,523,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-02-17,2007,5,20,48,1872.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1711,0.91,1100,611,51,10,18,13,519,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2008-02-18,2007,5,21,49,1974.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.082,1813,0.92,1100,713,51,10,18,16,618,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-02-19,2007,5,21,50,2085.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.078,1923,0.92,1100,823,51,10,18,20,724,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2008-02-20,2007,5,21,51,2198.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2036,0.93,1100,936,51,10,18,23,834,100,18,25,28,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-02-21,2007,5,21,52,2290.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.071,2129,0.93,1100,1030,51,10,18,26,924,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2008-02-22,2007,5,21,53,2354.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.069,2192,0.93,1100,1090,51,10,18,28,985,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2008-02-23,2007,5,21,54,2418.7,0.096,2,Mod_Wet,49,8,7,5,93,162,0.067,2257,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-02-24,2007,5,21,55,2475.8,0.092,2,Mod_Wet,49,8,7,5,93,162,0.065,2314,0.94,1100,1210,51,10,18,31,1100,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2008-02-25,2007,5,22,56,2525.6,0.087,2,Mod_Wet,49,8,7,5,93,162,0.064,2364,0.94,1100,1260,51,10,18,33,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2008-02-26,2007,5,22,57,2568,0.084,2,Mod_Wet,49,8,7,5,93,162,0.063,2406,0.94,1100,1310,51,10,18,34,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2008-02-27,2007,5,22,58,2602.9,0.081,2,Mod_Wet,49,8,7,5,93,162,0.062,2441,0.94,1100,1340,51,10,18,35,1230,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2008-02-28,2007,5,22,59,2637.9,0.077,2,Mod_Wet,49,8,7,5,93,162,0.061,2476,0.94,1100,1380,51,10,18,36,1260,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2008-02-29,2007,5,22,60,2665.2,0.074,2,Mod_Wet,49,8,7,5,93,162,0.061,2503,0.94,1100,1400,51,10,18,37,1290,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2008-03-01,2007,6,22,61,2692.6,0.071,2,Mod_Wet,59,11,12,13,144,239,0.089,2454,0.91,1100,1350,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2008-03-02,2007,6,22,62,2712.3,0.069,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2008-03-03,2007,6,23,63,2724.1,0.069,2,Mod_Wet,59,11,12,13,144,239,0.088,2485,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2008-03-04,2007,6,23,64,2735.9,0.068,2,Mod_Wet,59,11,12,13,144,239,0.087,2497,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2008-03-05,2007,6,23,65,2739.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.087,2501,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2008-03-06,2007,6,23,66,2735.9,0.068,2,Mod_Wet,59,11,12,13,144,239,0.087,2497,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2008-03-07,2007,6,23,67,2731.9,0.068,2,Mod_Wet,59,11,12,13,144,239,0.087,2493,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2008-03-08,2007,6,23,68,2728,0.068,2,Mod_Wet,59,11,12,13,144,239,0.088,2489,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2008-03-09,2007,6,23,69,2724.1,0.069,2,Mod_Wet,59,11,12,13,144,239,0.088,2485,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2008-03-10,2007,6,24,70,2712.3,0.069,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2008-03-11,2007,6,24,71,2700.5,0.07,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2008-03-12,2007,6,24,72,2696.6,0.071,2,Mod_Wet,59,11,12,13,144,239,0.089,2458,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2008-03-13,2007,6,24,73,2692.6,0.071,2,Mod_Wet,59,11,12,13,144,239,0.089,2454,0.91,1100,1350,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2008-03-14,2007,6,24,74,2680.9,0.073,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2008-03-15,2007,6,24,75,2669.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2008-03-16,2007,6,24,76,2657.4,0.075,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2008-03-17,2007,6,25,77,2645.7,0.077,2,Mod_Wet,59,11,12,13,144,239,0.09,2407,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2008-03-18,2007,6,25,78,2634,0.078,2,Mod_Wet,59,11,12,13,144,239,0.091,2395,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-03-19,2007,6,25,79,2630.1,0.078,2,Mod_Wet,59,11,12,13,144,239,0.091,2391,0.91,1100,1290,41,7,13,26,1200,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-03-20,2007,6,25,80,2618.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.091,2379,0.91,1100,1280,41,7,13,25,1190,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2008-03-21,2007,6,25,81,2606.8,0.081,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2008-03-22,2007,6,25,82,2595.1,0.082,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2008-03-23,2007,6,25,83,2583.5,0.083,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2008-03-24,2007,6,26,84,2571.9,0.084,3,Normal,49,9,9,9,107,183,0.071,2389,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2008-03-25,2007,6,26,85,2560.3,0.085,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2008-03-26,2007,6,26,86,2548.7,0.086,3,Normal,49,9,9,9,107,183,0.072,2366,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2008-03-27,2007,6,26,87,2537.2,0.086,3,Normal,49,9,9,9,107,183,0.072,2354,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2008-03-28,2007,6,26,88,2525.6,0.087,3,Normal,49,9,9,9,107,183,0.072,2343,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2008-03-29,2007,6,26,89,2514.1,0.088,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2008-03-30,2007,6,26,90,2502.6,0.089,3,Normal,49,9,9,9,107,183,0.073,2320,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2008-03-31,2007,6,27,91,2491.1,0.09,3,Normal,49,9,9,9,107,183,0.073,2308,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2008-04-01,2007,7,27,92,2479.6,0.091,3,Normal,54,13,14,19,117,217,0.087,2263,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2008-04-02,2007,7,27,93,2468.2,0.092,3,Normal,54,13,14,19,117,217,0.088,2251,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-04-03,2007,7,27,94,2456.7,0.093,3,Normal,54,13,14,19,117,217,0.088,2240,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2008-04-04,2007,7,27,95,2445.3,0.094,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2008-04-05,2007,7,27,96,2433.9,0.095,3,Normal,54,13,14,19,117,217,0.089,2217,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2008-04-06,2007,7,27,97,2422.5,0.096,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-04-07,2007,7,28,98,2403.5,0.098,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2008-04-08,2007,7,28,99,2384.6,0.099,3,Normal,54,13,14,19,117,217,0.091,2168,0.91,1100,1070,46,5,11,13,993,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2008-04-09,2007,7,28,100,2365.8,0.1,3,Normal,54,13,14,19,117,217,0.092,2149,0.91,1100,1050,46,5,11,12,975,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2008-04-10,2007,7,28,101,2339.5,0.1,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2008-04-11,2007,7,28,102,2313.3,0.11,3,Normal,54,13,14,19,117,217,0.094,2096,0.91,1100,996,46,5,11,11,923,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-04-12,2007,7,28,103,2287.1,0.11,3,Normal,54,13,14,19,117,217,0.095,2070,0.91,1100,970,46,5,11,10,898,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2008-04-13,2007,7,28,104,2253.7,0.11,3,Normal,54,13,14,19,117,217,0.096,2037,0.9,1100,937,46,5,11,9,866,100,18,25,28,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2008-04-14,2007,7,29,105,2213.1,0.11,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2008-04-15,2007,7,29,106,2165.3,0.12,3,Normal,54,13,14,19,117,217,0.1,1948,0.9,1100,848,46,5,11,6,780,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2008-04-16,2007,7,29,107,2118,0.12,3,Normal,54,13,14,19,117,217,0.1,1901,0.9,1100,801,46,5,11,5,734,100,18,25,24,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2008-04-17,2007,7,29,108,2071,0.12,3,Normal,54,13,14,19,117,217,0.1,1854,0.9,1100,754,46,5,11,4,688,100,18,25,23,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2008-04-18,2007,7,29,109,2024.3,0.13,3,Normal,54,13,14,19,117,217,0.11,1807,0.89,1100,707,46,5,11,2,643,100,18,25,21,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-04-19,2007,7,29,110,1978.1,0.13,3,Normal,54,13,14,19,117,217,0.11,1761,0.89,1100,661,46,5,11,1,598,100,18,25,20,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2008-04-20,2007,7,29,111,1939.2,0.13,3,Normal,54,13,14,19,117,217,0.11,1722,0.89,1100,622,46,5,11,0,560,100,18,25,19,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-04-21,2007,7,30,112,1900.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2008-04-22,2007,7,30,113,1862.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-04-23,2007,7,30,114,1824.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-04-24,2007,7,30,115,1786.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1639,0.92,1100,539,55,7,15,6,456,100,18,25,16,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-04-25,2007,7,30,116,1749.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1601,0.92,1100,501,55,7,15,5,419,100,18,25,15,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-26,2007,7,30,117,1712.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1564,0.91,1100,464,55,7,14,4,384,100,18,24,14,456,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2008-04-27,2007,7,30,118,1675.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2008-04-28,2007,7,31,119,1639,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2008-04-29,2007,7,31,120,1602.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-04-30,2007,7,31,121,1567.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
