date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-05-01,2007,8,31,122,1531.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2008-05-02,2007,8,31,123,1502.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-05-03,2007,8,31,124,1474.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2008-05-04,2007,8,31,125,1446.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-05-05,2007,8,32,126,1424.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-05-06,2007,8,32,127,1396.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2008-05-07,2007,8,32,128,1350.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1159,0.86,1100,59,13,2,2,-8,50,60,12,12,2,165,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-05-08,2007,8,32,129,1305.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1114,0.85,1100,14,3,0,0,-10,21,50,10,10,0,136,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2008-05-09,2007,8,32,130,1261.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.752,0.58,0.0273,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2008-05-10,2007,8,32,131,1224.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.697,0.495,0.0232,1.19,0.0557,4,0.286,1.48,0.0691,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2008-05-11,2007,8,32,132,1187.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,995.2,0.84,995.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
2008-05-12,2007,8,33,133,1156.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,964.5,0.83,964.5,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.406,0.0188,1,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
2008-05-13,2007,8,33,134,1126.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,934.3,0.83,934.3,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2008-05-14,2007,8,33,135,1096.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,904.6,0.82,904.6,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2008-05-15,2007,8,33,136,1072.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2008-05-16,2007,8,33,137,1049.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.18,857.3,0.82,857.3,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.501,0.354,0.0161,0.855,0.039,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3940
2008-05-17,2007,8,33,138,1026.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.19,834.2,0.81,834.2,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.48,0.343,0.0156,0.823,0.0374,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2008-05-18,2007,8,33,139,1008.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
2008-05-19,2007,8,34,140,991.23,0.27,4,Mod_Dry,47,10,10,10,115,192,0.19,799.2,0.81,799.2,0,0,0,0,-10,10,47,10,10,0,125,866,990,967.9,22.1,0.448,0.326,0.0147,0.774,0.035,4,0.212,0.986,0.0445,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2008-05-20,2007,8,34,141,974.15,0.27,4,Mod_Dry,47,10,10,10,115,192,0.2,782.1,0.8,782.1,0,0,0,0,-10,10,47,10,10,0,125,849,990,967.8,22.2,0.432,0.318,0.0143,0.75,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2008-05-21,2007,8,34,142,957.38,0.28,5,Dry,42,9,8,6,82,147,0.15,810.4,0.85,810.4,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2008-05-22,2007,8,34,143,940.91,0.28,5,Dry,42,9,8,6,82,147,0.16,793.9,0.84,793.9,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.21,0.969,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2008-05-23,2007,8,34,144,929.35,0.29,5,Dry,42,9,8,6,82,147,0.16,782.4,0.84,782.4,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.318,0.0142,0.743,0.0332,3,0.289,1.03,0.0461,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2008-05-24,2007,8,34,145,917.96,0.29,5,Dry,42,9,8,6,82,147,0.16,771,0.84,771,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.727,0.0324,3,0.286,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-25,2007,8,34,146,906.76,0.29,5,Dry,42,9,8,6,82,147,0.16,759.8,0.84,759.8,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.404,0.307,0.0136,0.711,0.0316,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2008-05-26,2007,8,35,147,895.74,0.3,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2008-05-27,2007,8,35,148,884.93,0.3,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2008-05-28,2007,8,35,149,874.32,0.3,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2008-05-29,2007,8,35,150,863.93,0.31,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2008-05-30,2007,8,35,151,849.78,0.31,5,Dry,42,9,8,6,82,147,0.17,702.8,0.83,702.8,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.889,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2008-05-31,2007,8,35,152,836.14,0.32,5,Dry,42,9,8,6,82,147,0.18,689.1,0.82,689.1,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2008-06-01,2007,9,35,153,823.06,0.32,5,Dry,39,9,7,5,59,119,0.14,704.1,0.85,704.1,0,0,0,0,-5,5,39,9,7,0,64,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
2008-06-02,2007,9,36,154,814.09,0.33,5,Dry,39,9,7,5,59,119,0.15,695.1,0.85,695.1,0,0,0,0,-5,5,39,9,7,0,64,750,990,967.2,22.8,0.353,0.265,0.0116,0.618,0.0271,3,0.255,0.873,0.0382,22,0.957,0.98,0.938,47.8,46.8,140,3370
2008-06-03,2007,9,36,155,805.49,0.33,5,Dry,39,9,7,5,59,119,0.15,686.5,0.85,686.5,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.26,0.0113,0.607,0.0266,3,0.251,0.859,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3340
2008-06-04,2007,9,36,156,797.29,0.33,5,Dry,39,9,7,5,59,119,0.15,678.3,0.85,678.3,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.0261,3,0.248,0.845,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2008-06-05,2007,9,36,157,789.56,0.34,5,Dry,39,9,7,5,59,119,0.15,670.6,0.85,670.6,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2008-06-06,2007,9,36,158,779.74,0.34,5,Dry,39,9,7,5,59,119,0.15,660.7,0.85,660.7,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.576,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2008-06-07,2007,9,36,159,773.72,0.34,5,Dry,39,9,7,5,59,119,0.15,654.7,0.85,654.7,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2008-06-08,2007,9,36,160,766.21,0.35,5,Dry,39,9,7,5,59,119,0.15,647.2,0.84,647.2,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
2008-06-09,2007,9,37,161,753.36,0.35,5,Dry,39,9,7,5,59,119,0.16,634.4,0.84,634.4,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.225,0.00974,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2008-06-10,2007,9,37,162,742.15,0.36,5,Dry,39,9,7,5,59,119,0.16,623.1,0.84,623.1,0,0,0,0,-5,5,39,9,7,0,64,678,990,966.9,23.1,0.312,0.217,0.00939,0.529,0.0229,3,0.223,0.752,0.0325,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
2008-06-11,2007,9,37,163,731.49,0.36,5,Dry,39,9,7,5,59,119,0.16,612.5,0.84,612.5,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.306,0.21,0.00907,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.9,42,126,3030
2008-06-12,2007,9,37,164,719.73,0.36,5,Dry,39,9,7,5,59,119,0.17,600.7,0.83,600.7,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.299,0.202,0.00871,0.501,0.0216,3,0.213,0.714,0.0308,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
2008-06-13,2007,9,37,165,708.52,0.37,5,Dry,39,9,7,5,59,119,0.17,589.5,0.83,589.5,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00837,0.488,0.021,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2008-06-14,2007,9,37,166,697.31,0.37,5,Dry,39,9,7,5,59,119,0.17,578.3,0.83,578.3,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00804,0.474,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2008-06-15,2007,9,37,167,687.19,0.38,5,Dry,39,9,7,5,59,119,0.17,568.2,0.83,568.2,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00773,0.461,0.0198,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2008-06-16,2007,9,38,168,676.53,0.38,5,Dry,39,9,7,5,59,119,0.18,557.5,0.82,557.5,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.173,0.00741,0.448,0.0192,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.5,115,2770
2008-06-17,2007,9,38,169,665.86,0.39,5,Dry,39,9,7,5,59,119,0.18,546.9,0.82,546.9,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.269,0.166,0.0071,0.435,0.0186,3,0.189,0.623,0.0266,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
2008-06-18,2007,9,38,170,655.74,0.39,5,Dry,39,9,7,5,59,119,0.18,536.7,0.82,536.7,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2008-06-19,2007,9,38,171,645.63,0.39,5,Dry,39,9,7,5,59,119,0.18,526.6,0.82,526.6,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.0065,0.41,0.0174,3,0.179,0.589,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2008-06-20,2007,9,38,172,636.6,0.4,5,Dry,39,9,7,5,59,119,0.19,517.6,0.81,517.6,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00623,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2570
2008-06-21,2007,9,38,173,627.03,0.4,4,Mod_Dry,45,10,9,9,88,161,0.26,466,0.74,466,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.228,0.119,0.00504,0.347,0.0147,2,0.257,0.604,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
2008-06-22,2007,9,38,174,617.46,0.41,4,Mod_Dry,45,10,9,9,88,161,0.26,456.5,0.74,456.5,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00484,0.337,0.0143,2,0.251,0.587,0.0249,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
2008-06-23,2007,9,39,175,608.44,0.41,4,Mod_Dry,45,10,9,9,88,161,0.27,447.4,0.73,447.4,0,0,0,0,-9,9,45,10,9,0,97,511,990,966.3,23.7,0.217,0.11,0.00466,0.327,0.0138,2,0.245,0.572,0.0242,23.1,0.958,0.98,0.939,48.5,47.6,95.1,2280
2008-06-24,2007,9,39,176,600.51,0.42,4,Mod_Dry,45,10,9,9,88,161,0.27,439.5,0.73,439.5,0,0,0,0,-9,9,45,10,9,0,97,504,990,966.3,23.7,0.213,0.106,0.00449,0.32,0.0135,2,0.239,0.559,0.0236,23.1,0.957,0.98,0.938,47.7,46.8,93.6,2250
2008-06-25,2007,9,39,177,592.03,0.42,4,Mod_Dry,45,10,9,9,88,161,0.27,431,0.73,431,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00432,0.313,0.0132,2,0.233,0.546,0.023,23.2,0.957,0.98,0.938,46.9,46,91.9,2210
2008-06-26,2007,9,39,178,583.56,0.43,4,Mod_Dry,45,10,9,9,88,161,0.28,422.6,0.72,422.6,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0984,0.00414,0.306,0.0129,2,0.228,0.533,0.0224,23.2,0.956,0.98,0.937,46.1,45.1,90.3,2170
2008-06-27,2007,9,39,179,575.08,0.43,4,Mod_Dry,45,10,9,9,88,161,0.28,414.1,0.72,414.1,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0944,0.00397,0.299,0.0125,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
2008-06-28,2007,9,39,180,567.15,0.43,4,Mod_Dry,45,10,9,9,88,161,0.28,406.1,0.72,406.1,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0907,0.0038,0.292,0.0123,2,0.217,0.509,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
2008-06-29,2007,9,39,181,560.31,0.44,4,Mod_Dry,45,10,9,9,88,161,0.29,399.3,0.71,399.3,0,0,0,0,-9,9,45,10,9,0,97,463,990,966.1,23.9,0.199,0.0875,0.00366,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.8,85.7,2060
2008-06-30,2007,9,40,182,552.93,0.44,4,Mod_Dry,45,10,9,9,88,161,0.29,391.9,0.71,391.9,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.084,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.2,2020
2008-07-01,2007,10,40,183,545.55,0.44,4,Mod_Dry,42,9,8,6,70,135,0.25,410.6,0.75,410.6,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0928,0.00387,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45.1,44.2,88.3,2120
2008-07-02,2007,10,40,184,538.17,0.45,4,Mod_Dry,42,9,8,6,70,135,0.25,403.2,0.75,403.2,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0893,0.00372,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2090
2008-07-03,2007,10,40,185,530.78,0.45,4,Mod_Dry,42,9,8,6,70,135,0.25,395.8,0.75,395.8,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0858,0.00357,0.282,0.0117,2,0.21,0.491,0.0205,23.5,0.954,0.98,0.935,43.6,42.7,85.4,2050
2008-07-04,2007,10,40,186,523.4,0.46,4,Mod_Dry,42,9,8,6,70,135,0.26,388.4,0.74,388.4,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0823,0.00342,0.276,0.0115,2,0.205,0.48,0.02,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2008-07-05,2007,10,40,187,516.56,0.46,4,Mod_Dry,42,9,8,6,70,135,0.26,381.6,0.74,381.6,0,0,0,0,-6,6,42,9,8,0,76,441,990,965.9,24.1,0.191,0.0791,0.00329,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.934,42.1,41.2,82.5,1980
2008-07-06,2007,10,40,188,509.73,0.46,4,Mod_Dry,42,9,8,6,70,135,0.27,374.7,0.73,374.7,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0759,0.00315,0.264,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2008-07-07,2007,10,41,189,503.99,0.47,4,Mod_Dry,42,9,8,6,70,135,0.27,369,0.73,369,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0732,0.00303,0.26,0.0108,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.7,1910
2008-07-08,2007,10,41,190,497.7,0.47,4,Mod_Dry,42,9,8,6,70,135,0.27,362.7,0.73,362.7,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0702,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2008-07-09,2007,10,41,191,491.41,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,356.4,0.72,356.4,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2008-07-10,2007,10,41,192,485.12,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,350.1,0.72,350.1,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
2008-07-11,2007,10,41,193,478.83,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2008-07-12,2007,10,41,194,473.09,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,338.1,0.71,338.1,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0586,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.7,1740
2008-07-13,2007,10,41,195,467.35,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,332.4,0.71,332.4,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
2008-07-14,2007,10,42,196,461.6,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,326.6,0.71,326.6,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2008-07-15,2007,10,42,197,456.96,0.5,4,Mod_Dry,42,9,8,6,70,135,0.29,322,0.7,322,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.00209,0.221,0.00908,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2008-07-16,2007,10,42,198,451.76,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,316.8,0.7,316.8,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2008-07-17,2007,10,42,199,446.56,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,311.6,0.7,311.6,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0461,0.00189,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
2008-07-18,2007,10,42,200,441.37,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,306.4,0.69,306.4,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0436,0.00179,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.914,34,33,66,1580
2008-07-19,2007,10,42,201,436.17,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,301.2,0.69,301.2,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0412,0.00168,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
2008-07-20,2007,10,42,202,430.98,0.52,4,Mod_Dry,42,9,8,6,70,135,0.31,296,0.69,296,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0387,0.00158,0.2,0.00816,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2008-07-21,2007,10,43,203,426.33,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,291.3,0.68,291.3,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2008-07-22,2007,10,43,204,421.68,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,286.7,0.68,286.7,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2008-07-23,2007,10,43,205,417.03,0.53,4,Mod_Dry,42,9,8,6,70,135,0.32,282,0.68,282,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0321,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.8,1460
2008-07-24,2007,10,43,206,412.39,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,277.4,0.67,277.4,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
2008-07-25,2007,10,43,207,407.74,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,272.7,0.67,272.7,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2008-07-26,2007,10,43,208,404.18,0.54,4,Mod_Dry,42,9,8,6,70,135,0.33,269.2,0.67,269.2,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0261,0.00106,0.177,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2008-07-27,2007,10,43,209,400.08,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,265.1,0.66,265.1,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.00098,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2008-07-28,2007,10,44,210,395.98,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,261,0.66,261,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0222,0.000901,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2008-07-29,2007,10,44,211,391.88,0.55,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2008-07-30,2007,10,44,212,387.78,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,252.8,0.65,252.8,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2008-07-31,2007,10,44,213,383.67,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,248.7,0.65,248.7,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2008-08-01,2007,11,44,214,378.48,0.56,4,Mod_Dry,39,7,5,4,60,115,0.3,263.5,0.7,263.5,0,0,0,0,-4,4,39,7,5,0,64,314,990,965.3,24.7,0.147,0.0234,0.000946,0.17,0.00688,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.905,29.4,28.5,57.1,1370
2008-08-02,2007,11,44,215,373.83,0.56,4,Mod_Dry,39,7,5,4,60,115,0.31,258.8,0.69,258.8,0,0,0,0,-4,4,39,7,5,0,64,310,990,965.3,24.7,0.145,0.0212,0.000856,0.166,0.00671,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.904,28.9,28,56.1,1350
2008-08-03,2007,11,44,216,368.64,0.57,4,Mod_Dry,39,7,5,4,60,115,0.31,253.6,0.69,253.6,0,0,0,0,-4,4,39,7,5,0,64,305,990,965.2,24.8,0.143,0.0187,0.000756,0.162,0.00653,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,55,1320
2008-08-04,2007,11,45,217,363.99,0.57,4,Mod_Dry,39,7,5,4,60,115,0.32,249,0.68,249,0,0,0,0,-4,4,39,7,5,0,64,300,990,965.2,24.8,0.141,0.0169,0.000683,0.158,0.00639,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2008-08-05,2007,11,45,218,359.34,0.58,4,Mod_Dry,39,7,5,4,60,115,0.32,244.3,0.68,244.3,0,0,0,0,-4,4,39,7,5,0,64,295,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.107,0.264,0.0106,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
2008-08-06,2007,11,45,219,354.69,0.58,4,Mod_Dry,39,7,5,4,60,115,0.32,239.7,0.68,239.7,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1250
2008-08-07,2007,11,45,220,351.14,0.58,4,Mod_Dry,39,7,5,4,60,115,0.33,236.1,0.67,236.1,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2008-08-08,2007,11,45,221,347.03,0.59,4,Mod_Dry,39,7,5,4,60,115,0.33,232,0.67,232,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00607,2,0.0991,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2008-08-09,2007,11,45,222,342.93,0.59,4,Mod_Dry,39,7,5,4,60,115,0.34,227.9,0.67,227.9,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2008-08-10,2007,11,45,223,338.83,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,223.8,0.66,223.8,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2008-08-11,2007,11,46,224,334.73,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,219.7,0.66,219.7,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-08-12,2007,11,46,225,330.63,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,215.6,0.65,215.6,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2008-08-13,2007,11,46,226,327.07,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,212.1,0.65,212.1,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
2008-08-14,2007,11,46,227,323.52,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,208.5,0.65,208.5,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2008-08-15,2007,11,46,228,319.96,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2008-08-16,2007,11,46,229,316.41,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2008-08-17,2007,11,46,230,312.85,0.62,4,Mod_Dry,39,7,5,4,60,115,0.37,197.8,0.63,197.8,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2008-08-18,2007,11,47,231,310.39,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,195.4,0.63,195.4,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-08-19,2007,11,47,232,307.39,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,192.4,0.63,192.4,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1050
2008-08-20,2007,11,47,233,304.38,0.63,4,Mod_Dry,39,7,5,4,60,115,0.38,189.4,0.62,189.4,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.9,42.9,1030
2008-08-21,2007,11,47,234,301.37,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2008-08-22,2007,11,47,235,298.36,0.64,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2008-08-23,2007,11,47,236,295.35,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2008-08-24,2007,11,47,237,292.35,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,177.3,0.61,177.3,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2008-08-25,2007,11,48,238,289.34,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,174.3,0.6,174.3,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.005,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.3,39.3,942
2008-08-26,2007,11,48,239,286.33,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,171.3,0.6,171.3,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0119,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2008-08-27,2007,11,48,240,283.87,0.66,4,Mod_Dry,39,7,5,4,60,115,0.41,168.9,0.59,168.9,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2008-08-28,2007,11,48,241,281.41,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,166.4,0.59,166.4,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2008-08-29,2007,11,48,242,278.95,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2008-08-30,2007,11,48,243,276.49,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,161.5,0.58,161.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2008-08-31,2007,11,48,244,274.03,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,159,0.58,159,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2008-09-01,2007,12,49,245,270.47,0.69,4,Mod_Dry,34,6,4,3,44,91,0.34,179.5,0.66,179.5,0,0,0,0,-3,3,34,6,4,0,47,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,977
2008-09-02,2007,12,49,246,266.92,0.69,4,Mod_Dry,34,6,4,3,44,91,0.34,175.9,0.66,175.9,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
2008-09-03,2007,12,49,247,262.81,0.7,4,Mod_Dry,34,6,4,3,44,91,0.35,171.8,0.65,171.8,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,25,0.946,0.976,0.923,39.8,38.8,38.8,931
2008-09-04,2007,12,49,248,258.71,0.71,4,Mod_Dry,34,6,4,3,44,91,0.35,167.7,0.65,167.7,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.92,38.8,37.8,37.8,907
2008-09-05,2007,12,49,249,254.61,0.71,4,Mod_Dry,34,6,4,3,44,91,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00966,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.8,36.8,882
2008-09-06,2007,12,49,250,251.06,0.72,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2008-09-07,2007,12,49,251,247.5,0.73,4,Mod_Dry,34,6,4,3,44,91,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00905,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2008-09-08,2007,12,50,252,245.04,0.74,4,Mod_Dry,34,6,4,3,44,91,0.37,154,0.63,154,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
2008-09-09,2007,12,50,253,242.03,0.74,4,Mod_Dry,34,6,4,3,44,91,0.38,151,0.62,151,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2008-09-10,2007,12,50,254,239.03,0.75,4,Mod_Dry,34,6,4,3,44,91,0.38,148,0.62,148,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00833,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2008-09-11,2007,12,50,255,236.02,0.76,4,Mod_Dry,34,6,4,3,44,91,0.39,145,0.61,145,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2008-09-12,2007,12,50,256,233.01,0.77,4,Mod_Dry,34,6,4,3,44,91,0.39,142,0.61,142,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
2008-09-13,2007,12,50,257,230,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,139,0.6,139,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2008-09-14,2007,12,50,258,226.99,0.78,4,Mod_Dry,34,6,4,3,44,91,0.4,136,0.6,136,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2008-09-15,2007,12,51,259,224.53,0.79,4,Mod_Dry,34,6,4,3,44,91,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2008-09-16,2007,12,51,260,222.07,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2008-09-17,2007,12,51,261,219.61,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2008-09-18,2007,12,51,262,217.15,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2008-09-19,2007,12,51,263,214.69,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2008-09-20,2007,12,51,264,212.23,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2008-09-21,2007,12,51,265,210.86,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2008-09-22,2007,12,52,266,208.95,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00385,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2008-09-23,2007,12,52,267,207.03,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,116,0.56,116,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2008-09-24,2007,12,52,268,205.12,0.85,4,Mod_Dry,34,6,4,3,44,91,0.44,114.1,0.56,114.1,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2008-09-25,2007,12,52,269,203.21,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00742,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2008-09-26,2007,12,52,270,201.29,0.86,4,Mod_Dry,34,6,4,3,44,91,0.45,110.3,0.55,110.3,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0914,0.187,0.00729,25.4,0,0,0,0,0,0,0
2008-09-27,2007,12,52,271,199.38,0.87,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00496,0.000194,0.0943,0.00368,1,0.0888,0.183,0.00715,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,197.46,0.87,4,Mod_Dry,34,6,4,3,44,91,0.46,106.5,0.54,106.5,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.0048,0.000188,0.0934,0.00365,1,0.0862,0.18,0.00702,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,195.55,0.88,4,Mod_Dry,34,6,4,3,44,91,0.47,104.5,0.54,104.5,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00464,0.000181,0.0926,0.00362,1,0.0836,0.176,0.00689,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,193.64,0.88,4,Mod_Dry,34,6,4,3,44,91,0.47,102.6,0.53,102.6,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0873,0.00447,0.000175,0.0918,0.00359,1,0.0811,0.173,0.00675,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,191.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2008-10-02,2008,1,1,276,189.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2008-10-03,2008,1,1,277,187.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2008-10-04,2008,1,1,278,185.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2008-10-05,2008,1,1,279,184.06,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2008-10-06,2008,1,1,280,182.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-10-07,2008,1,1,281,180.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2008-10-08,2008,1,2,282,178.32,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2008-10-09,2008,1,2,283,176.41,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-10-10,2008,1,2,284,175.04,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2008-10-11,2008,1,2,285,173.67,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2008-10-12,2008,1,2,286,172.31,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.31,0.58,99.31,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2008-10-13,2008,1,2,287,170.94,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2008-10-14,2008,1,2,288,169.57,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2008-10-15,2008,1,3,289,168.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2008-10-16,2008,1,3,290,169.03,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.03,0.57,96.03,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2008-10-17,2008,1,3,291,169.85,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
2008-10-18,2008,1,3,292,168.48,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,95.48,0.57,95.48,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00387,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2008-10-19,2008,1,3,293,166.56,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2008-10-20,2008,1,3,294,165.74,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.74,0.56,92.74,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0677,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
2008-10-21,2008,1,3,295,165.47,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2008-10-22,2008,1,4,296,167.39,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,94.39,0.56,94.39,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.00611,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2008-10-23,2008,1,4,297,170.39,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2008-10-24,2008,1,4,298,170.12,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2008-10-25,2008,1,4,299,168.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2008-10-26,2008,1,4,300,166.29,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2008-10-27,2008,1,4,301,164.38,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2008-10-28,2008,1,4,302,162.46,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0839,0.00329,1,0.0633,0.147,0.00576,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2008-10-29,2008,1,5,303,160.55,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,87.55,0.55,87.55,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0607,0.144,0.00563,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2008-10-30,2008,1,5,304,158.64,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,85.64,0.54,85.64,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0792,0.00303,0.000119,0.0822,0.00322,1,0.0581,0.14,0.0055,25.4,0.927,0.963,0.893,19.8,19,19,457
2008-10-31,2008,1,5,305,156.72,0.95,4,Mod_Dry,31,4,3,2,33,73,0.47,83.72,0.53,83.72,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0785,0.00287,0.000112,0.0814,0.00319,1,0.0555,0.137,0.00536,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
2008-11-01,2008,2,5,306,156.45,0.95,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2008-11-02,2008,2,5,307,160.55,0.94,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2008-11-03,2008,2,5,308,167.93,0.93,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2008-11-04,2008,2,5,309,176.41,0.92,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-11-05,2008,2,6,310,181.06,0.91,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-11-06,2008,2,6,311,184.61,0.9,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2008-11-07,2008,2,6,312,190.35,0.89,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2008-11-08,2008,2,6,313,193.91,0.88,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2008-11-09,2008,2,6,314,195.28,0.88,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.0081,0.000316,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2008-11-10,2008,2,6,315,196.64,0.87,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2008-11-11,2008,2,6,316,200.74,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-12,2008,2,7,317,205.94,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2008-11-13,2008,2,7,318,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2008-11-14,2008,2,7,319,205.39,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2008-11-15,2008,2,7,320,203.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2008-11-16,2008,2,7,321,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2008-11-17,2008,2,7,322,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2008-11-18,2008,2,7,323,203.21,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-11-19,2008,2,8,324,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2008-11-20,2008,2,8,325,211.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2008-11-21,2008,2,8,326,215.51,0.82,5,Dry,23,4,2,2,19,50,0.23,165.5,0.77,165.5,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00982,0.000385,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.6,37.6,902
2008-11-22,2008,2,8,327,219.06,0.81,5,Dry,23,4,2,2,19,50,0.23,169.1,0.77,169.1,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000397,0.116,0.00453,1,0.171,0.286,0.0112,25.2,0.945,0.975,0.921,39.5,38.5,38.5,923
2008-11-23,2008,2,8,328,221.53,0.8,5,Dry,23,4,2,2,19,50,0.23,171.5,0.77,171.5,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.106,0.0103,0.000406,0.117,0.00458,1,0.174,0.291,0.0114,25.2,0.945,0.976,0.923,40,39.1,39.1,938
2008-11-24,2008,2,8,329,224.53,0.79,5,Dry,23,4,2,2,19,50,0.22,174.5,0.78,174.5,0,0,0,0,-2,2,23,4,2,0,21,204,990,964.5,25.5,0.107,0.0106,0.000416,0.118,0.00463,1,0.178,0.296,0.0116,25.2,0.946,0.978,0.925,40.8,39.8,39.8,956
2008-11-25,2008,2,8,330,224.26,0.79,5,Dry,23,4,2,2,19,50,0.22,174.3,0.78,174.3,0,0,0,0,-2,2,23,4,2,0,21,203,990,964.5,25.5,0.107,0.0106,0.000415,0.118,0.00463,1,0.178,0.296,0.0116,25.2,0.946,0.977,0.925,40.7,39.8,39.8,955
2008-11-26,2008,2,9,331,223.99,0.79,5,Dry,23,4,2,2,19,50,0.22,174,0.78,174,0,0,0,0,-2,2,23,4,2,0,21,203,990,964.5,25.5,0.107,0.0105,0.000414,0.118,0.00462,1,0.177,0.295,0.0116,25.2,0.946,0.977,0.925,40.6,39.7,39.7,953
2008-11-27,2008,2,9,332,226.99,0.78,5,Dry,23,4,2,2,19,50,0.22,177,0.78,177,0,0,0,0,-2,2,23,4,2,0,21,206,990,964.6,25.4,0.108,0.0108,0.000424,0.119,0.00468,1,0.181,0.3,0.0118,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2008-11-28,2008,2,9,333,230,0.78,5,Dry,23,4,2,2,19,50,0.22,180,0.78,180,0,0,0,0,-2,2,23,4,2,0,21,209,990,964.6,25.4,0.109,0.0111,0.000435,0.12,0.00473,1,0.186,0.306,0.012,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2008-11-29,2008,2,9,334,232.46,0.77,5,Dry,23,4,2,2,19,50,0.21,182.5,0.79,182.5,0,0,0,0,-2,2,23,4,2,0,21,211,990,964.6,25.4,0.11,0.0113,0.000443,0.121,0.00478,1,0.189,0.31,0.0122,25.1,0.949,0.98,0.93,42.6,41.8,41.8,1000
2008-11-30,2008,2,9,335,234.92,0.76,5,Dry,23,4,2,2,19,50,0.21,184.9,0.79,184.9,0,0,0,0,-2,2,23,4,2,0,21,214,990,964.6,25.4,0.111,0.0115,0.000452,0.122,0.00482,1,0.192,0.315,0.0124,25.1,0.95,0.98,0.931,43.2,42.3,42.3,1020
