date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-12-01,2008,3,9,336,237.39,0.75,4,Mod_Dry,31,5,3,2,36,77,0.32,160.4,0.68,160.4,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00938,0.00037,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2008-12-02,2008,3,9,337,236.56,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,159.6,0.68,159.6,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00931,0.000367,0.115,0.00453,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
2008-12-03,2008,3,10,338,235.2,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,158.2,0.67,158.2,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.0045,1,0.156,0.27,0.0107,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2008-12-04,2008,3,10,339,233.28,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00903,0.000356,0.113,0.00447,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
2008-12-05,2008,3,10,340,232.46,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,155.5,0.67,155.5,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00896,0.000353,0.113,0.00445,1,0.152,0.265,0.0105,25.1,0.941,0.97,0.912,36,35,35,839
2008-12-06,2008,3,10,341,232.19,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,155.2,0.67,155.2,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00445,1,0.152,0.265,0.0104,25.1,0.94,0.97,0.912,36,34.9,34.9,838
2008-12-07,2008,3,10,342,230.82,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,153.8,0.67,153.8,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00882,0.000347,0.112,0.00442,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2008-12-08,2008,3,10,343,232.74,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,155.7,0.67,155.7,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.912,36.1,35,35,841
2008-12-09,2008,3,10,344,234.65,0.76,4,Mod_Dry,31,5,3,2,36,77,0.33,157.7,0.67,157.7,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2008-12-10,2008,3,11,345,237.66,0.75,4,Mod_Dry,31,5,3,2,36,77,0.32,160.7,0.68,160.7,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00941,0.000371,0.115,0.00455,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.1,36.1,868
2008-12-11,2008,3,11,346,241.21,0.74,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2008-12-12,2008,3,11,347,245.31,0.74,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2008-12-13,2008,3,11,348,249.42,0.73,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2008-12-14,2008,3,11,349,252.42,0.72,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2008-12-15,2008,3,11,350,255.43,0.71,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2008-12-16,2008,3,11,351,258.44,0.71,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2008-12-17,2008,3,12,352,260.9,0.7,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2008-12-18,2008,3,12,353,266.1,0.69,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2008-12-19,2008,3,12,354,271.29,0.68,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2008-12-20,2008,3,12,355,277.58,0.67,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2008-12-21,2008,3,12,356,282.23,0.67,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2008-12-22,2008,3,12,357,286.33,0.66,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2008-12-23,2008,3,12,358,290.43,0.65,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2008-12-24,2008,3,13,359,295.63,0.65,5,Dry,26,4,3,2,24,59,0.2,236.6,0.8,236.6,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2008-12-25,2008,3,13,360,296.99,0.64,5,Dry,26,4,3,2,24,59,0.2,238,0.8,238,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00997,24.9,0.925,0.97,0.898,26.8,26,52.1,1250
2008-12-26,2008,3,13,361,297.81,0.64,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2008-12-27,2008,3,13,362,301.92,0.64,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2008-12-28,2008,3,13,363,306.02,0.63,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2008-12-29,2008,3,13,364,306.29,0.63,5,Dry,26,4,3,2,24,59,0.19,247.3,0.81,247.3,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2008-12-30,2008,3,13,365,310.39,0.63,5,Dry,26,4,3,2,24,59,0.19,251.4,0.81,251.4,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0177,0.000705,0.154,0.00613,2,0.112,0.266,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55.1,1320
2008-12-31,2008,3,14,366,318.87,0.62,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000866,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2009-01-01,2008,4,14,1,325.71,0.61,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2009-01-02,2008,4,14,2,330.35,0.61,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2009-01-03,2008,4,14,3,335,0.6,5,Dry,29,5,4,2,33,73,0.22,262,0.78,262,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000909,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2009-01-04,2008,4,14,4,340.2,0.6,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2009-01-05,2008,4,14,5,342.66,0.59,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2009-01-06,2008,4,14,6,350.04,0.59,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2009-01-07,2008,4,15,7,360.16,0.58,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2009-01-08,2008,4,15,8,369.18,0.57,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2009-01-09,2008,4,15,9,375.47,0.56,5,Dry,29,5,4,2,33,73,0.19,302.5,0.81,302.5,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0418,0.00169,0.197,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2009-01-10,2008,4,15,10,381.76,0.56,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2009-01-11,2008,4,15,11,389.14,0.55,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2009-01-12,2008,4,15,12,392.7,0.55,5,Dry,29,5,4,2,33,73,0.19,319.7,0.81,319.7,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0499,0.00203,0.212,0.00859,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2009-01-13,2008,4,15,13,396.25,0.54,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2009-01-14,2008,4,16,14,399.81,0.54,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2009-01-15,2008,4,16,15,406.1,0.54,5,Dry,29,5,4,2,33,73,0.18,333.1,0.82,333.1,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.3,36.2,72.5,1740
2009-01-16,2008,4,16,16,414.57,0.53,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2009-01-17,2008,4,16,17,421.41,0.52,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2009-01-18,2008,4,16,18,428.79,0.52,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2009-01-19,2008,4,16,19,433.44,0.51,5,Dry,29,5,4,2,33,73,0.17,360.4,0.83,360.4,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.6,24.4,0.176,0.0691,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2009-01-20,2008,4,16,20,436.99,0.51,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2009-01-21,2008,4,17,21,443.28,0.51,5,Dry,29,5,4,2,33,73,0.17,370.3,0.83,370.3,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2009-01-22,2008,4,17,22,449.03,0.5,5,Dry,29,5,4,2,33,73,0.16,376,0.84,376,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2009-01-23,2008,4,17,23,453.67,0.5,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
2009-01-24,2008,4,17,24,458.87,0.5,5,Dry,29,5,4,2,33,73,0.16,385.9,0.84,385.9,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0811,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.4,2020
2009-01-25,2008,4,17,25,465.16,0.49,5,Dry,29,5,4,2,33,73,0.16,392.2,0.84,392.2,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0841,0.00346,0.271,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2009-01-26,2008,4,17,26,470.9,0.49,5,Dry,29,5,4,2,33,73,0.15,397.9,0.84,397.9,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0868,0.00358,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.9,2080
2009-01-27,2008,4,17,27,473.36,0.49,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2009-01-28,2008,4,18,28,476.37,0.48,5,Dry,29,5,4,2,33,73,0.15,403.4,0.85,403.4,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2009-01-29,2008,4,18,29,482.66,0.48,5,Dry,29,5,4,2,33,73,0.15,409.7,0.85,409.7,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
2009-01-30,2008,4,18,30,490.04,0.48,5,Dry,29,5,4,2,33,73,0.15,417,0.85,417,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0958,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.7,2180
2009-01-31,2008,4,18,31,496.88,0.47,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2009-02-01,2008,5,18,32,503.71,0.47,5,Dry,31,6,4,3,41,85,0.17,418.7,0.83,418.7,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2009-02-02,2008,5,18,33,512.19,0.46,5,Dry,31,6,4,3,41,85,0.17,427.2,0.83,427.2,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2009-02-03,2008,5,18,34,521.76,0.46,5,Dry,31,6,4,3,41,85,0.16,436.8,0.84,436.8,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.5,2270
2009-02-04,2008,5,19,35,532.42,0.45,5,Dry,31,6,4,3,41,85,0.16,447.4,0.84,447.4,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0133,2,0.245,0.563,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-02-05,2008,5,19,36,545.28,0.44,5,Dry,31,6,4,3,41,85,0.16,460.3,0.84,460.3,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-02-06,2008,5,19,37,558.67,0.44,5,Dry,31,6,4,3,41,85,0.15,473.7,0.85,473.7,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00513,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2009-02-07,2008,5,19,38,574.81,0.43,5,Dry,31,6,4,3,41,85,0.15,489.8,0.85,489.8,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2009-02-08,2008,5,19,39,589.3,0.42,5,Dry,31,6,4,3,41,85,0.14,504.3,0.86,504.3,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.00581,0.374,0.0158,3,0.169,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2009-02-09,2008,5,19,40,605.43,0.41,5,Dry,31,6,4,3,41,85,0.14,520.4,0.86,520.4,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2009-02-10,2008,5,19,41,627.03,0.4,5,Dry,31,6,4,3,41,85,0.14,542,0.86,542,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
2009-02-11,2008,5,20,42,650.28,0.39,5,Dry,31,6,4,3,41,85,0.13,565.3,0.87,565.3,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.179,0.0076,0.45,0.0191,3,0.197,0.647,0.0275,22.9,0.952,0.976,0.929,40.2,39.3,118,2830
2009-02-12,2008,5,20,43,674.61,0.38,5,Dry,31,6,4,3,41,85,0.13,589.6,0.87,589.6,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2009-02-13,2008,5,20,44,697.85,0.37,5,Dry,31,6,4,3,41,85,0.12,612.9,0.88,612.9,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.508,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2009-02-14,2008,5,20,45,721.64,0.36,5,Dry,31,6,4,3,41,85,0.12,636.6,0.88,636.6,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.226,0.00975,0.538,0.0232,3,0.229,0.767,0.033,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2009-02-15,2008,5,20,46,744.89,0.36,5,Dry,31,6,4,3,41,85,0.11,659.9,0.89,659.9,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.239,0.806,0.0349,22.3,0.957,0.98,0.938,46.1,45.1,135,3250
2009-02-16,2008,5,20,47,767.58,0.35,5,Dry,31,6,4,3,41,85,0.11,682.6,0.89,682.6,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0258,3,0.25,0.844,0.0367,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2009-02-17,2008,5,20,48,779.74,0.34,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2009-02-18,2008,5,21,49,792.59,0.33,5,Dry,31,6,4,3,41,85,0.11,707.6,0.89,707.6,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
2009-02-19,2008,5,21,50,807.18,0.33,5,Dry,31,6,4,3,41,85,0.1,722.2,0.9,722.2,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.644,0.0281,3,0.267,0.911,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2009-02-20,2008,5,21,51,823.06,0.32,5,Dry,31,6,4,3,41,85,0.1,738.1,0.9,738.1,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.275,0.938,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2009-02-21,2008,5,21,52,839.99,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2009-02-22,2008,5,21,53,857.81,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2009-02-23,2008,5,21,54,872.22,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2009-02-24,2008,5,21,55,887.07,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,782.1,0.88,782.1,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.731,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2009-02-25,2008,5,22,56,902.33,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,797.3,0.88,797.3,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.428,0.325,0.0144,0.753,0.0335,4,0.212,0.964,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2009-02-26,2008,5,22,57,917.96,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2009-02-27,2008,5,22,58,933.95,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,829,0.89,829,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2009-02-28,2008,5,22,59,950.28,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,845.3,0.89,845.3,0,0,0,0,-4,4,36,6,5,0,58,892,990,967.7,22.3,0.472,0.348,0.0156,0.82,0.0368,4,0.228,1.05,0.047,21.3,0.954,0.98,0.935,42,41.2,165,3950
2009-03-01,2008,6,22,60,966.93,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2009-03-02,2008,6,22,61,983.87,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2009-03-03,2008,6,22,62,1001.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,872.1,0.87,872.1,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2009-03-04,2008,6,23,63,1018.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,889.6,0.87,889.6,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2009-03-05,2008,6,23,64,1036.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2009-03-06,2008,6,23,65,1059.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2009-03-07,2008,6,23,66,1083.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2009-03-08,2008,6,23,67,1107.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2009-03-09,2008,6,23,68,1131.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2009-03-10,2008,6,23,69,1156.5,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.485,0.0224,1.16,0.0536,4,0.285,1.44,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2009-03-11,2008,6,24,70,1187.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2009-03-12,2008,6,24,71,1229.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.1,1101,0.9,1100,1,0,0,0,-6,7,41,8,7,0,74,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2009-03-13,2008,6,24,72,1273.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2009-03-14,2008,6,24,73,1323.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.097,1195,0.9,1100,95,21,3,3,-3,71,62,11,10,3,138,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-03-15,2008,6,24,74,1387.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.093,1258,0.91,1100,158,36,5,5,-1,113,77,13,12,5,180,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48.1,192,4610
2009-03-16,2008,6,24,75,1421.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-03-17,2008,6,24,76,1461.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2009-03-18,2008,6,25,77,1509.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.086,1380,0.92,1100,280,59,8,9,2,202,100,16,16,8,269,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2009-03-19,2008,6,25,78,1570.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.082,1441,0.92,1100,341,59,10,10,4,258,100,18,17,10,325,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2009-03-20,2008,6,25,79,1639,0.16,4,Mod_Dry,41,8,7,6,67,129,0.079,1510,0.92,1100,410,59,10,13,6,322,100,18,20,12,389,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2009-03-21,2008,6,25,80,1715.6,0.15,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2009-03-22,2008,6,25,81,1800.4,0.14,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2009-03-23,2008,6,25,82,1900.7,0.14,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2009-03-24,2008,6,25,83,2010.1,0.13,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2009-03-25,2008,6,26,84,2128.9,0.12,3,Normal,49,9,9,9,107,183,0.086,1946,0.91,1100,846,51,9,16,16,754,100,18,25,25,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2009-03-26,2008,6,26,85,2250,0.11,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2009-03-27,2008,6,26,86,2335.7,0.1,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2009-03-28,2008,6,26,87,2414.9,0.097,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2009-03-29,2008,6,26,88,2494.9,0.09,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2009-03-30,2008,6,26,89,2575.8,0.083,3,Normal,49,9,9,9,107,183,0.071,2393,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2009-03-31,2008,6,26,90,2649.6,0.076,3,Normal,49,9,9,9,107,183,0.069,2467,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2009-04-01,2008,7,27,91,2724.1,0.069,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2009-04-02,2008,7,27,92,2807.1,0.062,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2009-04-03,2008,7,27,93,2890.9,0.057,3,Normal,54,13,14,19,117,217,0.075,2674,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2009-04-04,2008,7,27,94,2975.4,0.052,3,Normal,54,13,14,19,117,217,0.073,2758,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2009-04-05,2008,7,27,95,3052.5,0.048,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2009-04-06,2008,7,27,96,3122,0.045,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2009-04-07,2008,7,27,97,3183.7,0.042,3,Normal,54,13,14,19,117,217,0.068,2967,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2009-04-08,2008,7,28,98,3229.1,0.04,3,Normal,54,13,14,19,117,217,0.067,3012,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2009-04-09,2008,7,28,99,3258.2,0.039,3,Normal,54,13,14,19,117,217,0.067,3041,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2009-04-10,2008,7,28,100,3278.9,0.038,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2009-04-11,2008,7,28,101,3283.1,0.038,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2009-04-12,2008,7,28,102,3287.3,0.037,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2009-04-13,2008,7,28,103,3283.1,0.038,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2009-04-14,2008,7,28,104,3270.6,0.038,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2009-04-15,2008,7,29,105,3249.9,0.039,3,Normal,54,13,14,19,117,217,0.067,3033,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2009-04-16,2008,7,29,106,3220.9,0.04,3,Normal,54,13,14,19,117,217,0.067,3004,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2009-04-17,2008,7,29,107,3191.9,0.042,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2009-04-18,2008,7,29,108,3163.1,0.043,3,Normal,54,13,14,19,117,217,0.069,2946,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2009-04-19,2008,7,29,109,3126.1,0.045,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2009-04-20,2008,7,29,110,3089.3,0.046,3,Normal,54,13,14,19,117,217,0.07,2872,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2009-04-21,2008,7,29,111,3052.5,0.048,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2009-04-22,2008,7,30,112,3015.9,0.049,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2009-04-23,2008,7,30,113,2979.5,0.052,3,Normal,54,13,14,19,117,217,0.073,2762,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2009-04-24,2008,7,30,114,2943.2,0.054,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2009-04-25,2008,7,30,115,2898.9,0.056,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2009-04-26,2008,7,30,116,2854.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2009-04-27,2008,7,30,117,2811.1,0.062,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2009-04-28,2008,7,30,118,2767.5,0.065,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2009-04-29,2008,7,31,119,2724.1,0.069,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2009-04-30,2008,7,31,120,2680.9,0.073,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2009-05-01,2008,8,31,121,2637.9,0.077,3,Normal,55,13,13,17,178,276,0.1,2362,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2009-05-02,2008,8,31,122,2595.1,0.082,3,Normal,55,13,13,17,178,276,0.11,2319,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2009-05-03,2008,8,31,123,2544.9,0.086,3,Normal,55,13,13,17,178,276,0.11,2269,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2009-05-04,2008,8,31,124,2494.9,0.09,3,Normal,55,13,13,17,178,276,0.11,2219,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2009-05-05,2008,8,31,125,2445.3,0.094,3,Normal,55,13,13,17,178,276,0.11,2169,0.89,1100,1070,45,5,12,15,992,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2009-05-06,2008,8,32,126,2403.5,0.098,3,Normal,55,13,13,17,178,276,0.12,2128,0.89,1100,1030,45,5,12,14,952,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2009-05-07,2008,8,32,127,2362,0.1,3,Normal,55,13,13,17,178,276,0.12,2086,0.88,1100,986,45,5,12,13,911,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2009-05-08,2008,8,32,128,2320.7,0.11,3,Normal,55,13,13,17,178,276,0.12,2045,0.88,1100,945,45,5,12,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2009-05-09,2008,8,32,129,2279.7,0.11,3,Normal,55,13,13,17,178,276,0.12,2004,0.88,1100,904,45,5,12,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2009-05-10,2008,8,32,130,2224.1,0.11,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2009-05-11,2008,8,32,131,2161.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2009-05-12,2008,8,32,132,2099.8,0.12,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2009-05-13,2008,8,33,133,2045.8,0.12,3,Normal,55,13,13,17,178,276,0.14,1770,0.86,1100,670,45,5,12,3,605,100,18,25,20,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2009-05-14,2008,8,33,134,1992.3,0.13,3,Normal,55,13,13,17,178,276,0.14,1716,0.86,1100,616,45,5,12,1,553,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2009-05-15,2008,8,33,135,1939.2,0.13,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2009-05-16,2008,8,33,136,1886.7,0.14,3,Normal,55,13,13,17,178,276,0.15,1611,0.85,1100,511,45,5,12,-2,451,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2009-05-17,2008,8,33,137,1841.6,0.14,3,Normal,55,13,13,17,178,276,0.15,1566,0.85,1100,466,45,5,12,-3,407,100,18,25,14,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-05-18,2008,8,33,138,1797,0.14,3,Normal,55,13,13,17,178,276,0.15,1521,0.85,1100,421,45,5,12,-4,363,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2009-05-19,2008,8,33,139,1752.7,0.15,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2009-05-20,2008,8,34,140,1708.9,0.15,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-05-21,2008,8,34,141,1665.5,0.16,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2009-05-22,2008,8,34,142,1629.1,0.17,3,Normal,55,13,13,17,178,276,0.17,1353,0.83,1100,253,45,5,8,-9,204,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2009-05-23,2008,8,34,143,1593.1,0.17,3,Normal,55,13,13,17,178,276,0.17,1317,0.83,1100,217,45,5,7,-10,170,100,18,20,7,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2009-05-24,2008,8,34,144,1557.4,0.18,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-05-25,2008,8,34,145,1522.1,0.18,3,Normal,55,13,13,17,178,276,0.18,1246,0.82,1100,146,33,4,4,-13,118,88,17,17,4,296,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2009-05-26,2008,8,34,146,1487.1,0.19,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-05-27,2008,8,35,147,1458.7,0.19,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-05-28,2008,8,35,148,1430.6,0.2,3,Normal,55,13,13,17,178,276,0.19,1155,0.81,1100,55,12,2,2,-15,54,67,15,15,2,232,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-05-29,2008,8,35,149,1402.8,0.2,3,Normal,55,13,13,17,178,276,0.2,1127,0.8,1100,27,6,1,1,-16,35,61,14,14,1,213,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,48.9,48,192,4610
2009-05-30,2008,8,35,150,1363,0.21,3,Normal,55,13,13,17,178,276,0.2,1087,0.8,1087,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.798,0.619,0.0295,1.42,0.0676,4,0.297,1.71,0.0818,19.2,0.953,0.98,0.934,48.9,47.9,192,4600
2009-05-31,2008,8,35,151,1311.9,0.22,3,Normal,55,13,13,17,178,276,0.21,1036,0.79,1036,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.723,0.504,0.0238,1.23,0.0581,4,0.287,1.51,0.0717,19.6,0.954,0.98,0.935,47.5,46.6,186,4470
2009-06-01,2008,9,35,152,1267.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.13,1107,0.87,1100,7,2,0,0,-9,14,47,10,9,0,102,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2009-06-02,2008,9,35,153,1224.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.13,1063,0.87,1063,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.738,0.565,0.0264,1.3,0.0609,4,0.293,1.6,0.0746,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2009-06-03,2008,9,36,154,1187.2,0.23,4,Mod_Dry,45,10,9,9,88,161,0.14,1026,0.86,1026,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.684,0.482,0.0224,1.17,0.0542,4,0.285,1.45,0.0675,20.1,0.955,0.98,0.936,48.2,47.2,189,4540
2009-06-04,2008,9,36,155,1150.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.14,989.9,0.86,989.9,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.631,0.418,0.0193,1.05,0.0485,4,0.277,1.33,0.0613,20.3,0.955,0.98,0.936,47.1,46.1,185,4430
2009-06-05,2008,9,36,156,1120.8,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,959.8,0.86,959.8,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.592,0.404,0.0186,0.996,0.0458,4,0.266,1.26,0.0581,20.5,0.955,0.98,0.936,46,45.1,180,4330
2009-06-06,2008,9,36,157,1091.3,0.25,4,Mod_Dry,45,10,9,9,88,161,0.15,930.3,0.85,930.3,0,0,0,0,-9,9,45,10,9,0,97,994,990,968.2,21.8,0.565,0.389,0.0178,0.954,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,44.9,44,176,4220
2009-06-07,2008,9,36,158,1062.3,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,901.3,0.85,901.3,0,0,0,0,-9,9,45,10,9,0,97,965,990,968.1,21.9,0.539,0.375,0.0171,0.914,0.0417,4,0.247,1.16,0.053,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2009-06-08,2008,9,36,159,1039,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,878,0.84,878,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4030
2009-06-09,2008,9,36,160,1016.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,855.1,0.84,855.1,0,0,0,0,-9,9,45,10,9,0,97,919,990,968,22,0.496,0.353,0.016,0.849,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,164,3950
2009-06-10,2008,9,37,161,993.69,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2009-06-11,2008,9,37,162,971.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,810.7,0.83,810.7,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.331,0.0149,0.787,0.0354,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2009-06-12,2008,9,37,163,950.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,789.3,0.83,789.3,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.034,4,0.209,0.966,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2009-06-13,2008,9,37,164,929.35,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2009-06-14,2008,9,37,165,913.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2009-06-15,2008,9,37,166,897.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2009-06-16,2008,9,37,167,882.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2009-06-17,2008,9,38,168,868.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2009-06-18,2008,9,38,169,853.78,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
2009-06-19,2008,9,38,170,839.99,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2009-06-20,2008,9,38,171,826.74,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
2009-06-21,2008,9,38,172,814.09,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,653.1,0.8,653.1,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
2009-06-22,2008,9,38,173,802.16,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2009-06-23,2008,9,38,174,791.07,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,630.1,0.8,630.1,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00967,0.543,0.0237,3,0.226,0.769,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2009-06-24,2008,9,39,175,781.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2009-06-25,2008,9,39,176,774.84,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2009-06-26,2008,9,39,177,768.67,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2009-06-27,2008,9,39,178,755.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2009-06-28,2008,9,39,179,743.52,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,582.5,0.78,582.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2009-06-29,2008,9,39,180,732.31,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,571.3,0.78,571.3,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2009-06-30,2008,9,39,181,720.55,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,559.5,0.78,559.5,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2009-07-01,2008,10,40,182,709.34,0.37,3,Normal,50,10,9,9,108,186,0.26,523.3,0.74,523.3,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.151,0.00647,0.414,0.0178,3,0.178,0.592,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2009-07-02,2008,10,40,183,699.22,0.37,3,Normal,50,10,9,9,108,186,0.27,513.2,0.73,513.2,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35,105,2520
