date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-07-03,2008,10,40,184,688.56,0.38,3,Normal,50,10,9,9,108,186,0.27,502.6,0.73,502.6,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.251,0.137,0.00586,0.388,0.0166,3,0.169,0.557,0.0238,22.8,0.946,0.97,0.918,35.4,34.4,103,2470
2009-07-04,2008,10,40,185,677.89,0.38,3,Normal,50,10,9,9,108,186,0.27,491.9,0.73,491.9,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.00561,0.376,0.0161,2,0.275,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-07-05,2008,10,40,186,667.23,0.39,3,Normal,50,10,9,9,108,186,0.28,481.2,0.72,481.2,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2009-07-06,2008,10,40,187,657.11,0.39,3,Normal,50,10,9,9,108,186,0.28,471.1,0.72,471.1,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-07-07,2008,10,40,188,648.09,0.39,3,Normal,50,10,9,9,108,186,0.29,462.1,0.71,462.1,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2009-07-08,2008,10,41,189,638.52,0.4,3,Normal,50,10,9,9,108,186,0.29,452.5,0.71,452.5,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2009-07-09,2008,10,41,190,628.95,0.4,3,Normal,50,10,9,9,108,186,0.3,442.9,0.7,442.9,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00458,0.326,0.0138,2,0.241,0.567,0.024,23,0.958,0.98,0.938,47.9,46.9,93.8,2250
2009-07-10,2008,10,41,191,619.92,0.41,3,Normal,50,10,9,9,108,186,0.3,433.9,0.7,433.9,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92.1,2210
2009-07-11,2008,10,41,192,611.99,0.41,3,Normal,50,10,9,9,108,186,0.3,426,0.7,426,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2009-07-12,2008,10,41,193,603.52,0.41,3,Normal,50,10,9,9,108,186,0.31,417.5,0.69,417.5,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0961,0.00406,0.303,0.0128,2,0.224,0.528,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2009-07-13,2008,10,41,194,595.04,0.42,3,Normal,50,10,9,9,108,186,0.31,409,0.69,409,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0921,0.00388,0.296,0.0125,2,0.219,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-07-14,2008,10,41,195,586.56,0.42,3,Normal,50,10,9,9,108,186,0.32,400.6,0.68,400.6,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0881,0.00371,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
2009-07-15,2008,10,42,196,578.64,0.43,3,Normal,50,10,9,9,108,186,0.32,392.6,0.68,392.6,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.198,0.0843,0.00354,0.283,0.0119,2,0.208,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
2009-07-16,2008,10,42,197,570.71,0.43,3,Normal,50,10,9,9,108,186,0.33,384.7,0.67,384.7,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0806,0.00338,0.276,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
2009-07-17,2008,10,42,198,563.87,0.44,3,Normal,50,10,9,9,108,186,0.33,377.9,0.67,377.9,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0774,0.00324,0.271,0.0113,2,0.198,0.468,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2009-07-18,2008,10,42,199,556.49,0.44,3,Normal,50,10,9,9,108,186,0.33,370.5,0.67,370.5,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2009-07-19,2008,10,42,200,549.1,0.44,3,Normal,50,10,9,9,108,186,0.34,363.1,0.66,363.1,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0704,0.00294,0.258,0.0108,2,0.188,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2009-07-20,2008,10,42,201,541.72,0.45,3,Normal,50,10,9,9,108,186,0.34,355.7,0.66,355.7,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.185,0.0669,0.00279,0.252,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.924,39,37.9,75.9,1820
2009-07-21,2008,10,42,202,534.89,0.45,3,Normal,50,10,9,9,108,186,0.35,348.9,0.65,348.9,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0637,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2009-07-22,2008,10,43,203,528.05,0.45,3,Normal,50,10,9,9,108,186,0.35,342.1,0.65,342.1,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0604,0.00252,0.241,0.01,2,0.173,0.414,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2009-07-23,2008,10,43,204,521.21,0.46,3,Normal,50,10,9,9,108,186,0.36,335.2,0.64,335.2,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0572,0.00238,0.235,0.00979,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2009-07-24,2008,10,43,205,515.47,0.46,3,Normal,50,10,9,9,108,186,0.36,329.5,0.64,329.5,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2009-07-25,2008,10,43,206,509.18,0.46,3,Normal,50,10,9,9,108,186,0.36,323.2,0.64,323.2,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2009-07-26,2008,10,43,207,502.89,0.47,3,Normal,50,10,9,9,108,186,0.37,316.9,0.63,316.9,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2009-07-27,2008,10,43,208,496.6,0.47,3,Normal,50,10,9,9,108,186,0.38,310.6,0.63,310.6,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2009-07-28,2008,10,43,209,490.31,0.48,3,Normal,50,10,9,9,108,186,0.38,304.3,0.62,304.3,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2009-07-29,2008,10,44,210,484.57,0.48,3,Normal,50,10,9,9,108,186,0.38,298.6,0.62,298.6,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0399,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2009-07-30,2008,10,44,211,478.83,0.48,3,Normal,50,10,9,9,108,186,0.39,292.8,0.61,292.8,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0372,0.00153,0.2,0.00827,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.6,1500
2009-07-31,2008,10,44,212,473.09,0.49,3,Normal,50,10,9,9,108,186,0.39,287.1,0.61,287.1,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0345,0.00142,0.196,0.00806,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2009-08-01,2008,11,44,213,467.35,0.49,3,Normal,47,8,6,5,89,155,0.33,312.4,0.67,312.4,0,0,0,0,-5,5,47,8,6,0,94,373,990,965.7,24.3,0.167,0.0464,0.00191,0.214,0.0088,2,0.153,0.367,0.0151,23.9,0.943,0.97,0.914,34.6,33.5,67,1610
2009-08-02,2008,11,44,214,459.96,0.5,3,Normal,47,8,6,5,89,155,0.34,305,0.66,305,0,0,0,0,-5,5,47,8,6,0,94,366,990,965.7,24.3,0.165,0.0429,0.00176,0.208,0.00853,2,0.148,0.356,0.0146,24,0.942,0.97,0.913,33.8,32.7,65.5,1570
2009-08-03,2008,11,44,215,452.58,0.5,3,Normal,47,8,6,5,89,155,0.34,297.6,0.66,297.6,0,0,0,0,-5,5,47,8,6,0,94,359,990,965.6,24.4,0.162,0.0395,0.00162,0.202,0.00827,2,0.143,0.345,0.0142,24,0.94,0.97,0.912,33,32,63.9,1530
2009-08-04,2008,11,44,216,445.2,0.51,3,Normal,47,8,6,5,89,155,0.35,290.2,0.65,290.2,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.911,32.1,31.2,62.4,1500
2009-08-05,2008,11,45,217,438.36,0.51,3,Normal,47,8,6,5,89,155,0.35,283.4,0.65,283.4,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0327,0.00134,0.19,0.00777,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.9,1460
2009-08-06,2008,11,45,218,432.62,0.51,3,Normal,47,8,6,5,89,155,0.36,277.6,0.64,277.6,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.03,0.00123,0.185,0.00757,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.8,29.8,59.7,1430
2009-08-07,2008,11,45,219,426.33,0.52,3,Normal,47,8,6,5,89,155,0.36,271.3,0.64,271.3,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0271,0.00111,0.18,0.00735,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.906,30.1,29.2,58.3,1400
2009-08-08,2008,11,45,220,420.04,0.52,3,Normal,47,8,6,5,89,155,0.37,265,0.63,265,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000983,0.175,0.00713,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2009-08-09,2008,11,45,221,413.75,0.53,3,Normal,47,8,6,5,89,155,0.38,258.8,0.63,258.8,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0211,0.000861,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1330
2009-08-10,2008,11,45,222,408.01,0.53,3,Normal,47,8,6,5,89,155,0.38,253,0.62,253,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0184,0.00075,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1310
2009-08-11,2008,11,45,223,402.27,0.54,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1280
2009-08-12,2008,11,46,224,397.62,0.54,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26.1,52.1,1250
2009-08-13,2008,11,46,225,392.42,0.55,3,Normal,47,8,6,5,89,155,0.4,237.4,0.6,237.4,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000647,0.157,0.00636,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2009-08-14,2008,11,46,226,387.23,0.55,3,Normal,47,8,6,5,89,155,0.4,232.2,0.6,232.2,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00626,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2009-08-15,2008,11,46,227,382.03,0.56,3,Normal,47,8,6,5,89,155,0.41,227,0.59,227,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2009-08-16,2008,11,46,228,376.84,0.56,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2009-08-17,2008,11,46,229,372.19,0.56,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2009-08-18,2008,11,46,230,367.54,0.57,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2009-08-19,2008,11,47,231,362.89,0.57,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2009-08-20,2008,11,47,232,359.34,0.58,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2009-08-21,2008,11,47,233,355.24,0.58,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2009-08-22,2008,11,47,234,351.14,0.58,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2009-08-23,2008,11,47,235,347.03,0.59,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1030
2009-08-24,2008,11,47,236,342.93,0.59,3,Normal,47,8,6,5,89,155,0.45,187.9,0.55,187.9,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2009-08-25,2008,11,47,237,338.83,0.6,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,990
2009-08-26,2008,11,48,238,334.73,0.6,3,Normal,47,8,6,5,89,155,0.46,179.7,0.54,179.7,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.928,41.2,40.3,40.3,967
2009-08-27,2008,11,48,239,331.17,0.6,3,Normal,47,8,6,5,89,155,0.47,176.2,0.53,176.2,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,946
2009-08-28,2008,11,48,240,327.62,0.61,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2009-08-29,2008,11,48,241,324.06,0.61,3,Normal,47,8,6,5,89,155,0.48,169.1,0.52,169.1,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,904
2009-08-30,2008,11,48,242,320.51,0.62,3,Normal,47,8,6,5,89,155,0.48,165.5,0.52,165.5,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2009-08-31,2008,11,48,243,316.96,0.62,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.00038,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,35.9,35.9,863
2009-09-01,2008,12,48,244,313.4,0.62,3,Normal,40,6,4,3,65,118,0.38,195.4,0.62,195.4,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0124,0.000494,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2009-09-02,2008,12,49,245,309.85,0.63,3,Normal,40,6,4,3,65,118,0.38,191.8,0.62,191.8,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.201,0.334,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-09-03,2008,12,49,246,305.74,0.63,3,Normal,40,6,4,3,65,118,0.39,187.7,0.61,187.7,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2009-09-04,2008,12,49,247,301.64,0.64,3,Normal,40,6,4,3,65,118,0.39,183.6,0.61,183.6,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2009-09-05,2008,12,49,248,297.54,0.64,3,Normal,40,6,4,3,65,118,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.949,0.979,0.929,41.4,40.5,40.5,973
2009-09-06,2008,12,49,249,293.44,0.65,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2009-09-07,2008,12,49,250,289.89,0.65,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2009-09-08,2008,12,49,251,286.33,0.66,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2009-09-09,2008,12,50,252,282.78,0.66,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2009-09-10,2008,12,50,253,279.22,0.67,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2009-09-11,2008,12,50,254,276.76,0.67,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2009-09-12,2008,12,50,255,273.75,0.68,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2009-09-13,2008,12,50,256,270.74,0.68,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2009-09-14,2008,12,50,257,267.74,0.69,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2009-09-15,2008,12,50,258,264.73,0.69,3,Normal,40,6,4,3,65,118,0.45,146.7,0.55,146.7,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2009-09-16,2008,12,51,259,261.72,0.7,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2009-09-17,2008,12,51,260,258.71,0.71,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2009-09-18,2008,12,51,261,255.71,0.71,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2009-09-19,2008,12,51,262,253.24,0.72,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2009-09-20,2008,12,51,263,250.78,0.72,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2009-09-21,2008,12,51,264,248.32,0.73,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2009-09-22,2008,12,51,265,245.86,0.73,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2009-09-23,2008,12,52,266,243.4,0.74,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2009-09-24,2008,12,52,267,240.94,0.74,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2009-09-25,2008,12,52,268,238.48,0.75,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2009-09-26,2008,12,52,269,236.02,0.76,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2009-09-27,2008,12,52,270,234.65,0.76,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2009-09-28,2008,12,52,271,232.74,0.77,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.1,25.4,25.4,609
2009-09-29,2008,12,52,272,230.82,0.77,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2009-09-30,2008,12,53,273,231.1,0.77,3,Normal,40,6,4,3,65,118,0.51,113.1,0.49,113.1,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0985,0.00387,1,0.0952,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2009-10-01,2009,1,1,274,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2009-10-02,2009,1,1,275,229.46,0.78,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2009-10-03,2009,1,1,276,228.09,0.78,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2009-10-04,2009,1,1,277,225.63,0.79,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2009-10-05,2009,1,1,278,223.17,0.79,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2009-10-06,2009,1,1,279,220.71,0.8,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2009-10-07,2009,1,1,280,218.24,0.81,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2009-10-08,2009,1,2,281,216.88,0.81,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2009-10-09,2009,1,2,282,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2009-10-10,2009,1,2,283,211.96,0.83,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2009-10-11,2009,1,2,284,209.49,0.83,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2009-10-12,2009,1,2,285,208.13,0.84,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2009-10-13,2009,1,2,286,206.76,0.84,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2009-10-14,2009,1,2,287,205.39,0.85,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2009-10-15,2009,1,3,288,203.48,0.85,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2009-10-16,2009,1,3,289,201.56,0.86,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2009-10-17,2009,1,3,290,200.2,0.86,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2009-10-18,2009,1,3,291,198.83,0.87,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2009-10-19,2009,1,3,292,196.92,0.87,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
2009-10-20,2009,1,3,293,195,0.88,3,Normal,37,5,3,2,50,97,0.5,98,0.5,98,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.000159,0.0901,0.00352,1,0.0748,0.165,0.00644,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,194.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2009-10-22,2009,1,4,295,192.81,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2009-10-23,2009,1,4,296,190.9,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2009-10-24,2009,1,4,297,188.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2009-10-25,2009,1,4,298,187.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2009-10-26,2009,1,4,299,185.16,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2009-10-27,2009,1,4,300,183.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2009-10-28,2009,1,4,301,181.88,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2009-10-29,2009,1,5,302,180.51,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2009-10-30,2009,1,5,303,179.69,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2009-10-31,2009,1,5,304,179.42,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2009-11-01,2009,2,5,305,183.52,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.00761,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2009-11-02,2009,2,5,306,189.26,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2009-11-03,2009,2,5,307,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2009-11-04,2009,2,5,308,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-05,2009,2,6,309,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2009-11-06,2009,2,6,310,207.31,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2009-11-07,2009,2,6,311,209.22,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2009-11-08,2009,2,6,312,208.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2009-11-09,2009,2,6,313,207.58,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2009-11-10,2009,2,6,314,210.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2009-11-11,2009,2,6,315,212.5,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2009-11-12,2009,2,7,316,210.59,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2009-11-13,2009,2,7,317,209.22,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2009-11-14,2009,2,7,318,208.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2009-11-15,2009,2,7,319,211.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2009-11-16,2009,2,7,320,216.6,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2009-11-17,2009,2,7,321,221.8,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2009-11-18,2009,2,7,322,226.45,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2009-11-19,2009,2,8,323,230,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
2009-11-20,2009,2,8,324,234.1,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,167.1,0.71,167.1,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00995,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2009-11-21,2009,2,8,325,234.92,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
2009-11-22,2009,2,8,326,231.92,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2009-11-23,2009,2,8,327,232.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2009-11-24,2009,2,8,328,234.1,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,167.1,0.71,167.1,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00995,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2009-11-25,2009,2,8,329,232.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2009-11-26,2009,2,9,330,234.1,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,167.1,0.71,167.1,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00995,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2009-11-27,2009,2,9,331,237.66,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,170.7,0.72,170.7,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00467,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2009-11-28,2009,2,9,332,241.76,0.74,4,Mod_Dry,29,4,2,2,30,67,0.28,174.8,0.72,174.8,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000418,0.12,0.00474,1,0.178,0.299,0.0118,25.1,0.947,0.977,0.925,40.6,39.7,39.7,953
2009-11-29,2009,2,9,333,245.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.27,178.9,0.73,178.9,0,0,0,0,-2,2,29,4,2,0,32,214,990,964.7,25.3,0.111,0.011,0.000433,0.122,0.00482,1,0.184,0.306,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2009-11-30,2009,2,9,334,246.14,0.73,4,Mod_Dry,29,4,2,2,30,67,0.27,179.1,0.73,179.1,0,0,0,0,-2,2,29,4,2,0,32,214,990,964.7,25.3,0.111,0.011,0.000433,0.122,0.00482,1,0.184,0.306,0.0121,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2009-12-01,2009,3,9,335,246.96,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00472,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,922
2009-12-02,2009,3,9,336,248.87,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2009-12-03,2009,3,10,337,250.24,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2009-12-04,2009,3,10,338,251.6,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2009-12-05,2009,3,10,339,252.42,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,175.4,0.69,175.4,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2009-12-06,2009,3,10,340,255.98,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,179,0.7,179,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00488,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2009-12-07,2009,3,10,341,261.72,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-12-08,2009,3,10,342,267.46,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,190.5,0.71,190.5,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.117,0.0119,0.000473,0.128,0.00509,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-12-09,2009,3,10,343,273.21,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,196.2,0.72,196.2,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0124,0.000493,0.131,0.0052,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.6,44.7,44.7,1070
2009-12-10,2009,3,11,344,279.49,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,202.5,0.72,202.5,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00531,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2009-12-11,2009,3,11,345,286.88,0.66,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2009-12-12,2009,3,11,346,293.71,0.65,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2009-12-13,2009,3,11,347,297.27,0.64,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2009-12-14,2009,3,11,348,300.82,0.64,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2009-12-15,2009,3,11,349,306.56,0.63,5,Dry,26,4,3,2,24,59,0.19,247.6,0.81,247.6,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.00067,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.2,1300
2009-12-16,2009,3,11,350,309.03,0.63,5,Dry,26,4,3,2,24,59,0.19,250,0.81,250,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000679,0.152,0.00608,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1310
2009-12-17,2009,3,12,351,309.3,0.63,5,Dry,26,4,3,2,24,59,0.19,250.3,0.81,250.3,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.136,0.0171,0.000684,0.153,0.00609,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.3,27.4,54.8,1320
2009-12-18,2009,3,12,352,311.21,0.63,5,Dry,26,4,3,2,24,59,0.19,252.2,0.81,252.2,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.018,0.00072,0.154,0.00616,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.6,55.3,1330
2009-12-19,2009,3,12,353,311.49,0.63,5,Dry,26,4,3,2,24,59,0.19,252.5,0.81,252.5,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0182,0.000726,0.154,0.00617,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.3,1330
2009-12-20,2009,3,12,354,313.4,0.62,5,Dry,26,4,3,2,24,59,0.19,254.4,0.81,254.4,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0191,0.000762,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2009-12-21,2009,3,12,355,316.96,0.62,5,Dry,26,4,3,2,24,59,0.19,258,0.81,258,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0208,0.00083,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2009-12-22,2009,3,12,356,323.24,0.61,5,Dry,26,4,3,2,24,59,0.18,264.2,0.82,264.2,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0237,0.000949,0.164,0.00657,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.9,1390
2009-12-23,2009,3,12,357,327.35,0.61,5,Dry,26,4,3,2,24,59,0.18,268.4,0.82,268.4,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0257,0.00103,0.168,0.00671,2,0.124,0.291,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2009-12-24,2009,3,13,358,329.81,0.61,5,Dry,26,4,3,2,24,59,0.18,270.8,0.82,270.8,0,0,0,0,-2,2,26,4,3,0,26,304,990,965,25,0.143,0.0268,0.00108,0.17,0.0068,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.6,29.7,59.3,1420
2009-12-25,2009,3,13,359,332.27,0.6,5,Dry,26,4,3,2,24,59,0.18,273.3,0.82,273.3,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.144,0.028,0.00112,0.172,0.00688,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2009-12-26,2009,3,13,360,333.09,0.6,5,Dry,26,4,3,2,24,59,0.18,274.1,0.82,274.1,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0284,0.00114,0.172,0.00691,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
2009-12-27,2009,3,13,361,333.91,0.6,5,Dry,26,4,3,2,24,59,0.18,274.9,0.82,274.9,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0288,0.00115,0.173,0.00694,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2009-12-28,2009,3,13,362,338.01,0.6,5,Dry,26,4,3,2,24,59,0.17,279,0.82,279,0,0,0,0,-2,2,26,4,3,0,26,312,990,965.1,24.9,0.146,0.0307,0.00123,0.176,0.00708,2,0.131,0.307,0.0123,24.6,0.935,0.97,0.907,31.5,30.5,61.1,1470
2009-12-29,2009,3,13,363,343.75,0.59,5,Dry,26,4,3,2,24,59,0.17,284.8,0.83,284.8,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0334,0.00134,0.181,0.00728,2,0.135,0.316,0.0127,24.6,0.937,0.97,0.909,32.1,31.2,62.3,1500
2009-12-30,2009,3,13,364,349.49,0.59,5,Dry,26,4,3,2,24,59,0.17,290.5,0.83,290.5,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.15,0.0361,0.00145,0.186,0.00748,2,0.139,0.324,0.0131,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2009-12-31,2009,3,14,365,355.24,0.58,5,Dry,26,4,3,2,24,59,0.17,296.2,0.83,296.2,0,0,0,0,-2,2,26,4,3,0,26,329,990,965.2,24.8,0.152,0.0388,0.00156,0.191,0.00768,2,0.142,0.333,0.0134,24.5,0.939,0.97,0.911,33.4,32.4,64.8,1560
2010-01-01,2009,4,14,1,360.98,0.57,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2010-01-02,2009,4,14,2,364.53,0.57,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2010-01-03,2009,4,14,3,367.54,0.57,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2010-01-04,2009,4,14,4,370,0.57,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2010-01-05,2009,4,14,5,374.65,0.56,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2010-01-06,2009,4,14,6,383.13,0.55,5,Dry,29,5,4,2,33,73,0.19,310.1,0.81,310.1,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2010-01-07,2009,4,15,7,391.06,0.55,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
2010-01-08,2009,4,15,8,398.99,0.54,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2010-01-09,2009,4,15,9,406.92,0.53,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2010-01-10,2009,4,15,10,416.49,0.53,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2010-01-11,2009,4,15,11,425.51,0.52,5,Dry,29,5,4,2,33,73,0.17,352.5,0.83,352.5,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2010-01-12,2009,4,15,12,436.17,0.51,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2010-01-13,2009,4,15,13,446.29,0.5,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2010-01-14,2009,4,16,14,454.22,0.5,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2010-01-15,2009,4,16,15,463.79,0.49,5,Dry,29,5,4,2,33,73,0.16,390.8,0.84,390.8,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2010-01-16,2009,4,16,16,476.64,0.48,5,Dry,29,5,4,2,33,73,0.15,403.6,0.85,403.6,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0895,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2010-01-17,2009,4,16,17,490.04,0.48,5,Dry,29,5,4,2,33,73,0.15,417,0.85,417,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0958,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.7,2180
2010-01-18,2009,4,16,18,504.53,0.47,5,Dry,29,5,4,2,33,73,0.14,431.5,0.85,431.5,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2010-01-19,2009,4,16,19,520.12,0.46,5,Dry,29,5,4,2,33,73,0.14,447.1,0.86,447.1,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2010-01-20,2009,4,16,20,535.71,0.45,5,Dry,29,5,4,2,33,73,0.14,462.7,0.86,462.7,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.117,0.00489,0.33,0.0137,2,0.255,0.584,0.0244,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2010-01-21,2009,4,17,21,554.03,0.44,5,Dry,29,5,4,2,33,73,0.13,481,0.87,481,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2010-01-22,2009,4,17,22,573.99,0.43,5,Dry,29,5,4,2,33,73,0.13,501,0.87,501,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.136,0.0057,0.368,0.0155,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2010-01-23,2009,4,17,23,592.85,0.42,5,Dry,29,5,4,2,33,73,0.12,519.9,0.88,519.9,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.244,0.148,0.00625,0.392,0.0165,3,0.176,0.568,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
2010-01-24,2009,4,17,24,612.27,0.41,5,Dry,29,5,4,2,33,73,0.12,539.3,0.88,539.3,0,0,0,0,-2,2,29,5,4,0,35,577,990,966.3,23.7,0.255,0.161,0.00682,0.416,0.0176,3,0.185,0.601,0.0254,23,0.95,0.973,0.924,38.6,37.6,113,2700
2010-01-25,2009,4,17,25,634.96,0.4,5,Dry,29,5,4,2,33,73,0.12,562,0.89,562,0,0,0,0,-2,2,29,5,4,0,35,600,990,966.4,23.6,0.267,0.176,0.00749,0.444,0.0188,3,0.195,0.639,0.0271,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2010-01-26,2009,4,17,26,663.13,0.39,5,Dry,29,5,4,2,33,73,0.11,590.1,0.89,590.1,0,0,0,0,-2,2,29,5,4,0,35,628,990,966.6,23.4,0.283,0.195,0.00833,0.479,0.0204,3,0.208,0.687,0.0293,22.8,0.954,0.98,0.935,41.9,41,123,2950
2010-01-27,2009,4,17,27,695.67,0.37,5,Dry,29,5,4,2,33,73,0.1,622.7,0.9,622.7,0,0,0,0,-2,2,29,5,4,0,35,661,990,966.7,23.3,0.302,0.217,0.0093,0.519,0.0223,3,0.223,0.742,0.0318,22.6,0.955,0.98,0.936,43.9,43,129,3100
2010-01-28,2009,4,18,28,730.39,0.36,5,Dry,29,5,4,2,33,73,0.1,657.4,0.9,657.4,0,0,0,0,-2,2,29,5,4,0,35,695,990,966.8,23.2,0.322,0.24,0.0104,0.562,0.0242,3,0.238,0.8,0.0345,22.4,0.957,0.98,0.938,46,45.1,135,3250
2010-01-29,2009,4,18,29,763.48,0.35,5,Dry,29,5,4,2,33,73,0.096,690.5,0.9,690.5,0,0,0,0,-2,2,29,5,4,0,35,728,990,967,23,0.341,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0371,22.2,0.957,0.98,0.938,47.9,47,141,3380
2010-01-30,2009,4,18,30,783.79,0.34,5,Dry,29,5,4,2,33,73,0.093,710.8,0.91,710.8,0,0,0,0,-2,2,29,5,4,0,35,749,990,967,23,0.352,0.276,0.012,0.628,0.0273,3,0.262,0.89,0.0388,22.1,0.957,0.98,0.938,49.1,48.1,144,3460
2010-01-31,2009,4,18,31,803.82,0.33,5,Dry,29,5,4,2,33,73,0.091,730.8,0.91,730.8,0,0,0,0,-2,2,29,5,4,0,35,769,990,967.1,22.9,0.363,0.289,0.0126,0.653,0.0285,3,0.271,0.924,0.0404,22,0.957,0.98,0.938,50.2,48.2,145,3470
2010-02-01,2009,5,18,32,826.74,0.32,3,Normal,43,7,5,4,78,137,0.17,689.7,0.83,689.7,0,0,0,0,-4,4,43,7,5,0,82,745,990,967.2,22.8,0.35,0.262,0.0115,0.611,0.0268,3,0.253,0.864,0.0379,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2010-02-02,2009,5,18,33,851.78,0.31,3,Normal,43,7,5,4,78,137,0.16,714.8,0.84,714.8,0,0,0,0,-4,4,43,7,5,0,82,770,990,967.3,22.7,0.364,0.278,0.0123,0.642,0.0283,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
