date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-02-03,2009,5,18,34,878.54,0.3,3,Normal,43,7,5,4,78,137,0.16,741.5,0.84,741.5,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2010-02-04,2009,5,19,35,906.76,0.29,3,Normal,43,7,5,4,78,137,0.15,769.8,0.85,769.8,0,0,0,0,-4,4,43,7,5,0,82,825,990,967.5,22.5,0.41,0.312,0.0139,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2010-02-05,2009,5,19,36,940.91,0.28,3,Normal,43,7,5,4,78,137,0.15,803.9,0.85,803.9,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.044,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2010-02-06,2009,5,19,37,971.74,0.27,3,Normal,43,7,5,4,78,137,0.14,834.7,0.86,834.7,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2010-02-07,2009,5,19,38,1003.6,0.27,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
2010-02-08,2009,5,19,39,1041.5,0.26,3,Normal,43,7,5,4,78,137,0.13,904.5,0.87,904.5,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.533,0.377,0.0172,0.91,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2010-02-09,2009,5,19,40,1080.6,0.25,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2010-02-10,2009,5,19,41,1120.8,0.25,3,Normal,43,7,5,4,78,137,0.12,983.8,0.88,983.8,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0471,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.1,185,4430
2010-02-11,2009,5,20,42,1162,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,1000,0.86,1000,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.646,0.423,0.0196,1.07,0.0495,4,0.28,1.35,0.0625,20.2,0.955,0.98,0.936,47.4,46.5,186,4460
2010-02-12,2009,5,20,43,1209.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1048,0.87,1048,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.716,0.531,0.0248,1.25,0.0581,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2010-02-13,2009,5,20,44,1258.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1097,0.87,1097,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.788,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2010-02-14,2009,5,20,45,1308.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,131,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2010-02-15,2009,5,20,46,1372.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2010-02-16,2009,5,20,47,1418.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2010-02-17,2009,5,20,48,1465,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-02-18,2009,5,21,49,1518.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1357,0.89,1100,257,51,8,8,3,187,100,16,15,8,280,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2010-02-19,2009,5,21,50,1580.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1418,0.9,1100,318,51,10,10,5,242,100,18,17,10,335,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-02-20,2009,5,21,51,1642.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2010-02-21,2009,5,21,52,1712.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-02-22,2009,5,21,53,1790.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.09,1628,0.91,1100,528,51,10,16,11,440,100,18,23,16,533,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-02-23,2009,5,21,54,1876.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1714,0.91,1100,614,51,10,18,13,522,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-02-24,2009,5,21,55,1971,0.13,2,Mod_Wet,49,8,7,5,93,162,0.082,1809,0.92,1100,709,51,10,18,16,614,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-02-25,2009,5,22,56,2074.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2010-02-26,2009,5,22,57,2172.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.075,2011,0.93,1100,911,51,10,18,22,810,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-02-27,2009,5,22,58,2264.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.071,2103,0.93,1100,1000,51,10,18,25,899,100,18,25,30,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-02-28,2009,5,22,59,2328.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.07,2166,0.93,1100,1070,51,10,18,27,960,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-01,2009,6,22,60,2392.2,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2153,0.9,1100,1050,41,7,13,19,973,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-03-02,2009,6,22,61,2456.7,0.093,2,Mod_Wet,59,11,12,13,144,239,0.097,2218,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2010-03-03,2009,6,22,62,2529.5,0.087,2,Mod_Wet,59,11,12,13,144,239,0.095,2290,0.91,1100,1190,41,7,13,23,1110,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2010-03-04,2009,6,23,63,2610.7,0.08,2,Mod_Wet,59,11,12,13,144,239,0.091,2372,0.91,1100,1270,41,7,13,25,1190,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2010-03-05,2009,6,23,64,2684.8,0.072,2,Mod_Wet,59,11,12,13,144,239,0.089,2446,0.91,1100,1350,41,7,13,27,1260,100,18,25,40,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2010-03-06,2009,6,23,65,2759.6,0.066,2,Mod_Wet,59,11,12,13,144,239,0.087,2521,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-03-07,2009,6,23,66,2842.9,0.06,2,Mod_Wet,59,11,12,13,144,239,0.084,2604,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2010-03-08,2009,6,23,67,2943.2,0.054,2,Mod_Wet,59,11,12,13,144,239,0.081,2704,0.92,1100,1600,41,7,13,35,1510,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2010-03-09,2009,6,23,68,3052.5,0.048,2,Mod_Wet,59,11,12,13,144,239,0.078,2814,0.92,1100,1710,41,7,13,38,1620,100,18,25,51,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-03-10,2009,6,23,69,3171.3,0.043,2,Mod_Wet,59,11,12,13,144,239,0.075,2932,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2010-03-11,2009,6,24,70,3299.7,0.037,2,Mod_Wet,59,11,12,13,144,239,0.072,3061,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2010-03-12,2009,6,24,71,3404.4,0.032,2,Mod_Wet,59,11,12,13,144,239,0.07,3165,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2010-03-13,2009,6,24,72,3509.9,0.028,2,Mod_Wet,59,11,12,13,144,239,0.068,3271,0.93,1100,2170,41,7,13,52,2060,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2010-03-14,2009,6,24,73,3616.3,0.025,2,Mod_Wet,59,11,12,13,144,239,0.066,3377,0.93,1100,2280,41,7,13,55,2160,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2010-03-15,2009,6,24,74,3723.7,0.022,2,Mod_Wet,59,11,12,13,144,239,0.064,3485,0.94,1100,2390,41,7,13,59,2270,100,18,25,72,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2010-03-16,2009,6,24,75,3823.2,0.019,2,Mod_Wet,59,11,12,13,144,239,0.063,3584,0.94,1100,2480,41,7,13,62,2360,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2010-03-17,2009,6,24,76,3905.9,0.017,2,Mod_Wet,59,11,12,13,144,239,0.061,3667,0.94,1100,2570,41,7,13,64,2440,100,18,25,77,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2010-03-18,2009,6,25,77,3980.4,0.015,2,Mod_Wet,59,11,12,13,144,239,0.06,3741,0.94,1100,2640,41,7,13,66,2510,100,18,25,79,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2010-03-19,2009,6,25,78,4037.6,0.014,2,Mod_Wet,59,11,12,13,144,239,0.059,3799,0.94,1100,2700,41,7,13,67,2570,100,18,25,80,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2010-03-20,2009,6,25,79,4086.1,0.013,2,Mod_Wet,59,11,12,13,144,239,0.059,3847,0.94,1100,2750,41,7,13,67,2620,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-03-21,2009,6,25,80,4134.8,0.012,2,Mod_Wet,59,11,12,13,144,239,0.058,3896,0.94,1100,2800,41,7,13,67,2670,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2010-03-22,2009,6,25,81,4174.8,0.011,2,Mod_Wet,59,11,12,13,144,239,0.057,3936,0.94,1100,2840,41,7,13,67,2710,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2010-03-23,2009,6,25,82,4206,0.01,2,Mod_Wet,59,11,12,13,144,239,0.057,3967,0.94,1100,2870,41,7,13,67,2740,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2010-03-24,2009,6,25,83,4237.2,0.0098,2,Mod_Wet,59,11,12,13,144,239,0.056,3998,0.94,1100,2900,41,7,13,67,2770,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2010-03-25,2009,6,26,84,4259.6,0.0095,2,Mod_Wet,59,11,12,13,144,239,0.056,4021,0.94,1100,2920,41,7,13,67,2790,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2010-03-26,2009,6,26,85,4273,0.0093,2,Mod_Wet,59,11,12,13,144,239,0.056,4034,0.94,1100,2930,41,7,13,67,2810,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-03-27,2009,6,26,86,4277.4,0.0092,2,Mod_Wet,59,11,12,13,144,239,0.056,4038,0.94,1100,2940,41,7,13,67,2810,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-03-28,2009,6,26,87,4281.9,0.0091,2,Mod_Wet,59,11,12,13,144,239,0.056,4043,0.94,1100,2940,41,7,13,67,2820,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2010-03-29,2009,6,26,88,4286.4,0.009,2,Mod_Wet,59,11,12,13,144,239,0.056,4047,0.94,1100,2950,41,7,13,67,2820,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2010-03-30,2009,6,26,89,4281.9,0.0091,2,Mod_Wet,59,11,12,13,144,239,0.056,4043,0.94,1100,2940,41,7,13,67,2820,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2010-03-31,2009,6,26,90,4277.4,0.0092,2,Mod_Wet,59,11,12,13,144,239,0.056,4038,0.94,1100,2940,41,7,13,67,2810,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-04-01,2009,7,27,91,4273,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-04-02,2009,7,27,92,4268.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.069,3974,0.93,1100,2870,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2010-04-03,2009,7,27,93,4264,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.069,3969,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2010-04-04,2009,7,27,94,4259.6,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.069,3965,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2010-04-05,2009,7,27,95,4264,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.069,3969,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2010-04-06,2009,7,27,96,4268.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.069,3974,0.93,1100,2870,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2010-04-07,2009,7,27,97,4281.9,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.069,3987,0.93,1100,2890,30,4,7,55,2790,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2010-04-08,2009,7,28,98,4304.3,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2010-04-09,2009,7,28,99,4335.8,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.068,4041,0.93,1100,2940,30,4,7,55,2850,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2010-04-10,2009,7,28,100,4367.2,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.068,4072,0.93,1100,2970,30,4,7,55,2880,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2010-04-11,2009,7,28,101,4398.8,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.067,4104,0.93,1100,3000,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2010-04-12,2009,7,28,102,4421.4,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2010-04-13,2009,7,28,103,4434.9,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.067,4140,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2010-04-14,2009,7,28,104,4439.4,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.066,4144,0.93,1100,3040,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2010-04-15,2009,7,29,105,4443.9,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.066,4149,0.93,1100,3050,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2010-04-16,2009,7,29,106,4448.5,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.066,4153,0.93,1100,3050,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
2010-04-17,2009,7,29,107,4443.9,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.066,4149,0.93,1100,3050,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2010-04-18,2009,7,29,108,4439.4,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.066,4144,0.93,1100,3040,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2010-04-19,2009,7,29,109,4434.9,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.067,4140,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2010-04-20,2009,7,29,110,4430.4,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2010-04-21,2009,7,29,111,4416.8,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2010-04-22,2009,7,30,112,4403.3,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.067,4108,0.93,1100,3010,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2010-04-23,2009,7,30,113,4389.8,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2010-04-24,2009,7,30,114,4367.2,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.068,4072,0.93,1100,2970,30,4,7,55,2880,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2010-04-25,2009,7,30,115,4344.8,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2010-04-26,2009,7,30,116,4322.3,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.068,4027,0.93,1100,2930,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2010-04-27,2009,7,30,117,4299.9,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.069,4005,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2010-04-28,2009,7,30,118,4277.4,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-04-29,2009,7,31,119,4246.1,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.07,3951,0.93,1100,2850,30,4,7,55,2760,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2010-04-30,2009,7,31,120,4214.9,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3920,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2010-05-01,2009,8,31,121,4183.7,0.011,2,Mod_Wet,65,14,17,23,202,321,0.077,3863,0.92,1100,2760,35,4,8,57,2660,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2010-05-02,2009,8,31,122,4152.6,0.012,2,Mod_Wet,65,14,17,23,202,321,0.077,3832,0.92,1100,2730,35,4,8,57,2630,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.133,12.2,0.921,0.97,0.894,30.2,29.3,117,2820
2010-05-03,2009,8,31,123,4112.7,0.013,2,Mod_Wet,65,14,17,23,202,321,0.078,3792,0.92,1100,2690,35,4,8,57,2590,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2010-05-04,2009,8,31,124,4072.9,0.013,2,Mod_Wet,65,14,17,23,202,321,0.079,3752,0.92,1100,2650,35,4,8,57,2550,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-05-05,2009,8,31,125,4024.3,0.014,2,Mod_Wet,65,14,17,23,202,321,0.08,3703,0.92,1100,2600,35,4,8,55,2500,100,18,25,78,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2010-05-06,2009,8,32,126,3976,0.016,2,Mod_Wet,65,14,17,23,202,321,0.081,3655,0.92,1100,2560,35,4,8,54,2450,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2010-05-07,2009,8,32,127,3919,0.017,2,Mod_Wet,65,14,17,23,202,321,0.082,3598,0.92,1100,2500,35,4,8,52,2400,100,18,25,75,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2010-05-08,2009,8,32,128,3862.3,0.018,2,Mod_Wet,65,14,17,23,202,321,0.083,3541,0.92,1100,2440,35,4,8,50,2340,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2010-05-09,2009,8,32,129,3805.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.084,3485,0.92,1100,2390,35,4,8,49,2290,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2010-05-10,2009,8,32,130,3749.6,0.021,2,Mod_Wet,65,14,17,23,202,321,0.086,3429,0.91,1100,2330,35,4,8,47,2240,100,18,25,70,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2010-05-11,2009,8,32,131,3693.5,0.022,1,Wet,71,14,18,24,213,340,0.092,3354,0.91,1100,2250,29,4,7,44,2170,100,18,25,68,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2010-05-12,2009,8,32,132,3637.7,0.024,1,Wet,71,14,18,24,213,340,0.093,3298,0.91,1100,2200,29,4,7,42,2120,100,18,25,66,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2010-05-13,2009,8,33,133,3582.2,0.026,1,Wet,71,14,18,24,213,340,0.095,3242,0.91,1100,2140,29,4,7,40,2060,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2010-05-14,2009,8,33,134,3526.9,0.028,1,Wet,71,14,18,24,213,340,0.096,3187,0.9,1100,2090,29,4,7,39,2010,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2010-05-15,2009,8,33,135,3471.8,0.03,1,Wet,71,14,18,24,213,340,0.098,3132,0.9,1100,2030,29,4,7,37,1960,100,18,25,61,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2010-05-16,2009,8,33,136,3417,0.032,1,Wet,71,14,18,24,213,340,0.1,3077,0.9,1100,1980,29,4,7,35,1900,100,18,25,59,2120,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2010-05-17,2009,8,33,137,3362.4,0.034,1,Wet,71,14,18,24,213,340,0.1,3022,0.9,1100,1920,29,4,7,34,1850,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2010-05-18,2009,8,33,138,3308.1,0.036,1,Wet,71,14,18,24,213,340,0.1,2968,0.9,1100,1870,29,4,7,32,1800,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2010-05-19,2009,8,33,139,3245.7,0.039,1,Wet,71,14,18,24,213,340,0.1,2906,0.9,1100,1810,29,4,7,30,1740,100,18,25,54,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2010-05-20,2009,8,34,140,3167.2,0.043,1,Wet,71,14,18,24,213,340,0.11,2827,0.89,1100,1730,29,4,7,28,1660,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2010-05-21,2009,8,34,141,3097.4,0.046,1,Wet,71,14,18,24,213,340,0.11,2757,0.89,1100,1660,29,4,7,26,1590,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2010-05-22,2009,8,34,142,3028.1,0.049,1,Wet,71,14,18,24,213,340,0.11,2688,0.89,1100,1590,29,4,7,24,1520,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2010-05-23,2009,8,34,143,2959.3,0.053,1,Wet,71,14,18,24,213,340,0.12,2619,0.89,1100,1520,29,4,7,22,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2010-05-24,2009,8,34,144,2890.9,0.057,1,Wet,71,14,18,24,213,340,0.12,2551,0.88,1100,1450,29,4,7,20,1390,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2010-05-25,2009,8,34,145,2823,0.061,1,Wet,71,14,18,24,213,340,0.12,2483,0.88,1100,1380,29,4,7,17,1330,100,18,25,41,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2010-05-26,2009,8,34,146,2763.5,0.066,1,Wet,71,14,18,24,213,340,0.12,2424,0.88,1100,1320,29,4,7,16,1270,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-05-27,2009,8,35,147,2704.4,0.07,1,Wet,71,14,18,24,213,340,0.13,2364,0.87,1100,1260,29,4,7,14,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2010-05-28,2009,8,35,148,2645.7,0.077,1,Wet,71,14,18,24,213,340,0.13,2306,0.87,1100,1210,29,4,7,12,1150,100,18,25,36,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-05-29,2009,8,35,149,2587.4,0.082,1,Wet,71,14,18,24,213,340,0.13,2247,0.87,1100,1150,29,4,7,10,1100,100,18,25,34,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2010-05-30,2009,8,35,150,2529.5,0.087,1,Wet,71,14,18,24,213,340,0.13,2189,0.87,1100,1090,29,4,7,9,1040,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2010-05-31,2009,8,35,151,2472,0.092,1,Wet,71,14,18,24,213,340,0.14,2132,0.86,1100,1030,29,4,7,7,985,100,18,25,31,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2010-06-01,2009,9,35,152,2422.5,0.096,2,Mod_Wet,62,12,14,16,153,257,0.11,2165,0.89,1100,1070,38,6,11,16,994,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-06-02,2009,9,35,153,2373.3,0.1,2,Mod_Wet,62,12,14,16,153,257,0.11,2116,0.89,1100,1020,38,6,11,14,947,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-06-03,2009,9,36,154,2324.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2067,0.89,1100,967,38,6,11,13,899,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2010-06-04,2009,9,36,155,2276,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2019,0.89,1100,919,38,6,11,12,852,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-06-05,2009,9,36,156,2213.1,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1956,0.88,1100,856,38,6,11,10,791,100,18,25,26,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2010-06-06,2009,9,36,157,2150.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1894,0.88,1100,794,38,6,11,8,731,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2010-06-07,2009,9,36,158,2089,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1832,0.88,1100,732,38,6,11,6,671,100,18,25,22,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2010-06-08,2009,9,36,159,2027.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1771,0.87,1100,671,38,6,11,4,612,100,18,25,20,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-06-09,2009,9,36,160,1974.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1718,0.87,1100,618,38,6,11,3,560,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-06-10,2009,9,37,161,1921.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1665,0.87,1100,565,38,6,11,1,509,100,18,25,17,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-06-11,2009,9,37,162,1869.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1612,0.86,1100,512,38,6,11,-1,458,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2010-06-12,2009,9,37,163,1817.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1561,0.86,1100,461,38,6,11,-2,408,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2010-06-13,2009,9,37,164,1773.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2010-06-14,2009,9,37,165,1729,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-06-15,2009,9,37,166,1685.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1428,0.85,1100,328,38,6,10,-6,280,100,18,24,10,433,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2010-06-16,2009,9,37,167,1642.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1385,0.84,1100,285,38,6,9,-7,239,100,18,23,9,392,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2010-06-17,2009,9,38,168,1606.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1349,0.84,1100,249,38,6,8,-9,206,100,18,22,7,359,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2010-06-18,2009,9,38,169,1570.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1313,0.84,1100,213,38,6,6,-10,173,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2010-06-19,2009,9,38,170,1534.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2010-06-20,2009,9,38,171,1499.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1243,0.83,1100,143,32,4,4,-12,115,94,16,18,4,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2010-06-21,2009,9,38,172,1465,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-22,2009,9,38,173,1436.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-06-23,2009,9,38,174,1408.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2010-06-24,2009,9,39,175,1369.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1112,0.81,1100,12,3,0,0,-16,25,65,12,14,0,178,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2010-06-25,2009,9,39,176,1317.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1061,0.81,1061,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.77,0.56,0.0265,1.33,0.063,4,0.292,1.62,0.0769,19.5,0.954,0.98,0.935,48.3,47.4,189,4550
2010-06-26,2009,9,39,177,1267.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1011,0.8,1011,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.7,21.3,0.696,0.447,0.021,1.14,0.0538,4,0.282,1.43,0.067,19.8,0.955,0.98,0.936,46.9,46,184,4410
2010-06-27,2009,9,39,178,1224.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,967.1,0.79,967.1,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.633,0.407,0.019,1.04,0.0486,4,0.269,1.31,0.0612,20.1,0.955,0.98,0.936,45.5,44.6,178,4280
2010-06-28,2009,9,39,179,1181.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,924.6,0.78,924.6,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.582,0.386,0.018,0.968,0.045,4,0.255,1.22,0.0568,20.3,0.955,0.98,0.936,43.9,43.1,172,4130
2010-06-29,2009,9,39,180,1145.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,888.4,0.78,888.4,0,0,0,0,-16,16,62,12,14,0,169,976,990,968.4,21.6,0.549,0.369,0.017,0.918,0.0424,4,0.242,1.16,0.0536,20.5,0.955,0.98,0.935,42.6,41.7,167,4010
2010-06-30,2009,9,39,181,1110,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,853,0.77,853,0,0,0,0,-16,16,62,12,14,0,169,941,990,968.2,21.8,0.516,0.352,0.0162,0.868,0.0399,4,0.23,1.1,0.0505,20.7,0.954,0.979,0.933,41.2,40.3,161,3870
2010-07-01,2009,10,40,182,1080.6,0.25,2,Mod_Wet,58,11,11,11,136,227,0.21,853.6,0.79,853.6,0,0,0,0,-11,11,58,11,11,0,147,934,990,968.2,21.8,0.51,0.352,0.0161,0.862,0.0394,4,0.231,1.09,0.05,20.8,0.954,0.979,0.934,41.4,40.6,162,3890
2010-07-02,2009,10,40,183,1051.8,0.26,2,Mod_Wet,58,11,11,11,136,227,0.22,824.9,0.78,824.9,0,0,0,0,-11,11,58,11,11,0,147,905,990,968.1,21.9,0.483,0.338,0.0154,0.821,0.0374,4,0.221,1.04,0.0475,20.9,0.953,0.977,0.931,40.3,39.3,157,3780
2010-07-03,2009,10,40,184,1023.7,0.26,2,Mod_Wet,58,11,11,11,136,227,0.22,796.7,0.78,796.7,0,0,0,0,-11,11,58,11,11,0,147,877,990,968,22,0.457,0.325,0.0147,0.782,0.0355,4,0.211,0.993,0.0451,21,0.953,0.974,0.928,39.1,38.1,153,3660
2010-07-04,2009,10,40,185,1001.1,0.27,2,Mod_Wet,58,11,11,11,136,227,0.23,774.1,0.77,774.1,0,0,0,0,-11,11,58,11,11,0,147,854,990,967.9,22.1,0.437,0.314,0.0142,0.75,0.034,3,0.286,1.04,0.0469,21.1,0.956,0.98,0.937,51,48.2,145,3470
2010-07-05,2009,10,40,186,979,0.27,2,Mod_Wet,58,11,11,11,136,227,0.23,752,0.77,752,0,0,0,0,-11,11,58,11,11,0,147,832,990,967.8,22.2,0.417,0.303,0.0137,0.72,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.938,49.8,48.2,145,3470
2010-07-06,2009,10,40,187,957.38,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,730.4,0.76,730.4,0,0,0,0,-11,11,58,11,11,0,147,810,990,967.7,22.3,0.397,0.289,0.013,0.686,0.0308,3,0.271,0.957,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3430
2010-07-07,2009,10,40,188,936.27,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2010-07-08,2009,10,41,189,920.23,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,693.2,0.75,693.2,0,0,0,0,-11,11,58,11,11,0,147,773,990,967.6,22.4,0.366,0.264,0.0118,0.63,0.0281,3,0.254,0.884,0.0395,21.5,0.956,0.98,0.937,46.7,45.7,137,3290
2010-07-09,2009,10,41,190,904.54,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,677.5,0.75,677.5,0,0,0,0,-11,11,58,11,11,0,147,758,990,967.5,22.5,0.357,0.254,0.0113,0.611,0.0272,3,0.247,0.858,0.0382,21.6,0.957,0.98,0.937,45.8,44.9,135,3230
2010-07-10,2009,10,41,191,889.23,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2010-07-11,2009,10,41,192,874.32,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2010-07-12,2009,10,41,193,859.84,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2010-07-13,2009,10,41,194,845.83,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2010-07-14,2009,10,41,195,832.34,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2010-07-15,2009,10,42,196,819.43,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2010-07-16,2009,10,42,197,807.18,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2010-07-17,2009,10,42,198,795.7,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2010-07-18,2009,10,42,199,785.19,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2010-07-19,2009,10,42,200,778.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2010-07-20,2009,10,42,201,770.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2010-07-21,2009,10,42,202,763.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2010-07-22,2009,10,43,203,751.45,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2010-07-23,2009,10,43,204,740.24,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2010-07-24,2009,10,43,205,728.48,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2010-07-25,2009,10,43,206,716.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2010-07-26,2009,10,43,207,705.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2010-07-27,2009,10,43,208,695.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2010-07-28,2009,10,43,209,684.73,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2010-07-29,2009,10,44,210,674.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2010-07-30,2009,10,44,211,663.4,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2010-07-31,2009,10,44,212,653.28,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,426.3,0.65,426.3,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00427,0.314,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,44.9,89.9,2160
2010-08-01,2009,11,44,213,643.17,0.4,1,Wet,58,10,10,7,117,202,0.31,441.2,0.69,441.2,0,0,0,0,-7,7,58,10,10,0,124,519,990,966.5,23.5,0.222,0.107,0.00456,0.329,0.014,2,0.24,0.569,0.0242,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2010-08-02,2009,11,44,214,633.05,0.4,1,Wet,58,10,10,7,117,202,0.32,431.1,0.68,431.1,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.216,0.102,0.00435,0.318,0.0135,2,0.233,0.552,0.0234,23,0.957,0.98,0.938,46.5,45.6,91.2,2190
2010-08-03,2009,11,44,215,622.39,0.41,1,Wet,58,10,10,7,117,202,0.33,420.4,0.68,420.4,0,0,0,0,-7,7,58,10,10,0,124,498,990,966.4,23.6,0.211,0.0974,0.00413,0.309,0.0131,2,0.226,0.535,0.0227,23.1,0.956,0.98,0.937,45.5,44.6,89.1,2140
2010-08-04,2009,11,44,216,612.27,0.41,1,Wet,58,10,10,7,117,202,0.33,410.3,0.67,410.3,0,0,0,0,-7,7,58,10,10,0,124,488,990,966.3,23.7,0.208,0.0926,0.00392,0.301,0.0127,2,0.219,0.52,0.022,23.1,0.955,0.98,0.936,44.5,43.6,87.1,2090
2010-08-05,2009,11,45,217,603.24,0.42,1,Wet,58,10,10,7,117,202,0.34,401.2,0.67,401.2,0,0,0,0,-7,7,58,10,10,0,124,479,990,966.3,23.7,0.205,0.0884,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.2,0.955,0.98,0.936,43.5,42.7,85.4,2050
2010-08-06,2009,11,45,218,593.67,0.42,1,Wet,58,10,10,7,117,202,0.34,391.7,0.66,391.7,0,0,0,0,-7,7,58,10,10,0,124,470,990,966.3,23.7,0.201,0.0839,0.00353,0.285,0.012,2,0.207,0.492,0.0207,23.2,0.954,0.98,0.935,42.6,41.7,83.4,2000
2010-08-07,2009,11,45,219,584.1,0.43,1,Wet,58,10,10,7,117,202,0.35,382.1,0.65,382.1,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0794,0.00334,0.277,0.0117,2,0.2,0.478,0.0201,23.3,0.953,0.979,0.933,41.6,40.7,81.4,1950
2010-08-08,2009,11,45,220,575.08,0.43,1,Wet,58,10,10,7,117,202,0.35,373.1,0.65,373.1,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0751,0.00315,0.27,0.0113,2,0.194,0.464,0.0195,23.3,0.952,0.977,0.93,40.6,39.7,79.4,1910
2010-08-09,2009,11,45,221,567.15,0.43,1,Wet,58,10,10,7,117,202,0.36,365.1,0.64,365.1,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0714,0.00299,0.263,0.011,2,0.189,0.452,0.019,23.4,0.951,0.976,0.927,39.8,38.8,77.7,1860
2010-08-10,2009,11,45,222,558.67,0.44,1,Wet,58,10,10,7,117,202,0.36,356.7,0.64,356.7,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0673,0.00282,0.256,0.0107,2,0.183,0.44,0.0184,23.4,0.949,0.974,0.925,38.9,37.9,75.8,1820
2010-08-11,2009,11,45,223,550.2,0.44,1,Wet,58,10,10,7,117,202,0.37,348.2,0.63,348.2,0,0,0,0,-7,7,58,10,10,0,124,426,990,966.1,23.9,0.186,0.0634,0.00265,0.249,0.0104,2,0.178,0.427,0.0178,23.5,0.948,0.972,0.922,38,37,73.9,1770
2010-08-12,2009,11,46,224,541.72,0.45,1,Wet,58,10,10,7,117,202,0.37,339.7,0.63,339.7,0,0,0,0,-7,7,58,10,10,0,124,418,990,966,24,0.183,0.0593,0.00248,0.242,0.0101,2,0.172,0.414,0.0173,23.5,0.947,0.97,0.919,37.1,36,72.1,1730
2010-08-13,2009,11,46,225,533.79,0.45,1,Wet,58,10,10,7,117,202,0.38,331.8,0.62,331.8,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0556,0.00232,0.236,0.00982,2,0.166,0.402,0.0168,23.6,0.946,0.97,0.917,36.3,35.2,70.4,1690
2010-08-14,2009,11,46,226,525.86,0.46,1,Wet,58,10,10,7,117,202,0.38,323.9,0.62,323.9,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.177,0.0519,0.00216,0.229,0.00954,2,0.161,0.39,0.0162,23.6,0.945,0.97,0.916,35.5,34.4,68.8,1650
2010-08-15,2009,11,46,227,519.03,0.46,1,Wet,58,10,10,7,117,202,0.39,317,0.61,317,0,0,0,0,-7,7,58,10,10,0,124,395,990,965.9,24.1,0.175,0.0486,0.00202,0.224,0.00929,2,0.156,0.38,0.0158,23.7,0.944,0.97,0.915,34.7,33.7,67.4,1620
2010-08-16,2009,11,46,228,511.64,0.46,1,Wet,58,10,10,7,117,202,0.4,309.6,0.6,309.6,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.172,0.0452,0.00187,0.217,0.00903,2,0.152,0.369,0.0153,23.7,0.942,0.97,0.914,34,32.9,65.9,1580
2010-08-17,2009,11,46,229,504.26,0.47,1,Wet,58,10,10,7,117,202,0.4,302.3,0.6,302.3,0,0,0,0,-7,7,58,10,10,0,124,380,990,965.9,24.1,0.17,0.0417,0.00173,0.211,0.00876,2,0.147,0.358,0.0148,23.8,0.941,0.97,0.913,33.2,32.2,64.3,1540
2010-08-18,2009,11,46,230,496.88,0.47,1,Wet,58,10,10,7,117,202,0.41,294.9,0.59,294.9,0,0,0,0,-7,7,58,10,10,0,124,373,990,965.8,24.2,0.167,0.0382,0.00158,0.205,0.0085,2,0.142,0.347,0.0144,23.8,0.94,0.97,0.912,32.4,31.4,62.8,1510
2010-08-19,2009,11,47,231,490.04,0.48,1,Wet,58,10,10,7,117,202,0.41,288,0.59,288,0,0,0,0,-7,7,58,10,10,0,124,366,990,965.8,24.2,0.165,0.035,0.00144,0.2,0.00825,2,0.137,0.337,0.0139,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2010-08-20,2009,11,47,232,483.21,0.48,1,Wet,58,10,10,7,117,202,0.42,281.2,0.58,281.2,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0317,0.00131,0.194,0.00801,2,0.132,0.326,0.0135,23.9,0.937,0.97,0.909,30.9,29.9,59.9,1440
2010-08-21,2009,11,47,233,477.46,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2010-08-22,2009,11,47,234,471.17,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2010-08-23,2009,11,47,235,464.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2010-08-24,2009,11,47,236,458.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2010-08-25,2009,11,47,237,452.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2010-08-26,2009,11,48,238,446.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2010-08-27,2009,11,48,239,440.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2010-08-28,2009,11,48,240,435.08,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2010-08-29,2009,11,48,241,430.43,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
